{"systems":[{"id":"vc","name":"Refrigeration & A/C","abstract":true,"ok_signs":{"gen.output":{"weak":0.6,"normal":0.3,"none":0.1}},"module":"systems.yaml"},{"id":"vc.ac","parent":"vc","name":"A/C or heat pump — cooling","output":"cooling","short":"A/C cooling","icon":"snow","keywords":["air conditioner","ac","a/c","central air","split system","mini split","ductless","rooftop","rtu","packaged unit","condensing unit","heat pump cooling","cooling","ptac","window unit","server room unit","crac"],"ok_note":"Charge, airflow and pressures read normal. Check the thermostat or controller settings, duct leaks or closed registers, the indoor heat load, and whether the unit is simply undersized for the space.","module":"systems.yaml"},{"id":"vc.hp","parent":"vc","name":"Heat pump — heating mode","output":"heat","short":"Heat pump heat","icon":"sun","keywords":["heat pump heating","heat pump heat","defrost","reversing valve","aux heat","auxiliary heat","emergency heat","strip heat","outdoor coil iced","heat pump frozen","cold air from vents"],"ok_note":"The refrigerant side reads normal for heating. Check the thermostat staging (aux heat lockout), duct losses, and whether the outdoor temperature is below the unit's balance point.","module":"systems.yaml"},{"id":"vc.walkin","parent":"vc","name":"Walk-in cooler or freezer","output":"cooling","short":"Walk-in","icon":"box","keywords":["walk in","walk-in","cooler","freezer","box","cold room","reefer","meat locker","unit cooler","galley cooler","galley freezer","cold storage","evaporator","condensing unit"],"ok_note":"The refrigeration circuit reads normal. Check door use and gaskets, warm product loaded recently, the controller setpoint and probe, and the defrost schedule.","module":"systems.yaml"},{"id":"vc.reachin","parent":"vc","name":"Reach-in, prep table or display case","output":"cooling","short":"Reach-in","icon":"fridge","keywords":["reach in","reach-in","undercounter","under counter","prep table","sandwich unit","salad unit","display case","merchandiser","beverage cooler","self contained","self-contained","refrigerator","fridge","glass door"],"ok_note":"The sealed system reads normal. Check door use and gaskets, loading (blocked air paths), the controller setpoint and probe placement, and the room temperature around the condenser.","module":"systems.yaml"},{"id":"vc.ice","parent":"vc","name":"Ice machine","output":"ice","short":"Ice machine","icon":"ice","keywords":["ice machine","ice maker","icemaker","ice bin","harvest","ice thickness","ice bridge","slow ice","no ice","cube","flake ice","nugget ice"],"ok_note":"The refrigeration side reads normal. Check water supply and filters, water temperature, scale, the ice thickness setting, and the room temperature.","module":"systems.yaml"},{"id":"fuel","name":"Oil-fired heating","abstract":true,"ok_signs":{"gen.output":{"weak":0.6,"normal":0.3,"none":0.1}},"module":"systems.yaml"},{"id":"fuel.boiler","parent":"fuel","name":"Boiler & oil burner","output":"heat","short":"Oil boiler","icon":"flame","keywords":["boiler","oil boiler","burner","oil burner","gun burner","lockout","reset button","primary control","cad cell","nozzle","igniter","ignitor","electrodes","flame","soot","smoke","puffback","aquastat","low water cutoff","lwco","pressuretrol","steam boiler","hot water boiler","fuel oil","an8","jp8","jp-8","diesel","arctic diesel"],"ok_note":"The burner and boiler read normal. Check the call for heat and the distribution side (pumps, zone valves, air in the loop), and whether the load exceeds the boiler's rating.","module":"systems.yaml"},{"id":"fuel.furnace","parent":"fuel","name":"Oil-fired warm-air furnace","output":"heat","short":"Oil furnace","icon":"flame","keywords":["furnace","oil furnace","warm air furnace","forced air","blower","limit switch","fan limit","heat exchanger","hot air heater"],"ok_note":"The burner and furnace read normal. Check the call for heat, the filter and ducts, and the blower.","module":"systems.yaml"},{"id":"hydronic","name":"Hot-water & glycol loop","ok_signs":{"gen.output":{"weak":0.6,"normal":0.3,"none":0.1}},"output":"heat","short":"Hydronic loop","icon":"drop","keywords":["hydronic","hot water heat","glycol","glycol loop","heating loop","loop","circulator","circ pump","pump","expansion tank","relief valve","air in lines","gurgling","no heat in zone","zone valve","heat exchanger","plate exchanger","waste heat","heat recovery","domestic hot water","dhw","indirect"],"ok_note":"The loop reads normal. Check the heat source (boiler or heat recovery) and the controls calling the zone, and compare the load with what the terminal units can deliver.","module":"systems.yaml"},{"id":"steam","name":"Steam heat & condensate","ok_signs":{"gen.output":{"weak":0.6,"normal":0.3,"none":0.1}},"output":"heat","short":"Steam","icon":"steam","keywords":["steam","steam heat","steam trap","trap","condensate","condensate pump","water hammer","banging pipes","steam main","radiator valve","vacuum pump","flash steam"],"ok_note":"The steam side reads normal. Check the boiler's pressure control and water level, and the zone controls.","module":"systems.yaml"},{"id":"terminal","name":"Unit heater, fan coil or baseboard","ok_signs":{"gen.output":{"weak":0.6,"normal":0.3,"none":0.1}},"output":"heat","short":"Terminal unit","icon":"sun","keywords":["unit heater","fan coil","fcu","cabinet heater","cabinet unit heater","cuh","baseboard","fin tube","convector","radiator","radiant","radiant panel","radiant floor","electric heater","electric baseboard","electric unit heater","wall heater","kickspace heater","blowing cold","terminal unit","steam unit heater","hot water unit heater"],"ok_note":"The unit itself reads normal — hot water or steam reaches it, the valve opens, the coil heats evenly and the fan moves air (or the elements draw full current). Compare the unit's rating with the room's heat loss (doors, infiltration, a cold snap, an exhaust fan), check the thermostat setpoint and schedule, and if several units are short, work the loop or boiler in the Hydronic or Steam system.","module":"systems.yaml"},{"id":"ahu","name":"Air handler & ventilation","ok_signs":{"gen.output":{"weak":0.6,"normal":0.3,"none":0.1}},"output":"air","short":"Air handler","icon":"fan","keywords":["air handler","air handling unit","ahu","fan","supply fan","exhaust fan","return fan","belt","sheave","damper","economizer","outside air","outdoor air","filter","coil","heating coil","preheat","freezestat","freeze stat","low limit","vfd","drive","makeup air","ventilation","mau","hrv","erv","static pressure","airflow"],"ok_note":"The air handler reads normal. Check the control sequence and setpoints, the zone loads, and the plant that feeds its coils.","module":"systems.yaml"}],"context":[{"id":"fan_drive","ask":"How is the fan driven?","hint":"Belt and sheaves, or the wheel on the motor shaft (direct drive / plenum fan).","systems":["ahu"],"options":[{"id":"belt","label":"Belt drive"},{"id":"direct","label":"Direct drive"}],"module":"ahu.yaml"},{"id":"vfd","ask":"Is there a VFD (variable-frequency drive) on the fan?","hint":"A drive with a keypad and a frequency readout. Otherwise a starter or contactor runs the motor.","systems":["ahu"],"options":[{"id":"yes","label":"Yes — VFD"},{"id":"no","label":"No — starter or contactor"}],"module":"ahu.yaml"},{"id":"oa_type","ask":"What kind of unit is it — does it mix return air with outdoor air, take 100 % outdoor air, or recover heat from the exhaust?","hint":"A makeup-air unit (MAU) has no return damper and no mixing box. An HRV or ERV passes outdoor air and exhaust air through a core or wheel without mixing them. The shares are rough, for units where this is not answered.","systems":["ahu"],"options":[{"id":"mixed","label":"Mixes return and outdoor air","p":0.75,"words":["mixing box","mixed air","return damper"]},{"id":"all_oa","label":"100 % outdoor air (makeup air)","p":0.15,"words":["makeup air","make-up air","mau","100 percent outdoor air","dedicated outdoor air","doas"]},{"id":"hrv","label":"Heat- or energy-recovery ventilator (HRV / ERV)","p":0.1,"words":["hrv","erv","heat recovery","energy recovery","recovery ventilator","enthalpy wheel","heat wheel","recovery wheel"]}],"module":"ahu.yaml"},{"id":"economizer","ask":"Does it have an economizer (outdoor and return dampers that modulate for free cooling)?","hint":"Modulating outdoor and return dampers that open up for free cooling. A fixed minimum-position damper on its own answers No.","systems":["ahu"],"options":[{"id":"yes","label":"Yes"},{"id":"no","label":"No"}],"module":"ahu.yaml"},{"id":"heat_coil","ask":"What heats the air?","hint":"Glycol loops — check the fill records or test a sample; ethylene and propylene glycol freeze differently.","systems":["ahu"],"options":[{"id":"water","label":"Hot-water coil"},{"id":"eg","label":"Glycol coil — ethylene glycol"},{"id":"pg","label":"Glycol coil — propylene glycol"},{"id":"steam","label":"Steam coil"},{"id":"electric","label":"Electric heat"},{"id":"none","label":"No heating coil"}],"module":"ahu.yaml"},{"id":"cool_coil","ask":"What cools the air?","systems":["ahu"],"options":[{"id":"chw","label":"Chilled-water coil"},{"id":"dx","label":"DX (refrigerant) coil"},{"id":"none","label":"No cooling coil"}],"module":"ahu.yaml"},{"id":"fuel_type","ask":"What fuel does it burn?","hint":"No. 2 heating oil and No. 2 diesel wax up in the cold (around +10 to +20 °F). Kerosene, No. 1, JP-8, AN8 and arctic diesel stay fluid to about −40 °F, but below that, in outdoor tanks and lines, they can cloud too — check the lot's cloud point.","systems":["fuel"],"options":[{"id":"no2","label":"No. 2 heating oil / No. 2 diesel","words":["heating oil","red diesel","no 2 oil","no 2 diesel","no 2 fuel oil","number 2 oil","number 2 diesel"]},{"id":"kero","label":"Kerosene, No. 1, JP-8 / AN8, arctic diesel","words":["jp8","jp 8","an8","an 8","kerosene","kero","arctic diesel","jet fuel","no 1 oil","no 1 fuel oil"]}],"module":"boiler-oil.yaml"},{"id":"oil_piping","ask":"How is the fuel unit piped?","hint":"One-pipe has no return line (return port plugged, bypass plug out). Two-pipe has a return line and the bypass plug in. A two-stage pump has two gear sets.","systems":["fuel"],"options":[{"id":"one_pipe","label":"One-pipe (no return line)"},{"id":"two_pipe","label":"Two-pipe, single-stage pump"},{"id":"two_stage","label":"Two-pipe, two-stage pump"}],"defaults":{"fuel.boiler":"two_pipe","fuel.furnace":"two_pipe"},"module":"boiler-oil.yaml"},{"id":"flame_sensor","ask":"How does the primary control prove the flame?","hint":"A CAD cell is the little photocell under the ignition transformer, looking down the air tube. A stack relay is a box clamped on the smoke pipe with a bimetal helix inside (older installations).","systems":["fuel"],"options":[{"id":"cad","label":"CAD cell (photocell in the burner)"},{"id":"stack","label":"Stack relay / stack switch on the smoke pipe"}],"defaults":{"fuel.boiler":"cad","fuel.furnace":"cad"},"module":"boiler-oil.yaml"},{"id":"boiler_kind","ask":"Hot-water or steam boiler?","hint":"Steam boilers have a gauge glass and a pressuretrol; hot-water boilers have an aquastat, an expansion tank and a pressure/temperature gauge.","systems":["fuel.boiler"],"options":[{"id":"hw","label":"Hot water (hydronic)"},{"id":"steam","label":"Steam"}],"defaults":{"fuel.boiler":"hw"},"module":"boiler-oil.yaml"},{"id":"fluid","ask":"What fluid is in the hydronic loop?","hint":"Glycol loops use inhibited propylene glycol (PG) or ethylene glycol (EG) for freeze protection. Not sure? Leave it on Don't know and the glycol checks stay in play.","systems":["hydronic"],"options":[{"id":"water","label":"Plain water","words":["plain water","water only","straight water"]},{"id":"glycol","label":"Glycol, type not known","words":["glycol","glycol loop","antifreeze","brine"]},{"id":"pg","label":"Propylene glycol (PG, low toxicity)","words":["propylene glycol","pg","dowfrost"]},{"id":"eg","label":"Ethylene glycol (EG, poisonous)","words":["ethylene glycol","eg","dowtherm"]}],"module":"hydronic.yaml"},{"id":"hp_unit","ask":"What type of system is it?","hint":"A conventional ducted split or packaged unit, a variable-speed (inverter) ducted system, or a ductless mini-split / multi-zone. Inverter boards and electronic expansion valves come with the last two. Flare joints, wall heads, condensate pumps and branch boxes come only with the ductless one. Strip heat, defrost boards and O/B thermostats belong to the ducted ones.","systems":["vc.ac","vc.hp"],"options":[{"id":"ducted","label":"Conventional ducted split or packaged","p":0.6,"words":["ducted","air handler","strip heat","aux heat","auxiliary heat","emergency heat","sequencer","package unit","packaged unit","rooftop"]},{"id":"inverter","label":"Variable-speed (inverter) ducted","p":0.1,"words":["variable speed","communicating","inverter ducted"]},{"id":"minisplit","label":"Ductless mini-split / multi-zone (inverter)","p":0.3,"words":["mini split","minisplit","mini-split","ductless","wall head","cassette","multi split","multi-zone","branch box"]}],"module":"systems.yaml"},{"id":"rv_energized","ask":"Which mode energizes the reversing-valve coil?","hint":"Meter the coil leads in cooling and in heating, or read the wiring diagram. Most US ducted splits energize it in cooling (thermostat terminal O). B-type units, and many ductless heads, energize it in heating. Go by the diagram or the meter, never by the brand name.","systems":["vc.hp"],"options":[{"id":"cool","label":"Energized in cooling (O)","p":0.8,"words":["o type","o valve","energized in cooling"]},{"id":"heat","label":"Energized in heating (B)","p":0.2,"words":["b type","b valve","energized in heating"]}],"module":"systems.yaml"},{"id":"controls","ask":"What tells the equipment to run?","hint":"A room thermostat (a mechanical one has a dial and a heat anticipator; a digital one has a screen and runs on batteries or a C wire), a building automation (DDC) controller, or only the unit's own control (a box controller or a set-point dial on the unit).","systems":["*"],"options":[{"id":"stat_mech","label":"Mechanical thermostat (dial, bimetal or mercury)","p":0.15,"words":["mechanical thermostat","mercury thermostat","round thermostat","bimetal thermostat","anticipator"]},{"id":"stat_digital","label":"Digital thermostat (batteries or C wire)","p":0.45,"words":["digital thermostat","programmable thermostat","smart thermostat","wifi thermostat","wi-fi thermostat","thermostat blank","thermostat screen","c wire"]},{"id":"bas","label":"Building automation / DDC controller","p":0.25,"words":["bas","bms","ems","ddc","building automation","front end","controls contractor","bas says","bas shows"]},{"id":"unit","label":"The unit's own controller only","p":0.15,"words":["box controller","unit controller","set point dial"]}],"defaults":{"ahu":"bas","vc.walkin":"unit","vc.reachin":"unit","vc.ice":"unit"},"module":"systems.yaml"},{"id":"rev_valve","ask":"Is it a heat pump (with a reversing valve) or cooling only?","hint":"A heat pump has a 4-way reversing valve in the outdoor unit and an O or B wire at the thermostat.","systems":["vc.ac"],"options":[{"id":"yes","label":"Heat pump (reversing valve)","p":0.4,"words":["heat pump","reversing valve","o wire","b wire"]},{"id":"no","label":"Cooling only","p":0.6,"words":["cooling only","straight cool","ac only"]}],"module":"systems.yaml"},{"id":"refrigerant","kind":"refrigerant","ask":"Which refrigerant?","hint":"On the nameplate or the compressor sticker.","systems":["vc"],"module":"systems.yaml"},{"id":"metering","ask":"What meters the refrigerant into the evaporator?","hint":"A TXV has a sensing bulb strapped to the suction line. A piston sits in a brass fitting at the coil inlet. A cap tube is a long thin tube, usually in reach-ins.","systems":["vc"],"options":[{"id":"txv","label":"TXV (expansion valve with a bulb)","words":["txv","tev","expansion valve"]},{"id":"eev","label":"Electronic expansion valve","words":["eev","electronic expansion valve"]},{"id":"fixed","label":"Piston / fixed orifice","words":["piston","fixed orifice"]},{"id":"captube","label":"Cap tube","words":["cap tube","capillary"]}],"module":"systems.yaml"},{"id":"receiver","ask":"Is there a receiver tank with a sight glass?","hint":"Common on walk-ins and commercial units; rare on home A/C, heat pumps and cap-tube reach-ins.","systems":["vc"],"options":[{"id":"yes","label":"Yes"},{"id":"no","label":"No"}],"defaults":{"vc.ac":"no","vc.hp":"no","vc.reachin":"no","vc.walkin":"yes"},"module":"systems.yaml"},{"id":"app","ask":"What temperature does it run at?","systems":["vc"],"options":[{"id":"ac","label":"Comfort A/C (coil ~40 °F)","systems":["vc.ac","vc.hp"]},{"id":"mt","label":"Cooler / medium temp (box 33–40 °F)","systems":["vc.walkin","vc.reachin","vc.ice"],"words":["cooler","medium temp","produce cooler","dairy cooler","beverage cooler"]},{"id":"lt","label":"Freezer / low temp (box below 10 °F)","systems":["vc.walkin","vc.reachin","vc.ice"],"words":["freezer","low temp","ice cream","frozen food"]}],"defaults":{"vc.ac":"ac","vc.hp":"ac"},"module":"systems.yaml"},{"id":"sh_location","ask":"Where are you reading the suction line temperature?","hint":"Superheat targets differ. At the evaporator outlet (next to the TXV bulb) it should be small; at the condensing unit it is larger.","systems":["vc"],"options":[{"id":"evap","label":"At the evaporator outlet"},{"id":"comp","label":"At the condensing unit / compressor"}],"defaults":{"vc.ac":"comp"},"module":"systems.yaml"},{"id":"condenser","ask":"How does the condenser reject heat?","systems":["vc"],"options":[{"id":"air","label":"Air-cooled (fan and coil)"},{"id":"water","label":"Water or glycol-cooled","words":["water cooled","glycol cooled","water-cooled"]}],"defaults":{"vc.ac":"air","vc.hp":"air"},"module":"systems.yaml"},{"id":"ac_eff","ask":"How efficient is the outdoor unit?","hint":"Sets the expected gap between condensing temperature and outdoor air.","systems":["vc.ac","vc.hp"],"options":[{"id":"standard","label":"Standard (older, 10–14 SEER)"},{"id":"high","label":"High efficiency (15+ SEER, big coil)"}],"module":"systems.yaml"},{"id":"hpc","ask":"Does it have cold-weather head pressure control?","hint":"A flooding valve (headmaster) near the receiver, fan-cycling switches, or a variable-speed condenser fan. Outdoor condensers in cold places almost always do.","systems":["vc.walkin","vc.reachin","vc.ice"],"options":[{"id":"flooding","label":"Flooding valve (headmaster)"},{"id":"fan_cycling","label":"Fan cycling"},{"id":"vfd","label":"Variable-speed condenser fans"},{"id":"none","label":"None"}],"module":"systems.yaml"},{"id":"defrost","ask":"How does the evaporator defrost?","systems":["vc.walkin","vc.reachin"],"options":[{"id":"off_cycle","label":"Off-cycle / air (coolers)"},{"id":"electric","label":"Electric heaters"},{"id":"hot_gas","label":"Hot gas"}],"module":"systems.yaml"},{"id":"phases","ask":"Is the compressor single-phase or three-phase?","hint":"Nameplate. One run capacitor and two power leads is single-phase; three line leads (T1 T2 T3) and no capacitor is three-phase.","systems":["vc"],"options":[{"id":"single","label":"Single-phase (run capacitor)","p":0.55},{"id":"three","label":"Three-phase (T1 T2 T3)","p":0.45,"words":["three phase","3 phase","3 ph","3ph"]}],"module":"systems.yaml"},{"id":"tu_heat","ask":"What heats the unit?","hint":"Hot water, glycol and steam come in pipes through a valve. Electric heaters have a power cord or conduit, a nameplate in kW, and no pipes.","systems":["terminal"],"options":[{"id":"water","label":"Hot water","p":0.45,"words":["hot water","hydronic","hw unit heater"]},{"id":"glycol","label":"Glycol loop","p":0.15,"words":["glycol","antifreeze","heat recovery","waste heat"]},{"id":"steam","label":"Steam","p":0.15,"words":["steam","steam unit heater","steam radiator","steam coil"]},{"id":"electric","label":"Electric elements","p":0.25,"words":["electric","electric heater","electric baseboard","electric unit heater","electric wall heater","kw heater","element burned out","heating element"]}],"module":"terminal.yaml"},{"id":"tu_type","ask":"What kind of terminal unit is it?","hint":"A unit heater hangs high with a propeller or blower. A cabinet unit heater sits in an entry or stairwell. A fan coil has a filter and a fan behind a room cabinet or above the ceiling; 2-pipe ones heat or cool on one coil, 4-pipe ones have separate heating and cooling coils. Baseboard, convectors and radiators have no fan.","systems":["terminal"],"options":[{"id":"unit_heater","label":"Unit heater (propeller or blower, hung high)","p":0.3,"words":["unit heater","propeller unit heater","blower unit heater","hanging heater","garage heater","shop heater","hangar heater","warehouse heater"]},{"id":"cabinet","label":"Cabinet unit heater (entry, stairwell, wall or ceiling cabinet)","p":0.1,"words":["cabinet heater","cabinet unit heater","cuh","entry heater","vestibule heater","stairwell heater","wall heater","kickspace heater","toe kick heater"]},{"id":"fcu2","label":"Fan coil, 2-pipe (one coil, heats or cools)","p":0.12,"words":["fan coil","fancoil","fcu","2 pipe","two pipe","changeover"]},{"id":"fcu4","label":"Fan coil, 4-pipe (separate heating and cooling)","p":0.08,"words":["4 pipe","four pipe"]},{"id":"baseboard","label":"Baseboard, fin-tube, convector or radiator (no fan)","p":0.32,"words":["baseboard","base board","fin tube","fintube","finned tube","convector","radiator","radiators"]},{"id":"radiant","label":"Radiant panel or floor","p":0.08,"words":["radiant","radiant panel","radiant floor","in floor heat","infloor","floor heat","ceiling panel"]}],"module":"terminal.yaml"}],"features":[{"id":"ahu.fan","name":"Fan","ask":"Is the fan running?","how":"Listen at the motor and watch the shaft or belt from outside the guard, or look through an inspection window or the inlet screen. A motor that runs with the wheel still means the belt (belt drive) or the wheel or coupling (direct drive). To look inside — stop the fan, lock out and tag it at the disconnect (on a VFD also wait out the bus-discharge time and verify zero), let the wheel stop, then open the door.","caution":"Never open an access door or guard with the fan running — suction can pin the door shut, pressure can throw it open, and a spinning wheel takes a hand or a sleeve. \"Power off\" is not enough; lock out and tag, and wait for the wheel to stop.","systems":["ahu"],"states":{"running":"Running, wheel turning","off":"Not running — motor silent","motor_only":"Motor runs but the wheel isn't turning","trips":"Starts then trips, or hums and won't start"},"normal":"running","base":{"running":0.85,"off":0.08,"motor_only":0.03,"trips":0.04},"cost":1,"phrases":{"off":["fan not running","fan off","fan dead","supply fan not running","supply fan off","fan wont start","fan won't start","fan not coming on","no fan","blower not running","exhaust fan not running","mau not running","unit off","fan stopped","fan down"],"motor_only":["motor runs but no air","motor running wheel not turning","belt off","wheel not turning","motor spins fan doesnt","fan not turning motor running","coupling failed","coupling broken","coupling gone","direct drive wheel not turning"],"trips":["fan trips","trips on overload","overload trips","fan hums","fan humming","fan starts and trips","fan kicks out","starter trips","drive trips","vfd trips","trips out","keeps tripping"],"running":["fan running","fan is running","fan on"]},"module":"ahu.yaml"},{"id":"ahu.starter","name":"Motor starter","ask":"What is the motor starter doing (with a run command present)?","how":"Look at the contactor and the overload relay's trip flag, then meter line voltage in and out across each pole.","caution":"Live voltage — qualified person only, with a properly rated meter and PPE, and the panel door closed where possible. Otherwise lock out and use continuity.","systems":["ahu"],"requires":{"vfd":["no"]},"ask_if":{"ahu.fan":["off","trips"]},"states":{"ok":"Pulled in, full voltage out on every pole","not_pulling":"Not pulled in","overload":"Overload relay tripped","burnt":"Pulled in but a pole or fuse is open — voltage lost across it"},"normal":"ok","cost":2,"needs":"meter","phrases":{"not_pulling":["starter not pulling in","contactor not pulling in","starter not energized","no coil voltage","starter wont pull in","starter won't pull in"],"overload":["overload tripped","overload relay tripped","ol tripped","overloads tripped","thermal overload","overload reset","heaters tripped"],"burnt":["burnt contacts","pitted contacts","blown fuse in starter","lost a pole","bad contactor","voltage drop across contactor","burnt pole","pole burnt","welded contacts","welded pole","contactor burnt","contactor pitted","open pole on contactor"]},"module":"ahu.yaml"},{"id":"ahu.vfd_status","name":"VFD","ask":"What does the VFD show?","how":"Read the keypad or display with the drive door closed. Note any fault text, and whether it shows Hand/Local or Auto and a run command.","caution":"Keep the drive door closed. To open a drive or touch its terminals, lock out, wait the maker's discharge time (several minutes) and verify zero volts on the DC bus — the capacitors stay charged after power is cut.","systems":["ahu"],"requires":{"vfd":["yes"]},"states":{"running":"Running, following its speed command","fault":"Showing a fault","not_enabled":"Powered up but stopped — no run command, in local/Hand, or stop/enable open","no_display":"Dead — no display at all"},"normal":"running","cost":1,"phrases":{"fault":["vfd fault","drive fault","vfd faulted","drive faulted","vfd alarm","drive alarm","fault code","vfd error","drive tripped","vfd tripped","fault light"],"not_enabled":["vfd not running","drive not running","vfd stopped","vfd in local","drive in hand","vfd no run command","drive not enabled","vfd ready not running","vfd in stop","drive idle","vfd shows ready"],"no_display":["vfd dead","drive dead","vfd blank","no display on vfd","drive no display","vfd no power","drive dark"]},"module":"ahu.yaml"},{"id":"ahu.vfd_fault","name":"VFD fault type","ask":"What kind of fault is the VFD showing?","how":"Read the fault description, not just the code — every maker names them differently. Note what it was doing when it tripped (starting, slowing, running steady, hot afternoon).","caution":"Don't keep resetting a drive that tripped on overcurrent or a ground fault — find the cause first. Opening the drive means lockout, the maker's discharge wait and a zero-volt check on the DC bus.","systems":["ahu"],"requires":{"vfd":["yes"]},"ask_if":{"ahu.vfd_status":"fault"},"states":{"none":"No fault shown","overcurrent":"Overcurrent / motor overload","line":"Undervoltage, phase loss or DC-bus overvoltage","ground_fault":"Ground fault","overtemp":"Drive overtemperature"},"normal":"none","base":{"none":0.9,"overcurrent":0.04,"line":0.03,"ground_fault":0.01,"overtemp":0.02},"cost":1,"phrases":{"overcurrent":["overcurrent","over current","oc fault","motor overload fault","overload fault on vfd","current limit","overcurrent trip","oc trip","torque limit"],"line":["undervoltage","under voltage","uv fault","dc bus low","bus undervoltage","phase loss","input phase loss","overvoltage","over voltage","ov fault","dc bus overvoltage","bus overvoltage","overvoltage on decel","regen fault","power loss fault"],"ground_fault":["ground fault","gf fault","earth fault","ground fault trip","motor grounded fault"],"overtemp":["overtemp","over temp","drive overtemperature","heatsink overtemp","oh fault","drive too hot","drive overheating","inverter overheat"]},"module":"ahu.yaml"},{"id":"ahu.vfd_speed","name":"VFD speed vs command","ask":"Does the VFD's output frequency match what the controller is asking for?","how":"Compare the drive's Hz readout with the speed reference the drive is actually receiving — read it on the keypad. A BAS percent does not always map 0–100 % onto 0–60 Hz, because most drives scale the reference between a minimum and a maximum frequency.","caution":"Read the keypad with the drive door closed. Opening the drive means lockout, the maker's discharge wait and a zero-volt check on the DC bus.","systems":["ahu"],"requires":{"vfd":["yes"]},"states":{"matches":"Matches the command","low":"Running below the command (by more than about 5 Hz)","fixed":"Ignores the command — sits at one speed"},"normal":"matches","cost":1,"phrases":{"low":["vfd running slow","drive running slow","vfd below command","low frequency","vfd stuck at low speed","vfd wont ramp up","drive won't speed up","max frequency","speed limited","fan slow on vfd"],"fixed":["vfd ignores command","vfd in hand","drive in local","vfd stuck at one speed","speed reference lost","vfd not following bas","drive fixed speed","no speed reference"]},"module":"ahu.yaml"},{"id":"ahu.rotation","name":"Fan rotation","ask":"Is the wheel turning the right way (arrow on the housing)?","how":"With every door shut and latched and the guards on, watch the wheel through the inlet screen or an inspection window. Make sure nobody is in the unit, bump the starter (or jog the drive at low speed) once, and compare the direction with the arrow cast into the housing. A centrifugal wheel running backward still blows air — just much less of it.","caution":"Never reach in or open a door to check rotation. Doors latched, guards on, and nobody inside the unit before you bump the starter or jog the drive.","systems":["ahu"],"states":{"correct":"Correct rotation","backward":"Running backward"},"normal":"correct","cost":1,"phrases":{"backward":["fan backwards","fan running backwards","wrong rotation","reverse rotation","rotation reversed","spinning backwards","turning the wrong way","phases swapped","backwards after motor change"]},"module":"ahu.yaml"},{"id":"ahu.belt","name":"Belt","ask":"What condition is the belt in?","how":"Lock out. Press the belt midway between the sheaves — about 1/64 in. of deflection per inch of span is right. Look for glazing (shiny sides), cracks, frayed cords, and dust under the drive.","caution":"Stop the fan and lock out before opening the belt guard — a fan can start on a schedule.","systems":["ahu"],"requires":{"fan_drive":["belt"]},"states":{"ok":"Tensioned, in good shape","loose":"Loose, glazed or stretched — slipping","worn":"Cracked, frayed, or worn down into the groove","broken":"Broken or off the sheaves"},"normal":"ok","cost":2,"phrases":{"loose":["belt slipping","slipping belt","loose belt","belt loose","glazed belt","belt squeal","belt squealing","belt stretched","belt dust","rubber dust","belt chirping","belt smell","burning rubber"],"worn":["worn belt","belt worn","cracked belt","frayed belt","belt bottomed out","old belt","belt shot"],"broken":["broken belt","belt broke","belt off","threw the belt","belt snapped","belt missing","belt gone","belt came off"]},"module":"ahu.yaml"},{"id":"ahu.sheave","name":"Sheaves and alignment","ask":"Are the sheaves tight, aligned, and the right size / pitch setting?","how":"Lock out first. Straightedge across both sheave faces for alignment. Try to rock each sheave on its shaft (key and set screws). On a variable-pitch motor sheave, count the turns open and compare with the record or the balancing report.","caution":"Lock out before touching a sheave or opening the belt guard. Take RPM with a photo-tach on reflective tape fitted while locked out, never by reaching at a running shaft.","systems":["ahu"],"requires":{"fan_drive":["belt"]},"states":{"ok":"Tight, aligned, as set","misaligned":"Misaligned, or loose on its shaft","wrong":"Pitch or size changed — fan speed no longer what the design calls for"},"normal":"ok","cost":2,"phrases":{"misaligned":["sheave loose","loose sheave","pulley loose","sheave misaligned","pulleys misaligned","pulley wobble","sheave wobbling","key sheared","set screw loose","pulley walked out"],"wrong":["wrong sheave","wrong pulley","sheave changed","pitch changed","variable pitch opened","fan rpm wrong","fan speed wrong","pulley too small","pulley too big","drive ratio wrong"]},"module":"ahu.yaml"},{"id":"ahu.motor_amps","name":"Fan motor amps vs FLA","ask":"What does the fan motor draw compared with its nameplate FLA, allowing for the speed it is running at?","how":"Clamp the highest leg with the fan steady. Compare at full speed with the boxes open, or enter the drive's Hz — a fan the controller has slowed is supposed to read low (on a drive the draw falls roughly with the square of the speed). A motor that runs light with the wheel still points to the belt or the coupling.","caution":"Live circuit — qualified person only, with a properly rated clamp and PPE. Don't open the panel or the drive to get at the leads if you can read them another way.","systems":["ahu"],"ask_if":{"ahu.fan":["running","motor_only","trips"]},"states":{"low":"Low — under half of what this speed should draw (under 50 % of FLA at full speed)","normal":"Normal","high":"High — over FLA"},"cost":2,"needs":"clamp","phrases":{"high":["motor overamping","high amps on fan motor","fan motor amps high","drawing over fla","motor hot","motor running hot","high current"],"low":["fan motor amps low","low amps","motor amps low","drawing nothing","light load"]},"module":"ahu.yaml"},{"id":"ahu.bearings","name":"Bearings","ask":"How are the fan and motor bearings — spin, noise, heat?","how":"Running (guards on, from outside) — listen on the stationary housing with a mechanic's stethoscope and read each housing with an IR thermometer. Compare with the bearing at the other end of the machine, and suspect one that runs much hotter than its twin, is over the maker's limit, or keeps climbing between visits. Then stop, lock out, and spin the wheel by hand — it should coast smoothly and silently.","caution":"Never put a hand on the bearing or shaft of a running machine. Read it with an IR thermometer from outside the guards, and lock out before you spin anything by hand.","systems":["ahu"],"states":{"ok":"Smooth, quiet, cool","rough":"Rough, growling or hot","seized":"Seized — won't turn by hand"},"normal":"ok","cost":2,"phrases":{"rough":["bad bearing","bearing noise","bearing growl","bearing hot","bearings shot","bearing squeal","bearing rumble","dry bearing","bearing going","grinding noise","grinding"],"seized":["bearing seized","seized bearing","fan seized","wheel wont turn","wheel won't turn","locked up","frozen bearing","shaft locked"]},"module":"ahu.yaml"},{"id":"ahu.noise","name":"Noise or vibration","ask":"What does it sound or feel like?","systems":["ahu"],"complaint":true,"chip":"state","states":{"normal":"No unusual noise or vibration","squeal":"Squeal or chirp, worst at start","rumble":"Growl, rumble or grinding","vibration":"Shaking — vibration you can feel in the housing or duct","rattle":"Rattle, knock or clatter"},"cost":1,"phrases":{"squeal":["squeal","squealing","squeaking","chirp","screeching at start","belt squeal","squeals on start"],"rumble":["rumble","growl","growling","grinding","roar","bearing noise","rumbling","grinding sound"],"vibration":["vibration","vibrating","shaking","shakes","out of balance","wobble","unit vibrates","duct shaking","vibrating fan","excessive vibration"],"rattle":["rattle","rattling","knocking","clatter","banging","clanking","something loose","loose panel","knock"]},"module":"ahu.yaml"},{"id":"ahu.wheel","name":"Fan wheel","ask":"What does the fan wheel look like — clean, loaded with dirt, or damaged?","how":"Stop the fan, lock out and tag it, let the wheel stop, then open the fan section. Look at the blades for caked dirt (it comes off in flakes), cracks, bent blades, and a wheel that has walked on its shaft or lost a balance weight.","caution":"Block the wheel before reaching into the housing — a wheel can turn from airflow or stack effect even with the motor locked out.","systems":["ahu"],"states":{"clean":"Clean and sound","dirty":"Blades caked with dirt","damaged":"Damaged, bent, cracked, or loose on the shaft"},"normal":"clean","cost":3,"phrases":{"dirty":["dirty wheel","dirty blower wheel","wheel caked","dirt on blades","wheel loaded","blower wheel dirty","fan wheel dirty","caked blades"],"damaged":["wheel damaged","bent blade","cracked wheel","wheel loose on shaft","wheel slipped","blade broken","wheel walked","balance weight missing","wheel rubbing","wheel hitting housing","wheel spun on shaft","hub slipped","set screws backed out","key sheared on wheel","taper lock slipped"]},"module":"ahu.yaml"},{"id":"ahu.motor","name":"Fan motor test","ask":"What do the motor windings read (each lead to lead, each to ground; thermal protector)?","how":"Lock out and disconnect the leads. Three-phase windings should read equal and low lead-to-lead; any lead to ground should be megohms. A single-phase motor whose protector has opened reads open until it cools. On a VFD, lock out, wait out the bus-discharge time and verify zero, then disconnect the motor leads at the drive's output terminals (T1/T2/T3) before any megger test — never megger through the drive.","caution":"Verify dead at the motor leads before you touch them — a drive output can be live with the keypad showing stopped. Megger the motor and cable only with the leads off the drive.","systems":["ahu"],"ask_if":{"ahu.fan":["off","trips"]},"states":{"ok":"Windings balanced, open to ground","open":"A winding open","grounded":"Reads to ground","overheated":"Hot — thermal protector open, reads normal after it cools"},"normal":"ok","cost":3,"needs":"meter","phrases":{"open":["open winding","motor open","winding open","motor reads open","burnt winding"],"grounded":["motor grounded","grounded motor","motor shorted to ground","megger fail","motor megs bad","winding grounded","motor shorted"],"overheated":["motor hot","motor overheated","thermal protector open","motor too hot to touch","motor cycling on thermal","motor smells hot"]},"module":"ahu.yaml"},{"id":"ahu.phase","name":"Three-phase supply","ask":"Are all three phases present and balanced at the motor or drive terminals?","how":"Meter each pair (L1–L2, L2–L3, L1–L3) with the unit trying to run. One pair far below the others, or a motor that growls and won't come up to speed, means a lost leg.","caution":"Live voltage — qualified person only, with a properly rated meter and PPE, and the panel door closed where possible. At a drive's terminals, wait out the bus-discharge time before opening anything.","systems":["ahu"],"ask_if":{"gen.power":"present"},"states":{"ok":"All three present and within a few percent","phase_loss":"One leg missing or far off"},"normal":"ok","cost":2,"needs":"meter","phrases":{"phase_loss":["single phasing","single phase","lost a leg","lost a phase","phase loss","one leg dead","blown fuse one leg","missing phase","unbalanced phases","phase imbalance","voltage imbalance"]},"module":"ahu.yaml"},{"id":"ahu.safety","name":"Safeties in the fan start circuit","ask":"Is a safety or interlock in the fan start circuit open (other than the freezestat)?","how":"Follow the start circuit through each device and meter across it — the open one shows voltage across its terminals. Typical devices are the duct smoke detector, high-static and low-static switches, the outdoor/isolation damper end switch, and a dirty-filter or door switch (the firestat and the freezestat sit in the same circuit, but the freezestat has its own check).","caution":"Live voltage — qualified person only, with a properly rated meter and PPE, and the door closed where possible; otherwise lock out and use continuity. Never jumper a device in the start circuit to get the fan running.","systems":["ahu"],"ask_if":{"ahu.fan":["off"]},"states":{"closed":"All closed","smoke":"Duct smoke detector tripped","static":"High- or low-static switch tripped","damper":"Damper end switch not made","other":"Another interlock open (filter, door, remote stop, fire alarm relay)"},"normal":"closed","cost":2,"needs":"meter","phrases":{"smoke":["smoke detector tripped","duct detector tripped","duct smoke detector","smoke alarm shut down fan","fire alarm shutdown","smoke detector reset","fire alarm tripped the fan","duct detector"],"static":["high static switch","high static trip","static switch tripped","low static switch","duct static safety","high pressure switch on duct","static pressure switch tripped","high limit static"],"damper":["damper end switch","end switch not made","damper proof","damper not proving","isolation damper interlock","end switch open","damper interlock"],"other":["interlock open","safety open","remote stop","door switch","filter switch tripped","fire relay","safety circuit open","something in the safety circuit"]},"module":"ahu.yaml"},{"id":"ahu.freezestat","name":"Freezestat / low limit","ask":"Has the freezestat (low-temperature limit) tripped?","how":"Most are manual reset — a button on the stat. Note whether the reset held, or it trips again within minutes. After a freeze trip, inspect the coil for bulged bends and split tubes before restoring flow or restarting the pump; if any are found, isolate the coil and follow the frozen-coil cause. A stat that won't reset has an element still below setpoint — the coil is cold. Don't hold the button or jumper it.","caution":"A freezestat trip is the unit protecting its coil. Never jumper, tape or hold the stat to keep the fan running; reset it only once the coil is warm and you know why it tripped.","systems":["ahu"],"complaint":true,"chip":"state","states":{"ok":"Freezestat not tripped","tripped":"Found tripped — reset it and it stayed reset","retrips":"Trips again after reset, or won't reset (element still cold)"},"normal":"ok","base":{"ok":0.86,"tripped":0.1,"retrips":0.04},"cost":1,"phrases":{"tripped":["freezestat tripped","freeze stat tripped","freezestat","freeze stat","low limit tripped","low temp limit","frz stat","freeze protection tripped","low limit","freezestat alarm","freeze alarm","low temperature alarm","tripped on freeze","freeze trip"],"retrips":["freezestat keeps tripping","freeze stat keeps tripping","keeps tripping on freeze","trips again after reset","retrips freezestat","nuisance freezestat","freezestat trips every morning","low limit keeps tripping","freezestat wont reset","freeze stat wont reset","cant reset freezestat","low limit wont reset","stat wont reset"]},"module":"ahu.yaml"},{"id":"ahu.fz_setting","name":"Freezestat setpoint and element","ask":"Check the freezestat itself — setpoint, element routing and condition?","how":"Compare its setpoint (usually 35–38 °F — the drawing's figure rules) with the coldest spot you can measure where the element runs. Follow the capillary — one long element zig-zagged across the leaving-air face of the first water (preheat) coil, about 1 ft of element per ft² of face (follow the maker's sheet), without touching the casing or hanging in the outdoor-air stream. It trips on its coldest section, not on an average. A stat in the mixed-air plenum ahead of a preheat coil sits under setpoint every cold day by design and will trip on all of them, so move it. Check the element for kinks and continuity.","caution":"Don't lower the setpoint, add a delay or jumper the stat to stop a trip — that hides a real cold spot and leaves the coil unprotected.","systems":["ahu"],"ask_if":{"ahu.freezestat":["tripped","retrips"]},"states":{"ok":"Setpoint reasonable, element intact and routed across the leaving face of the coil","set_high":"Set above its design value, or the element sits ahead of the preheat coil, on cold metal or in the outdoor stream","element_bad":"Element kinked, broken, lost its charge, or too short — a bulb or short capillary where a long capillary covering the whole face belongs"},"normal":"ok","cost":2,"phrases":{"set_high":["freezestat set too high","freezestat setpoint","element on cold metal","element touching duct","element in outside air","freezestat set wrong","low limit set high","freezestat in mixed air","stat ahead of preheat coil","freezestat in the wrong place"],"element_bad":["bad freezestat","freezestat bad","freezestat element broken","kinked element","freezestat lost charge","failed freezestat","no averaging element","wrong freezestat","short element","bulb type freezestat","element too short"]},"module":"ahu.yaml"},{"id":"ahu.filter","name":"Filters","ask":"What do the filters look like?","caution":"Stop the fan and lock out before opening the filter section — a running fan pins the door shut or slams it, and pulls at loose clothing.","systems":["ahu"],"states":{"ok":"Clean enough, seated, dry","loaded":"Loaded with dirt — pressure drop at or past the filters' final rating","bypass":"Missing, collapsed, or gaps around them — air bypassing","wet":"Wet, snow-packed or iced"},"normal":"ok","cost":1,"phrases":{"loaded":["dirty filters","filters dirty","loaded filters","plugged filters","clogged filters","filters black","filter change overdue","high filter dp","filter pressure drop high","filters need changing","filter alarm","dirty filter switch"],"bypass":["filters missing","no filters","filter missing","filter collapsed","filter blown out","filter sucked in","gap around filters","filters not seated","air bypassing filters","dirt past filters","filter rack empty","wrong size filters"],"wet":["wet filters","filters wet","snow in filters","snow on filters","iced filters","frozen filters","filters soaked","snow packed filters","filters full of snow","ice on filters","rain in filters"]},"module":"ahu.yaml"},{"id":"ahu.static","name":"Fan static vs design","ask":"What is the fan's own static pressure rise (discharge minus inlet, across the fan — not the duct static the BAS shows) compared with design?","how":"Manometer across the fan — inlet side (after filters and coils on a draw-through) to discharge — through the test ports or fittings. High static with low air means a restriction somewhere; low static with low air means the fan isn't producing. Compare with design at full speed with the boxes open, or enter the drive's Hz — a fan the controller has slowed is supposed to read low (about design times the square of the speed ratio). On a VAV system holding a duct-static setpoint it falls less than that, so treat the corrected figure as a floor. A moderate upstream restriction (filters, coil, intake) moves the fan's static rise by only 5–20 % — find it from the ΔP across that item. Static 25 % or more over design with low airflow means a big restriction or a closed damper. A fan handling −40 °F air should read about 1.26 times its design static.","caution":"Use the test ports or fittings. Never open a door on a running fan to place a manometer hose.","systems":["ahu"],"states":{"low":"Low — under 70 % of design for this speed, fan not producing","normal":"Normal — 70 to 125 % of design for this speed","high":"High — over 125 % of design for this speed, working against a restriction"},"cost":3,"needs":"manometer","phrases":{"high":["high static","static high","high static pressure","high duct static","restricted","too much static","duct static high"],"low":["low static","static low","low static pressure","no static","fan not producing","duct static low","cant make static","can't make static","low duct static"]},"module":"ahu.yaml"},{"id":"ahu.duct_damper","name":"Dampers in the air path","ask":"Are the dampers in the supply and return path open — fire/smoke dampers, isolation dampers, balancing dampers, VAV boxes?","how":"Check fire/smoke damper indicators and access doors, isolation damper blades, and whether the VAV boxes are all driven to minimum (a VAV system can starve the fan when every box closes).","caution":"A duct access door sees the same suction or pressure as the unit's doors. Stop the fan and lock out before opening one, and never reach into a duct to reset a fire damper.","systems":["ahu"],"states":{"open":"Open","closed":"One or more closed or dropped"},"normal":"open","cost":2,"phrases":{"closed":["fire damper closed","fire damper dropped","smoke damper closed","damper closed in duct","isolation damper closed","dampers closed","vav boxes closed","boxes at minimum","blocked duct","duct damper shut","balancing damper closed","fusible link dropped"]},"module":"ahu.yaml"},{"id":"ahu.coil_face","name":"Coil face (air side)","ask":"What does the air-entering face of the coil look like?","caution":"Stop the fan and lock out before opening the coil section.","systems":["ahu"],"states":{"clean":"Clean fins","dirty":"Matted with dirt, lint or dust","snow":"Snow, frost or ice packed in the fins"},"normal":"clean","cost":2,"phrases":{"dirty":["dirty coil","coil dirty","matted coil","plugged coil fins","dirty heating coil","dirty cooling coil","coil clogged","coil face dirty","lint on coil","dust on coil","fins plugged"],"snow":["snow on coil","snow in coil","coil iced on face","frost on coil face","ice on coil","snow packed coil","coil full of snow","rime on coil","coil frosted"]},"module":"ahu.yaml"},{"id":"ahu.intake","name":"Outdoor intake","ask":"Is the outdoor intake clear — hood, louver, bird screen, snow fence?","caution":"In high wind or blowing snow don't work at the intake alone. Stay clear of the louver face while the fan runs (it pulls hard), and mind your footing on drifts and ice.","systems":["ahu"],"states":{"clear":"Clear","blocked":"Blocked — snow, ice, debris, or a clogged screen"},"normal":"clear","cost":2,"phrases":{"blocked":["intake blocked","intake drifted","snow in intake","intake iced","louver iced","louver frozen","screen clogged","bird screen plugged","intake hood blocked","snow drift at intake","intake buried","outside air intake blocked","cottonwood on screen","leaves in intake","intake plugged"]},"module":"ahu.yaml"},{"id":"ahu.coil_split","name":"Coil damage (frozen)","ask":"Are any coil tubes, headers or return bends split or bulged, or wet with water or glycol?","how":"Stop the fan and lock out, then open the coil section and look at the headers and return bends — a frozen coil bulges the bends and splits tubes near the headers. Wet fins or glycol on the floor of the section tell the same story.","caution":"Lock out the fan first so the coil isn't fed cold air while it's open, and never open the section on a running fan. A thawing coil can dump its loop, and glycol on the floor is slippery.","systems":["ahu"],"states":{"no":"Coil intact","yes":"Split or bulged tubes — coil frozen"},"normal":"no","cost":3,"phrases":{"yes":["frozen coil","coil froze","coil frozen","burst coil","split coil","coil burst","coil leaking glycol","glycol on floor","tubes split","header split","return bends bulged","coil ruptured","froze and split"]},"module":"ahu.yaml"},{"id":"ahu.sat","name":"Supply air vs setpoint","ask":"How does the supply (discharge) air temperature compare with its setpoint?","how":"Reference thermometer in the supply duct, a few feet past the fan, against the controller's setpoint. Within about 3 °F is holding.","systems":["ahu"],"complaint":true,"chip":"state","states":{"low":"Supply air more than 3 °F colder than setpoint","ok":"Supply air within 3 °F of setpoint","high":"Supply air more than 3 °F warmer than setpoint"},"normal":"ok","cost":2,"needs":"thermometer","phrases":{"low":["supply air too cold","discharge air cold","sat low","sat below setpoint","blowing cold","cold supply air","overcooling","discharge too cold","supply temp low","dat low"],"high":["supply air too warm","discharge air warm","sat high","sat above setpoint","not making setpoint","cant hold setpoint","can't hold setpoint","supply temp high","warm supply air","dat high","discharge too warm","not reaching setpoint"]},"module":"ahu.yaml"},{"id":"ahu.mat_range","name":"Mixed air vs return and outdoor","ask":"Does the mixed-air temperature sit between the return and outdoor temperatures?","how":"Mixed air can only be a blend of return and outdoor air, so it must land between them. Traverse the mixed-air plenum with a long probe through the test ports — a single spot can be in a cold or warm stream.","caution":"Probe from outside through the test ports. Don't open a mixing-box door with the fan running.","systems":["ahu"],"requires":{"oa_type":["mixed"]},"states":{"between":"Between return and outdoor","outside":"Outside the pair — colder than both or warmer than both (by more than 3 °F)"},"normal":"between","cost":2,"needs":"thermometer","phrases":{"outside":["mixed air colder than outside","mixed air reads wrong","mat below oat","mat above rat","mixed air impossible","mixed air sensor reading low","mat sensor wrong","mixed air out of range"]},"module":"ahu.yaml"},{"id":"ahu.oa_frac","name":"Outdoor-air fraction vs expected","ask":"What outdoor-air fraction is the unit actually taking compared with what it should be taking?","how":"Fraction = (mixed − return) ÷ (outdoor − return), using return and outdoor temperatures at least 10 °F apart (the wider the spread, the better the reading). Compare with the design minimum fraction when the damper is at minimum, about 100 % when it is commanded full open, and about 0 % when it is closed. A part-open blade position is not an air fraction.","caution":"Probe from outside through the test ports. Don't open a mixing-box door with the fan running.","systems":["ahu"],"requires":{"oa_type":["mixed"]},"states":{"low":"Much less outdoor air than expected (short by more than about 10–30 points; the allowance grows as the return–outdoor spread shrinks)","ok":"About as expected","high":"Much more outdoor air than expected (over by more than about 10–30 points)"},"normal":"ok","cost":3,"needs":"thermometer","phrases":{"low":["not enough outside air","low outdoor air","low oa","no outside air","oa fraction low","short on ventilation","co2 high","high co2","insufficient outdoor air","not getting outside air"],"high":["too much outside air","too much oa","oa fraction high","excess outdoor air","pulling too much outside air","100 percent outside air when it shouldnt","mixed air cold"]},"module":"ahu.yaml"},{"id":"ahu.oa_damper","name":"Outdoor-air damper vs command","ask":"Does the outdoor-air damper actually move with its command, and does it seal when it is closed?","how":"Stop and lock out the fan before you open the mixing-box door — never open it with the fan running. Drive the damper from the BAS or the actuator's manual override and watch the blades through the intake louver or the door, and the actuator shaft. Note where it sits when it won't move, and with it commanded closed look for daylight or a draft along the blade edges and jambs.","caution":"Never open the mixing-box door with the fan running. Spring-return actuators and damper blades store energy — keep fingers out of the linkage.","systems":["ahu"],"states":{"tracks":"Moves with the command","open_stuck":"Sits open — won't close on command","closed_stuck":"Sits closed — won't open on command","lagging":"Partly follows — blades lag or stop short of the actuator","leaks":"Shuts on command but leaks — daylight or a draft at the blade edges, frost on the seals"},"normal":"tracks","cost":2,"phrases":{"open_stuck":["oa damper stuck open","outside air damper stuck open","outdoor damper open","damper stuck open","damper wont close","damper won't close","damper wide open","dampers open in winter","oa damper open"],"closed_stuck":["oa damper stuck closed","outside air damper closed","damper stuck closed","damper wont open","damper won't open","damper frozen shut","damper iced shut","oa damper closed","dampers frozen"],"lagging":["damper not fully closing","damper not fully opening","damper blades loose","damper lagging","damper partly open","linkage slipped","damper sloppy","blades not following","damper flopping"],"leaks":["damper leaking","damper leaks","daylight around damper","daylight at damper blades","cold air leaking past damper","damper not sealing","damper wont seal","draft at damper","frost on damper seals","damper seals worn","outside air leaking in when off","cold air through closed damper"]},"module":"ahu.yaml"},{"id":"ahu.damper_test","name":"Damper stroke test","ask":"With the fan locked out and the damper supported, unhook the linkage — do the blades move freely by hand, and does the actuator stroke on command with a signal at its terminals?","how":"Lock out the fan first. Meter the control signal (0–10 V, 4–20 mA or 24 V floating) at the actuator while the BAS commands it, then support the damper, unhook the linkage, stroke the actuator and swing the blades by hand.","caution":"A spring-return actuator and the damper blades store energy. Support the damper before you unhook the linkage, and keep fingers out of the linkage when releasing an override.","systems":["ahu"],"ask_if":{"ahu.oa_damper":["open_stuck","closed_stuck","lagging"]},"states":{"ok":"Blades free, actuator strokes, signal present","blades_bound":"Blades bound — frozen, iced, jammed, bent or seized pivots","actuator_dead":"Signal present but the actuator doesn't stroke","no_signal":"No control signal (or no power) at the actuator","linkage":"Actuator strokes, blades don't follow — linkage or crank arm slipped"},"normal":"ok","cost":3,"needs":"meter","phrases":{"blades_bound":["damper frozen","blades frozen","damper jammed","damper iced","bent blades","damper pivots seized","damper wont move by hand","blades bound","damper seized"],"actuator_dead":["actuator dead","actuator failed","bad actuator","actuator not moving","actuator stripped","actuator burned out","damper motor dead","actuator hums","actuator wont stroke"],"no_signal":["no signal to actuator","no control signal","no voltage at actuator","no 24v to actuator","no output from controller","actuator no power","lost signal"],"linkage":["linkage slipped","linkage loose","crank arm loose","linkage disconnected","set screw slipped on damper shaft","linkage broken","jackshaft loose","linkage off"]},"module":"ahu.yaml"},{"id":"ahu.ra_damper","name":"Return-air damper","ask":"Does the return-air damper move with its command?","caution":"Stop the fan and lock out before opening the mixing-box door — never open it with the fan running.","systems":["ahu"],"requires":{"oa_type":["mixed"]},"states":{"tracks":"Moves with the command","stuck_closed":"Stuck closed — unit pulls nearly all outdoor air","stuck_open":"Stuck open — short on outdoor air"},"normal":"tracks","cost":2,"phrases":{"stuck_closed":["return damper closed","return damper stuck closed","ra damper closed","return air damper shut","return damper wont open","return damper won't open","no return air"],"stuck_open":["return damper stuck open","ra damper stuck open","return damper wont close","return damper won't close","return damper open"]},"module":"ahu.yaml"},{"id":"ahu.econ_mode","name":"Economizer mode vs outdoor conditions","ask":"Is the economizer in the right mode for the outdoor conditions?","how":"Outdoor air below (supply setpoint − fan heat) should mean dampers open for free cooling with no mechanical cooling. Between that and the changeover (outdoor cooler than return, or under the dry-bulb or enthalpy high limit) the dampers stay at 100 % and mechanical cooling trims — that is correct, not a fault. Above the changeover the unit should be at minimum outdoor air with mechanical cooling. The faults are dampers past minimum with outdoor air above the changeover; minimum outdoor air with mechanical cooling while outdoor air is below it; and dampers past minimum while heating (unless CO₂ demand ventilation is calling for it).","systems":["ahu"],"requires":{"economizer":["yes"]},"states":{"ok":"Right mode for the conditions","econ_when_hot":"Dampers open for free cooling while outdoor air is above the changeover","mech_when_cool":"Mechanical cooling at minimum outdoor air while outdoor air is below the changeover","heating_with_econ":"Heating while the dampers are open past minimum (and no demand-ventilation call)"},"normal":"ok","cost":2,"phrases":{"econ_when_hot":["economizer open when hot","economizing when too warm","dampers open in summer","free cooling with hot outside air","economizer wont close","economizer stuck in free cooling","bringing in hot air"],"mech_when_cool":["not economizing","economizer not opening","compressor running when its cold out","mechanical cooling in cool weather","economizer disabled","economizer locked out","no free cooling","economizer never opens"],"heating_with_econ":["heating with dampers open","heating and economizer","dampers open while heating","heating with outside air","economizer open in heating"]},"module":"ahu.yaml"},{"id":"ahu.sim_hc","name":"Heating and cooling at once","ask":"Are the heating and cooling both active at the same time (both valves open, or heat and DX together)?","systems":["ahu"],"states":{"no":"Only one at a time","yes":"Both at once"},"normal":"no","cost":2,"phrases":{"yes":["heating and cooling at the same time","both valves open","simultaneous heating and cooling","reheat fighting cooling","heating while cooling","both coils active","fighting itself","heat and cool together"]},"module":"ahu.yaml"},{"id":"ahu.hunting","name":"Hunting / mode cycling","ask":"Does the supply temperature or a valve swing back and forth (hunting), or does the unit flip modes several times an hour?","systems":["ahu"],"complaint":true,"chip":"state","states":{"no":"Steady control","yes":"Hunting or cycling between modes"},"normal":"no","cost":2,"phrases":{"yes":["hunting","valve hunting","temperature swinging","sat swinging","cycling between heating and cooling","mode cycling","oscillating","unstable control","valve slamming open and closed","damper hunting","swings","surging","loop unstable","overshooting"]},"module":"ahu.yaml"},{"id":"ahu.sensor_check","name":"Sensor check against a reference","ask":"Compare the BAS temperature readings with a reference thermometer — which one is off?","how":"Hold a known-good thermometer at each sensor (supply, mixed, outdoor, return) and compare with the BAS value. More than about 1–1.5 °F off a reference you trust, stuck flat, or reading an impossible value means the sensor. For duct static, compare the transducer's reading with a manometer on the same tap.","caution":"Reach sensors from outside or through the test ports. Don't open a door on a running fan to hold a thermometer at a sensor.","systems":["ahu"],"states":{"all_agree":"All agree with the reference (within about 1–1.5 °F)","sat_off":"Supply-air sensor off","mat_off":"Mixed-air sensor off (or in a stratified stream)","oat_off":"Outdoor-air sensor off (in the sun, on a warm wall, in an exhaust plume, or iced)","rat_off":"Return-air sensor off","static_off":"Duct-static reading disagrees with a manometer at the same tap"},"normal":"all_agree","cost":2,"needs":"thermometer","phrases":{"sat_off":["supply sensor bad","sat sensor bad","discharge sensor wrong","supply air sensor drifted","sat sensor reading wrong","bad discharge sensor","supply sensor failed","dat sensor bad"],"mat_off":["mixed air sensor bad","mat sensor bad","mixed air sensor wrong","mat reads wrong","mixed air sensor failed","mixed air sensor in cold spot"],"oat_off":["outdoor sensor bad","oat sensor bad","outside air sensor wrong","oat sensor in sun","oat reads high","outdoor sensor iced","outdoor sensor failed","oa sensor bad","outdoor air sensor in sun","outside air sensor in sun","oa sensor in sun","outdoor sensor reads high","outdoor sensor reads warm","outdoor sensor on warm wall","outdoor sensor in exhaust"],"rat_off":["return sensor bad","rat sensor bad","return air sensor wrong","return sensor failed"],"static_off":["duct static reading wrong","static sensor bad","static transducer bad","static pressure sensor off","duct static transducer drift","static tubing kinked","static tube pinched","static tube iced","static tube disconnected","static probe wrong place","static reads wrong","static pickup plugged"]},"module":"ahu.yaml"},{"id":"ahu.heat_dt","name":"Air rise across the heating coil","ask":"How much does the air warm across the heating coil, compared with what the valve (or stage) command should give?","how":"Thermometer before and after the coil. With the valve commanded wide open, expect the design rise; with it commanded closed, expect none.","caution":"Probe through test holes or ports. Don't open a coil or mixing-box door with the fan running.","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam","electric"]},"states":{"none":"No rise with heat commanded (under 3 °F)","low":"Well under what the command should give (less than half)","normal":"Rise matches the command","unwanted":"Warming with heat commanded off (over 5 °F)"},"normal":"normal","cost":2,"needs":"thermometer","phrases":{"none":["no heat from coil","coil not heating","heating coil cold","no temperature rise","no delta t across heating coil","coil cold","preheat not working","reheat not working","no rise"],"low":["coil barely warm","low rise across coil","weak heating coil","heating coil not keeping up","low delta t heating","not enough heat from coil","coil lukewarm"],"unwanted":["coil heating when it shouldnt","heating when valve closed","coil hot with valve closed","reheat stuck on","leaking valve heating","supply warmer than mixed","unwanted heat"]},"module":"ahu.yaml"},{"id":"ahu.cool_dt","name":"Air drop across the cooling coil","ask":"How much does the air cool across the cooling coil, compared with what the command should give?","caution":"Probe through test holes or ports. Don't open a coil or mixing-box door with the fan running.","systems":["ahu"],"requires":{"cool_coil":["chw","dx"]},"states":{"none":"No drop with cooling commanded (under 3 °F)","low":"Well under what the command should give (less than half)","normal":"Drop matches the command","unwanted":"Cooling with cooling commanded off (over 4 °F)"},"normal":"normal","cost":2,"needs":"thermometer","phrases":{"none":["cooling coil not cooling","no cooling from coil","coil warm","no delta t across cooling coil","no drop","cooling coil dead"],"low":["weak cooling coil","low delta t cooling","cooling coil not keeping up","small drop across coil","coil barely cooling"],"unwanted":["cooling when valve closed","chilled water leaking through","coil cold with valve closed","overcooling","supply colder than mixed","cooling coil sweating with no call"]},"module":"ahu.yaml"},{"id":"ahu.hw_supply","name":"Heat supply at the coil","ask":"Is hot water, glycol or steam actually arriving at the coil (supply pipe hot)?","how":"Strap a thermometer on the supply pipe at the coil, upstream of the valve, or read it with an IR thermometer. Don't put a hand on hot-water, glycol or steam piping. A steam coil's supply should read at or above about 212 °F.","caution":"Hot piping — read it with a thermometer, never with a bare hand. Steam, hot water and glycol scald, and glycol loops run hot and under pressure.","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"states":{"hot":"Hot — 110 °F or more","warm":"Lukewarm — 80 to 110 °F, plant running low or loop barely circulating","cold":"Cold — under 80 °F, nothing coming from the plant"},"normal":"hot","cost":1,"phrases":{"warm":["supply pipe lukewarm","loop barely warm","glycol lukewarm","hot water not hot","low loop temp","loop temperature low","plant running cold","supply warm not hot"],"cold":["no hot water to coil","supply pipe cold","no glycol flow","loop cold","no steam to coil","pipe cold","plant down","boiler down","pump off","no hot water","no flow to coil","glycol cold"]},"module":"ahu.yaml"},{"id":"ahu.hw_dt","name":"Water/glycol ΔT across the coil","ask":"How does the return pipe compare with the supply pipe at the coil?","how":"Read both pipes at the coil with a contact or IR thermometer, never with a bare hand. Supply hot and return barely cooler means plenty of flow and little load; return far colder than supply means flow is starved; both the same with no air heating means no heat is being taken. Only meaningful with the valve at least 20 % open and the fan running.","caution":"Hot piping — read it with a thermometer, never with a bare hand.","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg"]},"states":{"normal":"Return 10–40 °F cooler than supply (close to the coil's design ΔT)","high":"Return far colder than supply (over about 40 °F, or well over the design ΔT) — flow starved","none":"Return as hot as supply (under 3 °F apart) — no heat being taken"},"normal":"normal","cost":2,"phrases":{"high":["return pipe cold","return cold supply hot","high water delta t","big delta t across coil","return ice cold","low flow through coil","starved flow"],"none":["no delta t on water","supply and return same temp","water not giving up heat","return as hot as supply","no water delta t"]},"module":"ahu.yaml"},{"id":"ahu.hv_cmd","name":"Heating valve vs command","ask":"What is the heating valve commanded to do, and what is it actually doing?","how":"Read the command on the BAS (or the signal), then look at the stem and position indicator and read the pipe temperature after the valve with a thermometer. Don't put a hand on the piping.","caution":"Hot piping — read it with a thermometer, never with a bare hand.","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"states":{"tracks":"Position follows the command, modulating","saturated":"Commanded 100 % open and setpoint still not met","not_moving":"Commanded open but it isn't moving","leaking":"Commanded closed but hot water still passes — pipe after the valve hot"},"normal":"tracks","cost":2,"phrases":{"saturated":["valve wide open","valve at 100 percent","valve pegged","valve fully open and still cold","heating valve maxed","valve 100 and not making setpoint","valve saturated","calling for full heat"],"not_moving":["heating valve not opening","valve stuck closed","valve wont open","valve won't open","valve not moving","valve not responding","actuator not moving valve","hot water valve stuck","valve stuck"],"leaking":["valve leaking through","valve leaking by","valve not closing","valve wont close","valve won't close","valve passing","hot water valve stuck open","valve bypassing","heating valve stuck open","leaking valve"]},"module":"ahu.yaml"},{"id":"ahu.valve_test","name":"Valve actuator test","ask":"With the valve commanded open — is there a signal at the actuator, does the actuator stroke, and does the stem move freely with the actuator off?","how":"Meter the control signal at the actuator (0–10 V, 4–20 mA, or 24 V floating/spring return). Run the manual override or power the actuator directly and watch the stem. To work the stem by hand, lock out the actuator power first and then pull the actuator.","caution":"Lock out the actuator power before pulling an actuator — a spring-return valve can swing fully open, and the stem packing can weep hot water or glycol.","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"ask_if":{"ahu.hv_cmd":"not_moving"},"states":{"ok":"Signal present, actuator strokes, stem free","no_signal":"No control signal or power at the actuator","actuator_dead":"Signal present, actuator doesn't stroke","stem_stuck":"Actuator strokes but the stem is seized or the valve is jammed"},"normal":"ok","cost":3,"needs":"meter","phrases":{"no_signal":["no signal to valve","no output to valve","no voltage at valve actuator","controller not driving valve","no 24v to valve","lost signal to valve","valve has no power"],"actuator_dead":["valve actuator dead","valve actuator failed","bad valve actuator","actuator burned out","actuator hums","valve motor dead","actuator stripped gears","actuator wont stroke"],"stem_stuck":["valve stem stuck","stem seized","valve seized","valve stem frozen","stem corroded","valve jammed","stem wont move","valve body stuck"]},"module":"ahu.yaml"},{"id":"ahu.chw_supply","name":"Chilled water at the coil","ask":"Is chilled water arriving cold at the coil (supply pipe cold and sweating)?","systems":["ahu"],"requires":{"cool_coil":["chw"]},"states":{"cold":"Cold","warm":"Warm — nothing cold coming from the plant"},"normal":"cold","cost":1,"phrases":{"warm":["no chilled water","chilled water warm","chw warm","chiller down","chiller off","chilled water pump off","chw supply warm","no chw","loop warm","chilled water not cold"]},"module":"ahu.yaml"},{"id":"ahu.cv_cmd","name":"Chilled-water valve vs command","ask":"What is the chilled-water valve commanded to do, and what is it actually doing?","systems":["ahu"],"requires":{"cool_coil":["chw"]},"states":{"tracks":"Position follows the command, modulating","saturated":"Commanded 100 % open and setpoint still not met","not_moving":"Commanded open but it isn't moving","leaking":"Commanded closed but chilled water still passes — pipe after the valve cold"},"normal":"tracks","cost":2,"phrases":{"saturated":["chilled water valve wide open","chw valve 100 percent","cooling valve pegged","chw valve maxed","cooling valve saturated"],"not_moving":["chilled water valve not opening","chw valve stuck","cooling valve stuck closed","chw valve wont open","cooling valve not moving","chw valve not responding"],"leaking":["chilled water valve leaking through","chw valve leaking by","cooling valve wont close","chw valve stuck open","cooling valve passing","chilled water valve not closing"]},"module":"ahu.yaml"},{"id":"ahu.strainer","name":"Strainer at the coil","ask":"Is the strainer ahead of the coil (or the coil itself) plugged?","how":"Isolate, relieve the pressure, drain the strainer body and pull the screen. Scale, rust and sludge pack the screen first; a strainer with blow-down valves can be checked by the pressure drop across it. A steam coil's strainer holds live steam and condensate — isolate and relieve first.","caution":"Isolate both sides and relieve pressure before opening a strainer — hot water, glycol and steam scald.","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"states":{"clear":"Clear","plugged":"Plugged"},"normal":"clear","cost":3,"needs":"shutdown","phrases":{"plugged":["plugged strainer","strainer plugged","clogged strainer","dirty strainer","strainer full","strainer packed","screen plugged","y strainer plugged","coil plugged with scale","sludge in coil"]},"module":"ahu.yaml"},{"id":"ahu.coil_air","name":"Air in the coil","ask":"Open the coil's air vent slowly, with a hose to a bucket — what comes out first?","how":"Vent at the top of the coil or return header. Open the vent slowly with a hose run to a bucket, and wear a face shield on a hot loop. Air hissing out before solid water means an air pocket.","caution":"A hot loop is under pressure — open the vent slowly, hose to a bucket, face shield on.","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg"]},"states":{"water":"Solid water or glycol right away","air":"Air first — coil air-bound"},"normal":"water","cost":2,"phrases":{"air":["air bound coil","airbound coil","air in coil","air in the coil","coil needs bleeding","air pocket in coil","vent hisses","coil not purged","air locked","air lock in coil","needs venting","air in the loop at the coil"]},"module":"ahu.yaml"},{"id":"ahu.glycol","name":"Glycol strength vs the air it sees","ask":"Is the glycol strong enough for the coldest air the coil sees (or is it plain water)?","how":"Refractometer on a sample from the coil's vent or drain — open it slowly, hose to a bucket, face shield on, since a hot loop is under pressure — read against the right scale (ethylene or propylene). The freeze point should be at least 9 °F (5 °C) below the coldest air that can reach the coil; glycol makers typically ask for several degrees of margin under the lowest expected temperature. Use the design low or the coldest night on record, whichever is colder — −40 °F at McMurdo is a floor, not a ceiling. A loop with no glycol in it at all is plain water.","caution":"A hot loop is under pressure — open the vent or drain slowly, hose to a bucket, face shield on.","systems":["ahu"],"requires":{"heat_coil":["eg","pg"]},"states":{"adequate":"Freeze point at least 9 °F (5 °C) under the coldest air the coil sees","weak":"Too weak — freeze point within 9 °F of the coldest air, or above it","none":"No glycol at all — plain water in the loop"},"normal":"adequate","cost":3,"needs":"refractometer","phrases":{"weak":["glycol weak","weak glycol","glycol diluted","low glycol","glycol percent low","glycol too thin","not enough glycol","glycol concentration low","glycol tests low","mostly water","glycol watered down","freeze point too high"],"none":["no glycol","plain water coil","water only in the loop","straight water","no antifreeze","no glycol in the loop","water coil no glycol","loop is just water"]},"module":"ahu.yaml"},{"id":"ahu.strat","name":"Stratification at the coil","ask":"Traverse the mixed-air plenum or the coil face with a thermometer — is there a cold layer or stream (more than about 10 °F spread)?","caution":"Probe from outside through the test ports. Don't open a mixing-box or coil door with the fan running.","systems":["ahu"],"states":{"even":"Even within a few degrees","stratified":"Stratified — a cold stream or layer"},"normal":"even","cost":3,"needs":"thermometer","phrases":{"stratified":["stratification","stratified","cold spot on coil","cold layer","cold stream","poor mixing","air not mixing","cold on one side","bottom of coil cold","outside air not mixing","temperature spread across coil"]},"module":"ahu.yaml"},{"id":"ahu.space","name":"Space temperature / air quality","ask":"How is the space it serves?","systems":["ahu"],"complaint":true,"chip":"state","states":{"ok":"Space comfortable","cold":"Space too cold","hot":"Space too hot","stuffy":"Space stuffy or stale — poor ventilation"},"normal":"ok","cost":1,"phrases":{"cold":["space cold","room cold","building cold","zone cold","too cold","cold complaints","cant heat the space","can't heat the space","freezing in here","cold office","cold rooms","cold drafts"],"hot":["space hot","room hot","building hot","zone hot","too hot","hot complaints","cant cool the space","can't cool the space","overheating space","warm in here","hot office"],"stuffy":["stuffy","stale air","poor ventilation","no fresh air","high co2","co2 alarm","odors","smells","air quality complaints","humid and stale","stale smell","stagnant air"]},"module":"ahu.yaml"},{"id":"ahu.building_pressure","name":"Building / space pressure","ask":"How is the space pressure — neutral, negative (pulling in) or positive (pushing out)?","how":"Crack an exterior door and feel the air; a tissue at the gap or a smoke pencil tells the direction. A manometer across the envelope settles it (±0.02 in. w.c. is about neutral).","caution":"In a strongly negative or positive building a door can slam or pull the handle out of your hand — hold it with both hands and keep fingers clear of the frame.","systems":["ahu"],"complaint":true,"chip":"state","states":{"neutral":"About neutral","negative":"Negative — air pulls in at doors and cracks","positive":"Positive — air pushes out, doors blow open"},"normal":"neutral","cost":1,"phrases":{"negative":["building negative","negative pressure","doors hard to open","door hard to open","doors slam","cold drafts at doors","whistling at doors","whistling","air coming in under doors","drafts","infiltration","sucking air in","frost at doors","wind through the building","exhaust pulling"],"positive":["building positive","positive pressure","doors blow open","door wont close","door won't close","doors pushed open","air blowing out the door","pressurized building","exterior doors hard to close","pushing air out","ice in walls"]},"module":"ahu.yaml"},{"id":"ahu.exh_fan","name":"Exhaust vs makeup air","ask":"Are the exhaust fans serving this space running, and is the makeup/supply air running with them?","systems":["ahu"],"states":{"balanced":"Both running (or both off) as scheduled","exh_only":"Exhaust running with the makeup/supply unit off or throttled","makeup_only":"Supply/makeup running with the exhaust fan off"},"normal":"balanced","cost":1,"phrases":{"exh_only":["exhaust running no makeup","makeup air off","mau off","makeup air unit down","exhaust without makeup","no makeup air","hood running without makeup","exhaust only","supply down exhaust running"],"makeup_only":["exhaust fan not running","exhaust fan off","exhaust fan dead","exhaust down","no exhaust","bathroom exhaust not working","exhaust fan broken","hood not exhausting","exhaust fan stopped"]},"module":"ahu.yaml"},{"id":"ahu.cold_oa","name":"Cold outdoor air","ask":"Is the outdoor air below about 35 °F?","systems":["ahu"],"chip":"state","situational":true,"states":{"no":"Outdoor air 35 °F or warmer","yes":"Outdoor air below about 35 °F"},"normal":"no","base":{"no":0.65,"yes":0.35},"cost":1,"phrases":{"yes":["cold outside","below freezing","freezing outside","winter","subzero","minus 40",-40,"arctic","blowing snow","cold snap","cold weather","very cold out","polar","cold out"]},"module":"ahu.yaml"},{"id":"ahu.eheat","name":"Electric heat stages","ask":"With a call for heat, are the electric heat stages energizing (amps on each stage)?","how":"Clamp each stage's leads with the stage commanded on. Check the airflow switch or sail switch proves first — electric heat is locked out without airflow.","caution":"Live heater leads — qualified person only, with a properly rated clamp and PPE. Never jumper the airflow (sail) switch or a high limit to force heat or to test.","systems":["ahu"],"requires":{"heat_coil":["electric"]},"states":{"all_on":"Every stage draws amps when commanded","some_off":"One or more stages dead","none_on":"No stage energizes"},"normal":"all_on","cost":2,"needs":"clamp","phrases":{"some_off":["one stage not working","stage dead","lost a stage","second stage not coming on","element open","one element dead","heater stage out","partial electric heat"],"none_on":["electric heat not working","no electric heat","heaters not coming on","strip heat dead","elements not energizing","no amps on heaters","electric heat dead","heat kit not working","airflow switch not making","sail switch open"]},"module":"ahu.yaml"},{"id":"ahu.fan_status","name":"BAS fan status vs the fan","ask":"Does the BAS fan status (run proof) agree with what the fan is actually doing?","how":"Compare the BAS status point and any fan-failure alarm with the wheel and the motor amps. A run-status point is usually a current switch on a motor lead or a differential-pressure switch across the fan; if it says off while the wheel turns and the motor draws normal amps, the proof device is wrong, not the fan.","caution":"Live circuit — qualified person only, with a properly rated clamp and PPE. Look at the wheel from outside; never open a door on a running fan.","systems":["ahu"],"states":{"agrees":"Status matches what the fan is doing","says_off":"BAS says the fan is off or failed, but the wheel is turning","says_on":"BAS says the fan is running, but the wheel is stopped"},"normal":"agrees","cost":2,"needs":"clamp","phrases":{"says_off":["bas says fan off","fan status alarm","fan failure alarm","fan status shows off","fan proof alarm","no fan status","status off but fan running","fan alarm but running","false fan alarm","fan shows stopped on bas","run status wrong"],"says_on":["bas says fan running","status on but fan stopped","fan proves but not running","status shows running fan off","proof switch stuck"]},"module":"ahu.yaml"},{"id":"ahu.fan_cap","name":"Fan motor capacitor","ask":"On a single-phase fan motor, what does the run or start capacitor test as?","how":"Lock out, then discharge the capacitor through a resistor before touching it. Meter µF with the leads off — it should be within the tolerance printed on the label (commonly about ±6 %). A bulged, leaking or burnt can fails regardless of its reading. Skip this check on a three-phase motor.","caution":"A capacitor holds a charge after the power is off. Lock out, then discharge it through a resistor before you touch it.","systems":["ahu"],"ask_if":{"ahu.fan":["off","trips"]},"states":{"ok":"In range, or this motor has no capacitor","low_open":"Low µF or open","bulged":"Bulged, leaking or burnt"},"normal":"ok","cost":3,"needs":"meter","phrases":{"low_open":["capacitor weak","weak capacitor","bad capacitor","capacitor open","run capacitor bad","start capacitor bad","capacitor low microfarads","cap bad","fan cap bad","capacitor tests low","capacitor failed"],"bulged":["capacitor bulged","bulging capacitor","capacitor leaking","capacitor burnt","swollen capacitor","capacitor oil leaking","capacitor popped","blown capacitor","capacitor domed"]},"module":"ahu.yaml"},{"id":"ahu.drain","name":"Condensate drain, trap and pan","ask":"Is the condensate drain flowing — pan, trap and line clear?","how":"With the fan stopped and locked out, look at the pan and the drain, pour a little water in and watch it go. On a draw-through unit the trap's inlet leg has to be at least the unit's negative static (in. w.c.) plus 1 in., and primed — a trap that is too shallow gets sucked dry and the pan overflows. Look for ice in a drain line that runs through cold space.","caution":"Stop the fan and lock out before opening the coil section to look at the pan.","systems":["ahu"],"states":{"free":"Draining freely — pan clear, trap primed, line open","blocked":"Plugged, trap seal lost or too shallow, pan overflowing, or the line frozen"},"normal":"free","cost":1,"phrases":{"blocked":["drain plugged","clogged drain","drain pan overflowing","pan full","trap dry","trap lost its seal","trap too shallow","drain line frozen","frozen drain","condensate backing up","drain not draining","overflow pan","water in the pan","condensate overflow","condensate line plugged"]},"module":"ahu.yaml"},{"id":"ahu.steam_condensate","name":"Steam coil condensate","ask":"Is the steam coil draining its condensate — trap cycling, return line warm, coil hot top to bottom?","how":"With the coil running, read the bottom of the coil and the trap outlet with an IR thermometer, and listen for hammering or gurgling. A cold bottom with a hot supply, or a banging coil, means condensate is backing up. Check the vacuum breaker on a modulating steam valve.","caution":"Steam and condensate scald. Isolate and relieve before opening a trap, strainer or union, and read pipes with a thermometer, never a bare hand.","systems":["ahu"],"requires":{"heat_coil":["steam"]},"states":{"draining":"Draining — trap cycling, coil hot top to bottom","backed_up":"Backed up — bottom of the coil cold, banging or gurgling, trap or return blocked"},"normal":"draining","cost":2,"phrases":{"backed_up":["steam coil waterlogged","condensate backed up","steam trap stuck","trap blocked","trap plugged","water hammer at coil","steam coil banging","coil bottom cold","condensate not draining","return line blocked","vacuum breaker stuck"]},"module":"ahu.yaml"},{"id":"ahu.hrv_core","name":"Recovery core condition","ask":"What does the heat-recovery core (or wheel) and its filters look like — clean, dirty or plugged, frosted or iced?","how":"Look at the air passages on both faces of the core and at the filters ahead of it. Frost and ice build on the exhaust side where warm, wet air meets the cold core; lint, dust or grease plugs the passages. Note whether the supply airflow dropped off as the core iced.","caution":"Stop both fans, lock out and tag, and let any wheel stop before opening the core section. Don't chip or pry at ice with tools — plates and fins cut and crush easily.","systems":["ahu"],"states":{"clean":"Clean — passages open, filters in good shape","dirty":"Dirty or plugged — loaded filters, or dust, lint or grease in the core","frosted":"Frosted or iced — frost or ice built up on the core"},"normal":"clean","cost":3,"needs":"shutdown","phrases":{"dirty":["dirty core","plugged core","core plugged","core dirty","dirty hrv","dirty erv","hrv filters dirty","erv filters dirty","core clogged","dirty heat wheel","lint in core","grease in core","plugged heat wheel"],"frosted":["core frosted","core iced","frosted core","ice on core","hrv iced up","hrv frozen","erv frozen","erv iced up","frost on core","core frozen","ice in the hrv","heat exchanger iced","ice on the exhaust side"]},"module":"ahu.yaml"},{"id":"ahu.hrv_defrost","name":"HRV/ERV defrost cycle","ask":"How is the defrost cycle behaving?","how":"Watch one full cycle if you can. Defrost methods vary (supply fan off with the exhaust running, a recirculation damper, or an electric preheater), but the unit should start one when the core frosts, run it for a few minutes, and return to normal. Note whether it ever starts, and whether it ever finishes.","caution":"Watch from outside, through the inspection window. Dampers and fans change state on their own during defrost — don't open the core section while the unit is running.","systems":["ahu"],"states":{"ok":"Defrosts when it should and returns to normal","stuck":"Stuck in defrost — recirculating or throttled for long periods","never":"Never goes into defrost, even with ice on the core"},"normal":"ok","cost":2,"phrases":{"stuck":["stuck in defrost","always in defrost","defrost never ends","defrost mode stuck","hrv in defrost all the time","erv stays in defrost","recirculating all the time"],"never":["no defrost","never defrosts","defrost not working","defrost not starting","defrost cycle never comes on","defrost sensor bad","defrost timer failed","wont defrost","doesnt defrost"]},"module":"ahu.yaml"},{"id":"ahu.hrv_wheel","name":"Recovery wheel","ask":"On a wheel-type unit, is the recovery wheel turning?","how":"Watch the wheel through the inspection window, or check the wheel motor's rotation indicator or sensor on the controller. A healthy wheel turns slowly and steadily; stopped, jerky or slow points at the drive. A plate core has no wheel — skip this check.","caution":"Never reach in to feel or turn a wheel. Stop the unit and lock out first, and keep hands clear of the rim and the drive belt.","systems":["ahu"],"states":{"turning":"Turning steadily","stopped":"Stopped — drive motor silent, or running with the wheel still (belt off or slipping)","slow":"Slow, jerky or slipping"},"normal":"turning","cost":2,"phrases":{"stopped":["wheel not turning","wheel stopped","enthalpy wheel stopped","heat wheel not turning","wheel belt broken","wheel belt off","wheel motor dead","recovery wheel stopped","wheel drive failed","no wheel rotation","hrv wheel not turning","hrv wheel stopped","hrv wheel belt off","recovery wheel not turning","heat recovery wheel stopped"],"slow":["wheel turning slow","wheel jerky","wheel belt slipping","wheel dragging","wheel slow","wheel stuttering"]},"module":"ahu.yaml"},{"id":"ahu.hrv_bypass","name":"HRV/ERV bypass or recirculation damper","ask":"Does the core's bypass (or recirculation) damper go where it is commanded?","how":"Compare the damper position with the unit's command. In cold weather it should stay closed except during defrost, and in mild weather it opens to skip the core. Look for an iced edge or a slipped linkage.","caution":"Stop the unit and lock out before opening a door or reaching at the damper — actuators and springs store energy.","systems":["ahu"],"states":{"tracks":"Moves with its command","open_stuck":"Stuck open or leaking — supply air passes around the core","closed_stuck":"Stuck closed or iced shut — won't open for defrost or free cooling"},"normal":"tracks","cost":2,"phrases":{"open_stuck":["bypass damper stuck open","bypass open","bypass leaking","bypass damper open in winter","supply bypassing the core","recirculation damper open"],"closed_stuck":["bypass damper stuck closed","bypass damper iced","bypass wont open","recirculation damper stuck","bypass damper frozen","defrost damper stuck"]},"module":"ahu.yaml"},{"id":"ahu.hrv_balance","name":"HRV/ERV supply vs exhaust airflow","ask":"How do the supply and exhaust airflows through the core compare?","how":"Measure both ducts (flow hood, traverse, or the unit's balancing ports and a manometer per the maker's data). They should be close to equal; a ratio far from 1 to 1 starves the core of effectiveness and swings the building pressure. Note which side is low — low supply pulls the building negative, low exhaust pushes it positive.","caution":"Measure through the test ports or from outside. Don't open a core or filter door with the fans running.","systems":["ahu"],"states":{"balanced":"About equal","unbalanced":"Well out of balance — supply and exhaust differ by a lot (supply low, or exhaust low)"},"normal":"balanced","cost":3,"needs":"manometer","phrases":{"unbalanced":["supply airflow low","hrv supply low","erv supply low","unbalanced hrv","hrv out of balance","more exhaust than supply","exhaust airflow low","hrv exhaust low","erv exhaust low","more supply than exhaust","hrv balance off"]},"module":"ahu.yaml"},{"id":"ahu.hrv_eff","name":"Recovery effectiveness","ask":"How much of the temperature difference is the core recovering?","how":"With the unit running steady in cold weather, read outdoor air, supply air leaving the core and exhaust air entering the core at the same moment, and enter them in the readings. Effectiveness = (supply leaving the core − outdoor) ÷ (exhaust entering the core − outdoor). Compare with the maker's rating; this check only flags a clearly poor core.","caution":"Probe through the test ports or from outside. Don't open a core or filter door with the fans running.","systems":["ahu"],"states":{"low":"Low — under about 50 %, well below the rated figure","normal":"In the normal range"},"normal":"normal","cost":3,"needs":"thermometer","phrases":{"low":["low effectiveness","poor heat recovery","hrv not recovering heat","erv not recovering","core efficiency low","supply air arriving cold","no heat recovery","recovery poor"]},"module":"ahu.yaml"},{"id":"blr.lockout","name":"Lockout","ask":"Is the primary control locking out (red light, reset button)?","how":"Reset ONCE and watch one start, and keep count of the resets. A lockout that comes back has just pumped oil for the full safety time, so find what is stopping the flame before you reset again — no restart until the cause is known (TM 5-642 ¶7-9l).","caution":"Reset once only, and keep count. Every failed try sprays oil for the full safety time. Before any further reset, look into the chamber with the burner off — liquid oil, or a glowing or smoldering floor, means no relight until the oil is removed, the chamber has cooled and the vapor has cleared.","systems":["fuel"],"complaint":true,"chip":"state","cost":1,"states":{"no":"No lockout","once":"Locked out once or now and then — ran again after one reset","repeats":"Locks out again on every try or within minutes"},"normal":"no","base":{"no":0.84,"once":0.08,"repeats":0.08},"phrases":{"once":["lockout","locked out","locks out sometimes","nuisance lockout","reset button","hit the reset","red light","reset and it runs","locks out at night","locks out once in a while","safety tripped","tripped the safety"],"repeats":["keeps locking out","locks out every time","locks out again","lockout repeats","wont stay running","won't stay running","locks out right away","locks out after 15 seconds","locks out in 15 seconds","hard lockout","reset doesnt help","reset doesn't help","three tries and lockout"]},"module":"boiler-oil.yaml"},{"id":"blr.start","ask_unless":{"blr.lockout":"repeats","blr.co_room":"yes"},"name":"Burner on a call","ask":"Watch one start — what does the burner do on a call for heat?","how":"Turn the thermostat up or jumper T–T at the primary control and watch through the inspection port. Watch one start, not several. With a CO complaint, do not cycle the burner until the flue and vent are proven clear.","caution":"One start only. If it fails to light and locks out, do not keep resetting — look into the chamber with the burner off for liquid oil and find the cause first. Stand to the side of the inspection port, and with a CO complaint keep the burner off until the flue and vent are proven clear.","systems":["fuel"],"complaint":true,"chip":"state","cost":1,"states":{"normal":"Lights within a few seconds and runs steady","nothing":"Nothing happens on a call — the burner motor never runs","no_flame":"Motor runs but no flame — then locks out","flame_lost":"Lights, then the flame drops out or it locks out later","delayed":"Lights late — a puff, bang or rumble at light-off"},"normal":"normal","phrases":{"nothing":["burner wont start","burner won't start","burner does nothing","motor doesnt run","motor doesn't run","nothing happens","no burner","burner dead","burner not coming on","no response to thermostat"],"no_flame":["no flame","no fire","wont light","won't light","no ignition","not lighting","motor runs no flame","runs but no fire","burner runs but doesnt light","cranks but no flame","fails to light","no light off"],"flame_lost":["flame goes out","lights then goes out","fire goes out","flame drops out","lights and dies","runs a minute then locks out","flame failure","loses flame","flame out","cuts out after it lights","locks out while running"],"delayed":["delayed ignition","puff back","puffback","puff-back","bang on start","bangs when it lights","boom on startup","rumbles on start","hard start","late ignition","explodes on start","kicks on start","smoke on start"],"normal":["lights fine","burner runs","fires ok","flame ok"]},"module":"boiler-oil.yaml"},{"id":"blr.flame_look","ask_unless":{"blr.lockout":"repeats","blr.co_room":"yes"},"name":"Flame appearance","ask":"With the burner running, what does the flame look like through the inspection port?","how":"Wait a minute after light-off. A good gun-burner flame is bright yellow-orange with a defined shape, steady, and clear of the chamber walls.","caution":"Look from the side, not straight into the port, and keep the port closed except to look. After a puff, bang or misfire, shut the burner off and check the chamber for liquid oil before you try another start.","systems":["fuel"],"cost":2,"states":{"normal":"Bright yellow-orange, steady, clear of the chamber walls","smoky":"Dark orange, lazy, smoky tips","stringy":"Sparky, stringy or one-sided — streaks of raw oil","pulsing":"Pulsates, rumbles or surges","impinging":"Hits the chamber wall or floor — bright spot, carbon on the brick"},"normal":"normal","phrases":{"smoky":["smoky flame","smokey flame","dark flame","lazy flame","orange smoky fire","dirty flame","sooty flame","flame smoking"],"stringy":["stringy flame","sparky flame","sparklers","sparks in the flame","raw flame","one sided flame","lopsided flame","streaky flame","uneven flame","flame off to one side","flame flutters"],"pulsing":["pulsating flame","flame pulsates","rumbling","rumbles","burner rumbles","surging flame","flame surges","pulsation","thumping fire","breathing flame","fire pulses"],"impinging":["flame hitting the wall","flame impingement","impingement","flame too long","flame on the floor","flame hits the chamber","carbon on the chamber","flame too big for the chamber"]},"module":"boiler-oil.yaml"},{"id":"blr.after_drip","name":"After-drip","ask":"When the burner shuts off, does the flame hang on, smoke, rumble or drip oil (after-drip)?","systems":["fuel"],"chip":"state","cost":2,"states":{"no":"Shuts off clean","yes":"After-drip — flame hangs on, smokes or drips at shutdown"},"normal":"no","phrases":{"yes":["after drip","afterdrip","after-drip","drips after shutdown","nozzle dripping","smokes on shutdown","flame hangs on","rumbles on shutdown","oil drips from nozzle","dribbles at shutoff","smoke at shutdown"]},"module":"boiler-oil.yaml"},{"id":"blr.oil_smell","name":"Oil smell","ask":"Is there a fuel-oil or kerosene smell around the unit or in the building?","systems":["fuel"],"complaint":true,"chip":"state","cost":1,"states":{"no":"No oil smell","yes":"Oil / kerosene smell"},"normal":"no","phrases":{"yes":["oil smell","smells like oil","fuel smell","fuel oil smell","kerosene smell","diesel smell","jet fuel smell","smells like diesel","oil odor","oily smell in the house","fumes","smells like fuel"]},"module":"boiler-oil.yaml"},{"id":"blr.soot_outside","name":"Soot or smoke outside the appliance","ask":"Is soot or smoke getting out of the appliance — on the jacket, at the draft regulator, in the room?","systems":["fuel"],"complaint":true,"chip":"state","cost":1,"states":{"no":"None","yes":"Soot or smoke outside the appliance"},"normal":"no","phrases":{"yes":["soot","soot in the house","soot everywhere","soot on the burner","soot around the boiler","smoke in the boiler room","smoke in the house","smoking","black soot","smoke from the barometric","smoke out the draft regulator","smoke out the inspection door","sooty","black dust","soot on the walls","puffback soot"]},"module":"boiler-oil.yaml"},{"id":"blr.pump_noise","name":"Fuel pump noise","ask":"Is the fuel pump noisy — whine, growl or chatter?","systems":["fuel"],"cost":1,"states":{"quiet":"Quiet","noisy":"Whines, growls or chatters"},"normal":"quiet","phrases":{"noisy":["pump noisy","noisy pump","pump whining","pump whine","pump growls","pump chatters","pump screams","loud pump","pump howls","fuel unit noisy","burner whining"]},"module":"boiler-oil.yaml"},{"id":"blr.oil_leak","name":"Oil leak","ask":"Is oil leaking anywhere — pump shaft, filter, fittings, nozzle line, under the burner?","caution":"Oil on a hot burner housing or in the chamber is a fire hazard. Close the oil supply valve at the tank and kill burner power before you touch anything.","systems":["fuel"],"complaint":true,"chip":"state","cost":1,"states":{"no":"Dry","yes":"Oil leaking"},"normal":"no","phrases":{"yes":["oil leak","leaking oil","oil on the floor","oil under the burner","pump leaking","shaft seal leaking","oil dripping","wet with oil","fuel leak","filter leaking","oil puddle","oil at the fitting"]},"module":"boiler-oil.yaml"},{"id":"blr.co_room","name":"CO in the building","ask":"Has a CO alarm gone off or has CO been measured in the building or the supply air?","caution":"If CO is confirmed, ventilate and shut the burner off before you troubleshoot. Do not cycle the burner until the flue and vent are proven clear.","systems":["fuel"],"complaint":true,"chip":"state","cost":1,"states":{"no":"No CO alarm or reading","yes":"CO alarm or CO measured in the building"},"normal":"no","base":{"no":0.95,"yes":0.05},"phrases":{"yes":["co alarm","carbon monoxide","co detector","co detector going off","co alarm going off","co in the house","co in the ducts","co in supply air","headaches","people getting sick","fumes in the building","carbon monoxide alarm"]},"module":"boiler-oil.yaml"},{"id":"blr.motor","name":"Burner motor","ask":"With voltage at the motor, what does the burner motor do — and does the shaft turn freely by hand?","how":"Power off to spin it. Try the motor shaft or fan wheel by hand with the coupling on, then with it off; a seized pump binds the shaft only while coupled.","caution":"Power off and locked out before you turn the shaft, coupling or fan wheel by hand.","systems":["fuel"],"ask_if":{"blr.start":"nothing"},"cost":2,"states":{"runs":"Runs","hums_bound":"Hums or trips its overload — shaft hard to turn (seized pump or motor bearings)","hums_free":"Hums or trips — shaft turns freely (start winding, capacitor or overload)","silent":"Voltage present, silent — open winding or open thermal protector"},"normal":"runs","phrases":{"hums_bound":["motor hums","burner motor hums","motor locked up","pump seized","seized pump","motor wont turn","motor won't turn","shaft wont turn","shaft stuck","motor trips","motor overload trips","motor smells hot"],"hums_free":["motor hums shaft spins","motor buzzes","hums then trips","motor tries to start","motor needs a push","bad motor capacitor"],"silent":["motor dead","burner motor dead","motor silent","motor does nothing with power","open winding","motor burnt out"]},"module":"boiler-oil.yaml"},{"id":"blr.motor_v","name":"Voltage to the burner motor","ask":"Does the primary control put line voltage out to the burner motor on a call?","how":"Meter the motor leads (orange/black on most primaries to white) with the thermostat calling and the control reset.","systems":["fuel"],"ask_if":{"blr.start":"nothing"},"cost":2,"needs":"meter","states":{"present":"Present","missing":"Missing"},"normal":"present","phrases":{"missing":["no voltage to motor","no power to the burner motor","no output from primary","primary not sending power","no voltage on orange","nothing to the motor"],"present":["voltage at motor","power to the motor","motor has voltage"]},"module":"boiler-oil.yaml"},{"id":"blr.primary_line_in","name":"Line voltage into the primary control","ask":"Is there line voltage into the primary control (through the limit and safety string)?","how":"Meter the primary's hot-in (black) to white. Missing here with power at the service switch means a limit, LWCO or other safety is open — check each one.","systems":["fuel"],"ask_if":{"blr.start":"nothing"},"follows":{"gen.power":{"present":["present"],"missing":["missing"]}},"cost":2,"needs":"meter","states":{"present":"Present","missing":"Missing — a limit or safety ahead of it is open"},"normal":"present","phrases":{"missing":["no power to primary","no voltage to the primary control","no line in","no power through the limit","primary control dead","nothing to the control"]},"module":"boiler-oil.yaml"},{"id":"blr.tt","ask_unless":{"blr.lockout":"repeats","blr.co_room":"yes"},"name":"Call at the primary (T–T)","ask":"Is the call for heat reaching the primary control — T–T closed, or the burner starts when you jumper T–T?","how":"Jumper T to T at the primary for a few seconds only, then take the jumper off. If the burner starts, the thermostat, zone relay, end switch or interlock upstream is the problem; if not, the primary or its power is.","caution":"On a boiler, confirm the circulator is running before you jumper T–T — a zone valve or flow interlock may be open to keep the boiler from firing with no flow. Jumper for a few seconds, watch one start, and take the jumper off; if it fails to light, do not keep resetting.","systems":["fuel"],"ask_if":{"blr.start":"nothing"},"follows":{"gen.call":{"yes":["calling"],"no":["not_calling"]}},"cost":2,"needs":"meter","states":{"yes":"Call present at T–T","no":"No call at T–T (runs when T–T is jumpered)"},"normal":"yes","phrases":{"no":["no call at tt","no tt","jumper tt and it runs","runs when jumpered","no call to the primary","end switch not made","zone valve end switch","relay not calling","t-t open"]},"module":"boiler-oil.yaml"},{"id":"blr.polarity","name":"Polarity at the burner","ask":"Is hot/neutral polarity correct at the primary control (hot on black, neutral on white, ground good)?","how":"Meter black to ground (should read line voltage) and white to ground (should read near zero). Modern primaries are polarity-sensitive and misbehave or lock out when reversed.","systems":["fuel"],"cost":2,"needs":"meter","states":{"ok":"Correct","reversed":"Reversed, or neutral/ground open"},"normal":"ok","base":{"ok":0.95,"reversed":0.05},"phrases":{"reversed":["reversed polarity","polarity reversed","hot and neutral swapped","wired backwards","neutral hot","bad ground at the burner","no ground","floating neutral","generator wiring"]},"module":"boiler-oil.yaml"},{"id":"blr.spark","name":"Ignition spark","ask":"Does the ignition transformer / igniter throw a strong arc across the electrode tips?","how":"Take the oil away first — oil supply valve closed at the tank, the oil solenoid unplugged if there is one, and, if the primary allows it, the motor leads lifted so the pump does not turn. Oil still in the pump and line can reach the nozzle in the first seconds, so wipe the drawer assembly dry. Then, with the assembly out, start the burner for a moment only and watch the gap. Use an igniter tester or the burner maker's method on solid-state igniters — don't arc them by hand.","caution":"Oil off before the igniter is live — supply valve closed, solenoid unplugged, and the pump not turning if you can lift the motor leads. An arc beside a spraying nozzle is a fire. There are 10,000 V or more at the electrodes, so keep hands clear, and never arc a solid-state igniter by hand.","systems":["fuel"],"ask_if":{"blr.start":["no_flame","delayed","flame_lost"]},"cost":3,"needs":"shutdown","states":{"strong":"Strong, steady arc","weak":"Weak, thin or intermittent arc","none":"No arc"},"normal":"strong","phrases":{"none":["no spark","no arc","transformer dead","igniter dead","ignitor dead","no ignition spark","bad transformer","ignition transformer bad","no high voltage"],"weak":["weak spark","weak arc","thin spark","intermittent spark","spark comes and goes","weak transformer","weak igniter","weak ignitor"],"strong":["good spark","strong spark","spark ok","transformer ok"]},"module":"boiler-oil.yaml"},{"id":"blr.electrodes","name":"Electrodes","ask":"How do the electrodes look — gap and position to the burner's spec card, porcelain intact, tips clean?","how":"Typical settings are a 1/8–5/32 in. gap with the tips just ahead of and above the nozzle, out of the spray. Look for cracked or carbon-tracked porcelain, burnt tips, carbon bridging, loose clamps.","systems":["fuel"],"cost":3,"needs":"shutdown","states":{"ok":"Set to spec, porcelain clean and intact","off_spec":"Gap or position off spec, tips worn back","damaged":"Cracked or carbon-tracked porcelain, carboned or bridged tips"},"normal":"ok","phrases":{"off_spec":["electrodes out of adjustment","electrode gap wrong","electrodes too far apart","electrodes in the spray","electrodes misadjusted","electrode setting","tips burnt back","electrodes worn"],"damaged":["cracked porcelain","cracked insulator","carbon on the electrodes","electrodes carboned","electrodes sooted","carbon tracking","electrode bridged","insulator cracked","burnt electrodes"]},"module":"boiler-oil.yaml"},{"id":"blr.nozzle","name":"Nozzle","ask":"What does the nozzle look like, and does it match the rating plate (gph at rated pressure, angle, pattern)?","how":"Pull it with a nozzle wrench. Check the stamping against the appliance plate and the burner's spec. Replace, don't clean in the field; never put a metal needle in the orifice (TM 5-642 ¶3-13b).","systems":["fuel"],"cost":3,"needs":"shutdown","states":{"ok":"Clean, correct size, angle and pattern","plugged":"Plugged or dirty — carbon or sludge on the face, strainer loaded","worn":"Worn or eroded orifice, bad spray pattern","wrong":"Wrong size, angle or pattern for the appliance"},"normal":"ok","phrases":{"plugged":["plugged nozzle","clogged nozzle","dirty nozzle","nozzle plugged","nozzle clogged","carbon on nozzle","carboned nozzle","nozzle strainer plugged","bad nozzle","nozzle partly plugged"],"worn":["worn nozzle","old nozzle","nozzle worn out","eroded nozzle","bad spray pattern","nozzle spraying crooked","nozzle streaming"],"wrong":["wrong nozzle","oversized nozzle","nozzle too big","nozzle too small","wrong spray angle","wrong angle nozzle","wrong pattern","overfired","over fired","underfired","under fired","nozzle doesnt match plate"]},"module":"boiler-oil.yaml"},{"id":"blr.coupling","name":"Motor-to-pump coupling","ask":"Is the coupling between the motor and the fuel pump intact and driving the pump?","systems":["fuel"],"cost":3,"needs":"shutdown","states":{"ok":"Intact, drives the pump","broken":"Broken, stripped, slipping or missing"},"normal":"ok","phrases":{"broken":["broken coupling","coupling broken","coupling stripped","coupling slipping","sheared coupling","pump not turning","pump shaft not turning","pump doesnt spin","pump doesn't spin","coupling missing"]},"module":"boiler-oil.yaml"},{"id":"blr.chamber","name":"Combustion chamber","ask":"How does the combustion chamber / refractory look through the port?","how":"Burner off first. Look for liquid oil on the floor, carbon, cracks or a collapsed liner, and for a floor that is glowing or smoldering.","caution":"Burner off and the chamber cool before the port or door is opened; stand to the side. Liquid oil, or a glowing or smoldering floor, means no relight — remove the oil, let it cool and let the vapor clear first.","systems":["fuel"],"cost":3,"needs":"shutdown","states":{"ok":"Sound and clean","carbon_oil":"Carbon buildup or oil-soaked floor","damaged":"Cracked, collapsed or burned-through refractory"},"normal":"ok","phrases":{"carbon_oil":["carbon in the chamber","oil in the chamber","oil soaked chamber","raw oil in the firebox","puddle of oil in the chamber","carbon buildup","clinkers","coke in the chamber","chamber full of carbon"],"damaged":["cracked chamber","chamber cracked","refractory cracked","refractory collapsed","chamber fell apart","burned through chamber","broken fire brick","chamber liner gone","bad chamber"]},"module":"boiler-oil.yaml"},{"id":"blr.tank","name":"Fuel supply at the tank","ask":"Is there fuel in the tank and is the supply valve (and fusible-link fire valve) open?","how":"Stick the tank or check the gauge against a stick — gauges stick. The spring-loaded fire valve above the burner closes when its fusible link lets go; look for a tripped lever.","caution":"A tripped fire valve means its fusible link let go — look for fire or a heat source at the burner before you reset it, and don't reset it with oil leaking.","systems":["fuel"],"cost":1,"states":{"ok":"Fuel present, valves open","empty":"Tank empty or below the pickup","valve_closed":"Supply valve or fire valve closed"},"normal":"ok","phrases":{"empty":["out of oil","out of fuel","ran out of oil","ran out of fuel","tank empty","no oil in tank","empty tank","low tank","gauge stuck","tank gauge wrong","no fuel","fuel delivery late","ran dry"],"valve_closed":["valve closed","fuel valve closed","oil valve shut","firomatic tripped","fire valve closed","fusible link valve tripped","someone shut the valve","supply valve off"]},"module":"boiler-oil.yaml"},{"id":"blr.tank_vent","name":"Tank vent","ask":"Is the tank vent open — does air move at the vent cap, and does the pump vacuum fall when the vent is cleared?","how":"Look at the vent cap for rime, ice, snow or a screen packed with frost. A vent whistle that has gone silent, or air rushing in when you crack the fill cap, means the vent is plugged and the tank is pulling a vacuum.","caution":"No flame, torch or heat gun at a tank vent — there is fuel vapor there. Thaw a frozen vent with warm water or warm rags.","systems":["fuel"],"cost":1,"states":{"open":"Open — air moves freely","blocked":"Blocked — frost, ice, snow or a pinched vent line"},"normal":"open","phrases":{"blocked":["vent iced","vent iced over","tank vent frozen","vent frozen shut","vent plugged","vent blocked","vent cap iced","vent cap frozen","rime on the vent","frost on the vent cap","tank sucks air","air rushes in at the fill cap","vent whistle silent","tank vent pinched","tank vent blocked","vent line crushed"]},"module":"boiler-oil.yaml"},{"id":"blr.filter","name":"Fuel filter / strainer","ask":"What's in the fuel filter and the pump strainer?","caution":"Oil supply valve closed before a filter or strainer is opened. Catch the oil and wipe up every spill before the burner runs again.","systems":["fuel"],"cost":3,"needs":"shutdown","states":{"clean":"Clean","clogged":"Clogged with sludge, rust or dirt","waxed_iced":"Coated with wax, slush or ice"},"normal":"clean","phrases":{"clogged":["clogged filter","plugged filter","dirty fuel filter","fuel filter dirty","filter full of sludge","sludge","rust in the filter","strainer plugged","pump strainer dirty","filter plugged","black filter"],"waxed_iced":["wax in the filter","waxed filter","waxy filter","filter gelled","slush in the filter","ice in the filter","frozen filter","filter froze","white wax","jelly in the filter","gel in the filter"]},"module":"boiler-oil.yaml"},{"id":"blr.fuel_sample","name":"Fuel sample","ask":"What does a fuel sample from the filter bowl or tank bottom look like?","how":"Drain a little into a clear jar and let it settle. Water sits on the bottom as a clear layer or shows as ice crystals; waxed fuel is cloudy or jelled; bad fuel is dark with sediment or stringy growth.","systems":["fuel"],"cost":2,"states":{"clear":"Clear and bright","water_ice":"Free water or ice crystals","cloudy_wax":"Cloudy, waxy or jelled","dark_sludge":"Dark, sediment or microbial growth"},"normal":"clear","phrases":{"water_ice":["water in the fuel","water in the tank","water in the oil","ice in the fuel","ice crystals","slush in the fuel","water bottom","condensation in the tank","snow in the tank","water in the filter bowl"],"cloudy_wax":["cloudy fuel","waxy fuel","gelled fuel","jelled fuel","fuel gelled","fuel jelled","fuel waxed","diesel gelled","oil gelled","cloud point","fuel too cold","wax in the fuel"],"dark_sludge":["sludge in the tank","dirty fuel","bad fuel","black fuel","algae in the fuel","microbes","bugs in the fuel","sediment in the fuel","old fuel"]},"module":"boiler-oil.yaml"},{"id":"blr.pump_psi","name":"Pump pressure","ask":"What does a gauge on the pump's pressure port read with the burner running?","how":"Gauge in the gauge port or nozzle port. Most pumps are set at 100 psi; many newer burners run 140–150 — check the burner's spec. The needle should be steady, and drop sharply to a held cutoff pressure at shutdown. Pressure that comes up to spec on a start and holds at cutoff also proves oil is leaving the pump.","caution":"Fit the gauge with the burner off and the oil supply valve closed, and check it for leaks before the burner runs. Oil leaves a loose gauge or bleed port at pump pressure (100 psi or more) and can go through skin. Read the needle at the start; if it will not light, shut down — no repeated tries.","systems":["fuel"],"cost":3,"needs":"gauges","states":{"normal":"At spec (within about 10 psi) and steady","low":"Low — more than about 10 psi below spec","zero":"Zero — no pressure","high":"High — more than about 10 psi above spec","fluctuating":"Needle bounces or wanders"},"normal":"normal","phrases":{"low":["low pump pressure","pump pressure low","pressure low","60 psi","wont make pressure","won't make pressure","low oil pressure","pressure below 100"],"zero":["no pump pressure","zero pressure","no oil pressure","pump not pumping","pump dead","no pressure at the gauge"],"high":["pump pressure high","pressure too high","pressure set high","150 psi on a 100 psi nozzle","regulator set high","overpressure"],"fluctuating":["pressure bouncing","needle bouncing","pressure fluctuates","pressure hunting","pressure jumps","gauge flickers","erratic pressure"]},"module":"boiler-oil.yaml"},{"id":"blr.pump_vac","name":"Pump vacuum","ask":"What does a vacuum gauge on the pump inlet read with the burner running?","how":"Expect roughly 1 in. Hg per foot of lift plus 1 per 10 ft of horizontal run. How much a pump may pull depends on its piping — about 6 in. Hg on a one-pipe system (above that, air comes out of the oil), about 10 on a two-pipe single-stage pump, about 15 on a two-stage; the pump's data sheet rules. Over its limit is a restriction (filter, valve, kinked or frozen line, iced tank vent, thick or gelled fuel), and so is a reading well above what the lift explains. Near zero with real lift means air is getting in. On shutdown the needle should hold — a steady fall is a suction-side air leak.","caution":"With the tank above the burner, close the oil supply valve before the vacuum-gauge plug comes out, or oil runs out of the port. Wipe up before the burner runs.","systems":["fuel"],"cost":3,"needs":"gauges","states":{"normal":"Normal for the lift, holds on shutdown","high":"High — over the pump's limit (about 6 in. Hg one-pipe, 10 two-pipe single-stage, 15 two-stage) or well above what the lift explains","low_zero":"Near zero with real lift, or won't hold on shutdown"},"normal":"normal","phrases":{"high":["high vacuum","vacuum high","pulling high vacuum","15 inches vacuum","vacuum too high","pump starving","hard pull on the line"],"low_zero":["no vacuum","zero vacuum","vacuum leaks down","wont hold vacuum","won't hold vacuum","vacuum drops when it shuts off","sucking air","air in the line","air in the oil line","bleeding air every start"]},"module":"boiler-oil.yaml"},{"id":"blr.oil_at_nozzle","name":"Oil reaching the nozzle","ask":"With ignition off and the motor running, does oil leave the pump and get as far as the nozzle line?","how":"Prove delivery at the pump first, with ignition off (lift the igniter or transformer lead) so nothing can light. Put the gauge with its bleeder in the pump's gauge port, run a hose from the bleeder into a container, put on safety glasses, open the bleeder, and run the motor for a few seconds. A solid, air-free stream means oil is leaving the pump. Shut the burner off at the service switch before you close the bleeder — closing it with the motor running pressures the pump up and sprays the nozzle with the igniter off. Pressure that comes up to spec on a normal start and holds at cutoff (see the pump pressure check) proves the same thing, and an oil valve that clicks open on a powered coil lets the oil through to the nozzle line. Only if the nozzle line itself is still in doubt, make sure ignition is off, take the line off at the nozzle end so any oil valve is tested too, clamp the open end into a container so it cannot whip, and run the motor once for a few seconds. A solid stream means the pump and supply are fine and the fault is at the nozzle or ignition. Never run the burner with the drawer assembly out or the nozzle line open to the room — the nozzle sprays at pump pressure and the igniter is a spark in the middle of it.","caution":"Ignition OFF before the motor runs — lift the igniter or transformer lead. Safety glasses on, a container under any open line or port, hands clear; oil leaves at pump pressure (100 psi or more) and can go through skin. Burner off before you close the bleeder. Never run the burner with the drawer assembly out or the nozzle line open to the room.","systems":["fuel"],"ask_if":{"blr.start":["no_flame","flame_lost"]},"cost":4,"needs":"shutdown","states":{"yes":"Oil flows","no":"No oil, or only a dribble"},"normal":"yes","phrases":{"no":["no oil at the nozzle","no oil to the nozzle","not getting oil","no fuel to the burner","no oil to the burner","oil not reaching the burner","nozzle dry","no fuel at the nozzle","dry nozzle line"],"yes":["oil at the nozzle","getting oil","oil flows","fuel reaches the nozzle"]},"module":"boiler-oil.yaml"},{"id":"blr.oil_valve","ask_unless":{"blr.lockout":"repeats","blr.co_room":"yes"},"name":"Oil solenoid / delay valve","ask":"Does the oil valve get voltage and open on a start (click), and does it hold tight at shutdown?","how":"Meter the coil on a start. The delay valve opens a few seconds after the motor (TM 5-642 ¶3-14b says at least 4 s) and must shut instantly when the motor stops.","caution":"This needs a start — one try only. If it will not light and the primary locks out, stop, look into the chamber for liquid oil, and find the cause before any further reset.","systems":["fuel"],"cost":2,"needs":"meter","states":{"ok":"Powered, opens and closes clean","no_power":"No voltage to the coil on a start","stuck":"Powered but doesn't open (dead coil, stuck plunger)","leaks":"Passes oil after shutdown"},"normal":"ok","base":{"ok":0.9,"no_power":0.03,"stuck":0.04,"leaks":0.03},"phrases":{"no_power":["no voltage to the oil valve","solenoid not getting power","valve not energized"],"stuck":["oil valve stuck","solenoid stuck","solenoid dead","oil valve not opening","solenoid valve bad","delay valve stuck","valve wont open","oil solenoid failed"],"leaks":["solenoid leaking through","oil valve leaks","valve passes oil","solenoid dribbles"]},"module":"boiler-oil.yaml"},{"id":"blr.bypass_plug","name":"Pump bypass plug vs piping","ask":"Does the pump's bypass plug match the piping — plug IN for two-pipe, OUT for one-pipe?","how":"Pull the return-port plug on the pump and look for the small bypass plug inside. A plug on a one-pipe system dead-heads the pump and blows the shaft seal; no plug on a two-pipe system means it never primes properly.","caution":"Burner off and the oil supply valve closed first; catch the oil that runs out of the return port.","systems":["fuel"],"ask_if":{"gen.recent_work":"yes"},"cost":3,"needs":"shutdown","states":{"ok":"Matches the piping","wrong":"Wrong for the piping"},"normal":"ok","phrases":{"wrong":["bypass plug","by-pass plug","bypass plug installed one pipe","no bypass plug two pipe","one pipe two pipe","return port plugged","new pump leaking","new pump wont prime","pump wont prime","won't prime","wrong pump setup"]},"module":"boiler-oil.yaml"},{"id":"blr.cold","situational":true,"name":"Outdoor temperature","ask":"How cold is it outside?","systems":["fuel"],"cost":1,"states":{"mild":"Above 20 °F","cold":"20 °F down to −20 °F","extreme":"Below −20 °F"},"normal":"mild","base":{"mild":0.6,"cold":0.3,"extreme":0.1},"phrases":{"cold":["cold snap","cold out","freezing out","below zero","zero degrees","cold night","winter night","single digits"],"extreme":["extreme cold","minus 30","minus 40","forty below",-40,"arctic","antarctic","bitter cold","polar"]},"module":"boiler-oil.yaml"},{"id":"blr.line_cold","name":"Fuel line / filter exposed to the cold","ask":"Does the fuel line, filter or tank sit outside or in an unheated space?","systems":["fuel"],"cost":1,"states":{"no":"Indoors or heated","yes":"Outdoor or unheated tank, line or filter"},"normal":"no","base":{"no":0.65,"yes":0.35},"phrases":{"yes":["outdoor tank","outside tank","tank outside","line runs outside","exposed fuel line","filter outside","line in the cold","unheated fuel line","tank in the shed","day tank outside","above ground tank","line under the snow"]},"module":"boiler-oil.yaml"},{"id":"blr.thaw","name":"Warming test","ask":"Does gently warming the exposed line or filter (warm rags, warm water, moving it indoors) restore flow?","how":"Warm the suspect section, then watch pump vacuum or oil flow.","caution":"No open flame or torch on a fuel line, filter or tank. Use warm water, warm rags or heat trace; a heat gun only on a dry metal line with no fuel leaking and the burner locked out.","systems":["fuel"],"ask_if":{"blr.line_cold":"yes"},"cost":3,"states":{"no_change":"No change","restores":"Flow comes back as it warms"},"normal":"no_change","phrases":{"restores":["thawed it out","warmed the line and it ran","heat gun fixed it","ran after it warmed up","works in the daytime","runs when the sun hits the tank","froze overnight"]},"module":"boiler-oil.yaml"},{"id":"blr.cad_ohms","name":"CAD cell resistance","ask":"What does the CAD cell read — with the flame on, and dark?","how":"Pull the cell leads off the primary (F–F) and ohm them. Flame on, most controls want under 1,600 Ω (the burner maker's limit rules); dark, well over 20 kΩ. A cell that reads low in the dark sees light or is shorted and the control will refuse to start or lock out.","caution":"Reading it with the flame on means lifting a lead off the primary, which makes the primary shut the burner down — usually a lockout you caused. Reset once, and only with a dry chamber. Burner off and power locked out for the dark reading.","systems":["fuel"],"requires":{"flame_sensor":"cad"},"cost":2,"needs":"meter","states":{"good":"Under ~1,600 Ω with flame, high dark","high":"Over ~1,600 Ω with the flame on — flame not seen","low_dark":"Low with no flame — cell sees light or is shorted"},"normal":"good","phrases":{"high":["cad cell high","cad cell reads high","cad cell bad","cad cell dirty","bad cad cell","cadmium cell","flame not proven","not proving flame","eye dirty","sooty cad cell","cad cell 5000 ohms","high ohms with flame","cad cell not seeing flame","flame sensor bad"],"low_dark":["cad cell sees light","cad cell low in the dark","cad cell shorted","light leak","cell reads low with no flame","control sees flame before start","false flame"],"good":["cad cell ok","cad cell good","cad cell reads low with flame","flame proven"]},"module":"boiler-oil.yaml"},{"id":"blr.stack_relay","name":"Stack relay","ask":"Does the stack relay's helix move freely and do its contacts switch cleanly when the stack heats?","how":"Pull the relay out of the smoke pipe. Soot binds the bimetal helix so the hot contacts never make or never break; worn contacts drop the burner.","caution":"Burner off and the smoke pipe cool before the relay comes out, and reseal the hole before any restart — an open hole upsets the draft and can spill flue gas into the room. After a stack-control lockout let its safety element cool before you reset, and never hold the relay in (TM 5-642 ¶3-11b(7), ¶7-9h).","systems":["fuel"],"requires":{"flame_sensor":"stack"},"cost":3,"states":{"ok":"Helix free, contacts clean","faulty":"Helix sooted or stuck, contacts worn or dirty"},"normal":"ok","phrases":{"faulty":["stack relay bad","stack switch bad","stack relay stuck","helix stuck","helix sooted","protectorelay","stack control bad","bimetal stuck","stack switch wont reset","hot contacts","cold contacts"]},"module":"boiler-oil.yaml"},{"id":"blr.stack_temp","name":"Net stack temperature","ask":"What is the net stack temperature (flue minus room), after 10 minutes of running?","caution":"The smoke pipe, the probe and the test hole are hot (400–600 °F). Gloves on, hose and cable clear of the pipe and the draft regulator, and plug the test hole when you are done — an open hole upsets the draft and can spill flue gas into the room.","systems":["fuel"],"cost":3,"needs":"combustion","states":{"normal":"Normal (about 275–600 °F net)","high":"High (over 600 °F net)","low":"Low (under 275 °F net)"},"normal":"normal","phrases":{"high":["high stack temp","stack temp high","high stack temperature","stack too hot","flue too hot","high flue temp","700 degree stack","heat going up the chimney"],"low":["low stack temp","stack temp low","low flue temp","flue cold","condensing in the flue","cold stack","wet stack"]},"module":"boiler-oil.yaml"},{"id":"blr.o2","name":"Flue O2 / excess air","ask":"What is the flue O2 (or CO2) with the burner running steady?","caution":"The smoke pipe, the probe and the test hole are hot (400–600 °F). Gloves on, hose and cable clear of the pipe and the draft regulator, and plug the test hole when you are done — an open hole upsets the draft and can spill flue gas into the room.","systems":["fuel"],"cost":3,"needs":"combustion","states":{"normal":"Normal (about 3–8 % O2, about 9.5–13 % CO2 on light oil)","low":"Low O2 (under 3 %) — too little air","high":"High O2 (over 8 %) — too much air or a flue leak"},"normal":"normal","phrases":{"low":["o2 low","low o2","low oxygen","co2 high","high co2","not enough air","air shutter closed","too little air","rich","running rich"],"high":["o2 high","high o2","high oxygen","co2 low","low co2","too much air","excess air high","air shutter wide open","lean","running lean","12 percent o2"]},"module":"boiler-oil.yaml"},{"id":"blr.co","name":"Flue CO (air-free)","ask":"What is the flue CO, corrected to air-free?","how":"Correcting to air-free needs the flue O2 from the same sample, so read both together.","caution":"The smoke pipe, the probe and the test hole are hot (400–600 °F). Gloves on, hose and cable clear of the pipe and the draft regulator, and plug the test hole when you are done — an open hole upsets the draft and can spill flue gas into the room.","systems":["fuel"],"cost":3,"needs":"combustion","states":{"normal":"Under 100 ppm air-free","high":"100–400 ppm air-free","very_high":"Over 400 ppm air-free"},"normal":"normal","phrases":{"high":["co high","high co","co 200","elevated co","co in the flue","carbon monoxide in the stack"],"very_high":["co very high","co 1000","co off the scale","co over 400","analyzer alarming","co maxed out","co through the roof"]},"module":"boiler-oil.yaml"},{"id":"blr.smoke","name":"Smoke spot number","ask":"What is the smoke spot number (0–9 scale)?","caution":"The smoke pipe, the pump probe and the test hole are hot (400–600 °F). Gloves on, and plug the test hole when you are done — an open hole upsets the draft and can spill flue gas into the room.","systems":["fuel"],"cost":3,"needs":"combustion","states":{"normal":"0–1 (trace)","high":"2–3","heavy":"4 or more"},"normal":"normal","phrases":{"high":["smoke number 2","smoke spot 3","smoke test dirty","smoke spot high","smoky","smoke 2"],"heavy":["smoke number 5","smoke spot 6","smoke off the chart","heavy smoke","black smoke","smoke 9","soot test black","smoke out the stack","black smoke from the chimney"]},"module":"boiler-oil.yaml"},{"id":"blr.draft_of","name":"Over-fire draft","ask":"What is the draft over the fire (through the inspection port) with the burner running warm?","how":"Type draft as a NEGATIVE number — a gauge that says \"draft 0.04\" is −0.04 here, and a plus sign means pressure. A flame-retention burner usually wants about −0.02 in. w.c.; TM 5-642 wants the firebox just below atmospheric once warm so nothing pushes out, and says starting conditions need about 0.03–0.06 (¶3-13f), so judge against the burner's own spec.","caution":"Reading through the inspection port — stand to the side. If the chamber is under pressure, hot gas and soot come out of the port. Close it again when you are done.","systems":["fuel"],"cost":3,"needs":"manometer","states":{"normal":"Draft of about 0.01 to 0.04 in. w.c. (reads −0.01 to −0.04)","none_positive":"No draft — reads zero or positive (pressure over the fire)","excessive":"Strong draft — more than 0.05 in. w.c. (reads below −0.05)"},"normal":"normal","phrases":{"none_positive":["positive over fire","positive pressure in the chamber","no over fire draft","zero draft over the fire","pressure in the firebox","blowing out the inspection door","puffing out the port"],"excessive":["too much over fire draft","high over fire draft","pulling too hard","overfire draft high"]},"module":"boiler-oil.yaml"},{"id":"blr.draft_br","name":"Breech draft","ask":"What is the draft in the smoke pipe between the appliance and the barometric regulator?","how":"Type draft as a NEGATIVE number — a gauge that says \"draft 0.04\" is −0.04 here, and a plus sign means pressure. TM 5-642 quotes the draft unsigned, 0.02–0.04 in. w.c. to start (¶3-11b(1)); running practice is 0.04 to 0.06 (−0.04 to −0.06). Weak draft means a cold, blocked, leaky or undersized chimney; a very strong draft means the regulator isn't regulating.","caution":"The smoke pipe and the test hole are hot. Gloves on, and plug the test hole when you are done — an open hole upsets the draft and can spill flue gas into the room.","systems":["fuel"],"cost":3,"needs":"manometer","states":{"normal":"Draft of about 0.03 to 0.07 in. w.c. (reads −0.03 to −0.07)","weak":"Weak — less than 0.025 in. w.c. of draft (reads −0.02 or closer to zero), no draft, or reversing","excessive":"Strong — more than 0.08 in. w.c. (reads below −0.08)"},"normal":"normal","phrases":{"weak":["no draft","weak draft","poor draft","low draft","downdraft","down draft","draft reverses","chimney wont draw","chimney won't draw","no chimney draft","draft reading zero","backdraft"],"excessive":["too much draft","excessive draft","draft too strong","high draft","draft 0.1","chimney pulling too hard","strong draft"]},"module":"boiler-oil.yaml"},{"id":"blr.flue","name":"Flue and chimney","ask":"Is the smoke pipe, breeching and chimney clear, dry and intact?","how":"Open the smoke-pipe cleanout and the chimney base; look up the flue and at the cap. Snow, frost and ice at the cap, soot and scale at the base, a fallen liner, a nest.","caution":"Burner off and locked out before a cleanout or the chimney base is opened — a running burner can push flue gas out of it. Test for CO before you put your head near it.","systems":["fuel"],"cost":3,"states":{"clear":"Clear and dry","restricted":"Restricted — soot, debris, collapsed liner, snow or ice at the cap","wet":"Wet or corroded — moisture, rust streaks, white deposits"},"normal":"clear","phrases":{"restricted":["chimney blocked","blocked chimney","flue blocked","blocked flue","soot in the chimney","chimney full of soot","chimney plugged","bird nest","liner collapsed","snow on the chimney","chimney iced","frost on the chimney","ice in the flue","vent iced over","chimney cap frozen","snow in the vent","vent blocked","smoke pipe full of soot"],"wet":["wet flue","water in the smoke pipe","rusty smoke pipe","rust streaks on the flue","condensation in the flue","white powder on the flue","flue pipe rotted","chimney wet"]},"module":"boiler-oil.yaml"},{"id":"blr.combustion_air","name":"Combustion air to the room","ask":"Is combustion air getting into the boiler room — intakes open and clear, louvers open, room not pulled negative by exhaust fans?","systems":["fuel"],"cost":1,"states":{"ok":"Open and clear","restricted":"Restricted — intake drifted shut, louvers closed, tight room, exhaust fans pulling it negative"},"normal":"ok","phrases":{"restricted":["no combustion air","intake blocked","snow in the intake","intake drifted in","louvers closed","makeup air closed","tight boiler room","room negative","exhaust fan pulls the room","door was closed","no makeup air","combustion air damper closed","intake iced over"]},"module":"boiler-oil.yaml"},{"id":"blr.soot_hx","name":"Soot in the heat exchanger","ask":"How much soot is in the flue passages / heat exchanger?","how":"Open a cleanout or the flue collector. A light dusting is normal between cleanings; piles, flakes and narrowed passages are not.","caution":"Burner off, locked out and cool before a cleanout is opened. Wear eye and dust protection.","systems":["fuel"],"cost":3,"needs":"shutdown","states":{"light":"Light dusting","heavy":"Heavy — passages narrowed, soot falling out"},"normal":"light","phrases":{"heavy":["sooted up","boiler sooted","soot in the boiler","flue passages plugged","passages full of soot","heat exchanger sooted","needs cleaning","soot in the heat exchanger","boiler full of soot","furnace sooted up"]},"module":"boiler-oil.yaml"},{"id":"blr.spill_switch","name":"Spill / blocked-vent switch","ask":"Is a spill or blocked-vent switch tripped (manual reset button at the draft regulator or flue collar)?","caution":"A tripped spill or rollout switch is a safety. Find out why it tripped before you reset it, reset it once only, and never jumper or bypass it.","systems":["fuel"],"cost":1,"states":{"ok":"Not tripped (or none fitted)","tripped":"Tripped"},"normal":"ok","base":{"ok":0.95,"tripped":0.05},"phrases":{"tripped":["spill switch","spill switch tripped","blocked vent switch","vent safety tripped","flue switch tripped","rollout switch","roll out switch tripped"]},"module":"boiler-oil.yaml"},{"id":"blr.limit_open","name":"High limit","ask":"Is the high limit (aquastat, pressuretrol or furnace limit) open with a call — and is the boiler or plenum actually hot?","how":"Meter across the limit contacts with a call present, and read the boiler temperature / steam pressure / plenum temperature against the dial setting. Line voltage across the open contacts means the limit is open.","caution":"Never jumper a limit, pressuretrol or low-water cutoff to test it or to get heat — meter across the open contacts instead.","systems":["fuel"],"cost":2,"needs":"meter","states":{"no":"Closed, not limiting","open_overheat":"Open and the boiler/plenum really is at or past the setting","open_early":"Open while not hot — mis-set, failed, or the sensor is out of its well","closed_hot":"Still closed though the boiler/plenum is past its setting"},"normal":"no","phrases":{"open_overheat":["tripping on high limit","high limit tripping","limit trips","boiler too hot","boiler overheating","cycling on the limit","cycling on high limit","hits the limit","limit cutting out","plenum too hot","furnace overheating","on the limit"],"open_early":["limit open cold","aquastat open","aquastat bad","bad aquastat","high limit bad","limit stuck open","pressuretrol open","pressuretrol bad","limit opens too soon","aquastat failed","limit wont close","limit won't close","aquastat not closing"],"closed_hot":["limit not opening","limit stuck closed","aquastat stuck","boiler runs away","boiler way over temp","pressuretrol stuck","pressuretrol not shutting off","boiler steaming","runaway boiler","pressure keeps climbing","limit welded"]},"module":"boiler-oil.yaml"},{"id":"blr.aquastat_set","name":"Operating control setting","ask":"Are the aquastat / pressuretrol / fan-limit settings right for the system (setpoint and differential)?","how":"Typical hot-water high limit 180–200 °F with a 10–20 °F differential; steam pressuretrol cut-in ½–1 psi with a 1–2 psi differential; furnace limit about 175–200 °F.","systems":["fuel"],"cost":1,"states":{"ok":"Reasonable","too_low":"Set too low or differential too tight","too_high":"Set too high — dial or cut-out turned up well past design"},"normal":"ok","phrases":{"too_low":["aquastat set low","aquastat turned down","set too low","limit set too low","differential too tight","pressuretrol set low","cut out too low","setting too low","dial turned down","somebody turned it down"],"too_high":["aquastat set high","set too high","limit cranked up","pressuretrol set high","setting too high","dial turned up","somebody turned it up","aquastat turned up","aquastat cranked up","pressuretrol cranked up"]},"module":"boiler-oil.yaml"},{"id":"blr.lwco","name":"Low-water cutoff","ask":"Is the low-water cutoff open or closed — and is the water really low?","how":"Meter across the LWCO contacts; then check the gauge glass (steam) or confirm the boiler is full (hot water). Open with the water low is the cutoff doing its job. Open with water visible at the right level means a dirty probe, a sludged float chamber or a bad control. Closed with the water below the cutoff level and the burner still firing means the cutoff has failed (stuck, bridged, jumpered or not fitted) — shut the burner off first.","caution":"Never jumper the cutoff, to test it or to get heat. If the water is low or out of sight, shut the burner off first and do not feed water into a hot boiler (TM 5-642 ¶4-78).","systems":["fuel.boiler"],"cost":2,"needs":"meter","states":{"ok":"Closed, and the water is at the normal level (steam) or the boiler is full (hot water)","open_low":"Open and the water IS low","open_fooled":"Open but the level is fine — probe, float chamber or control","stuck_closed":"Closed and the burner is firing, but the water is below the cutoff level (cutoff failed, jumpered or not fitted)"},"normal":"ok","phrases":{"open_low":["low water cutoff tripped","lwco tripped","low water","lwco open","low water cut off","boiler low on water","no water in the boiler","lost water","water low in the glass","lwco light on"],"open_fooled":["lwco bad","lwco dirty probe","probe dirty","probe scaled","float stuck","float chamber sludged","lwco nuisance","lwco wont reset","lwco holding off burner with water in the glass","bad low water cutoff","lwco false trip"],"stuck_closed":["lwco did not shut off","lwco did not trip","lwco failed","lwco stuck closed","lwco jumpered","lwco bypassed","no low water cutoff","no lwco","burner kept firing with low water","burner running with low water","boiler ran dry","dry fired","glass empty and burner running"]},"module":"boiler-oil.yaml"},{"id":"blr.water_level","name":"Water level in the gauge glass","ask":"Where is the water in the gauge glass, and is it steady?","how":"Blow down the glass first so you're not reading a stale column. Compare with the boiler's marked normal water line. If the glass is empty or you cannot find the water, shut the burner off first and do not feed water to a hot boiler (TM 5-642 ¶4-78).","caution":"Open the glass drain slowly, face turned away, with the drain piped to a safe place — it is hot water and steam. If the water is out of sight, burner off first.","systems":["fuel.boiler"],"requires":{"boiler_kind":"steam"},"cost":1,"states":{"normal":"At the normal line, steady","low":"Low or out of sight at the bottom","high":"High — flooded, near or above the top","bouncing":"Bouncing or surging an inch or more"},"normal":"normal","phrases":{"low":["glass empty","no water in the glass","water out of sight","water level low","low water line","sight glass empty","gauge glass empty"],"high":["flooded boiler","boiler flooding","water level high","glass full","water out the top of the glass","over filling","boiler overfills","too much water","boiler taking on water"],"bouncing":["bouncing water line","water level bouncing","surging","surging water line","water jumping in the glass","priming","boiler priming","foaming","water line unsteady","carryover","wet steam"]},"module":"boiler-oil.yaml"},{"id":"blr.water_cond","name":"Boiler water condition","ask":"What does the boiler water look like — drain some from the gauge-glass cock or the LWCO blowdown?","caution":"It is hot water and steam. Open the cock or blowdown slowly, stand to the side, and run it to a drain. Watch the glass while you do it and shut the valve if the level drops toward the low-water mark.","systems":["fuel.boiler"],"requires":{"boiler_kind":"steam"},"cost":2,"states":{"clean":"Clear","dirty":"Dirty, oily film, foam or sediment"},"normal":"clean","phrases":{"dirty":["dirty boiler water","oily boiler water","oil in the boiler","black water","rusty water","muddy water","foam in the glass","scum","grease in the boiler","boiler water dirty","needs skimming","never been skimmed"]},"module":"boiler-oil.yaml"},{"id":"blr.steam_press","name":"Steam pressure","ask":"What does the steam gauge do while the burner runs?","how":"Open the test cock to prove the gauge isn't lying (TM 5-642 ¶4-79). A heating boiler should build to the pressuretrol cut-out (a few psi at most) and cycle on it; the safety valve is 15 psi.","caution":"The test cock vents steam. Open it slowly with your hand and face clear of the outlet.","systems":["fuel.boiler"],"requires":{"boiler_kind":"steam"},"cost":1,"states":{"normal":"Builds to the pressuretrol setting and cycles","none":"Never builds pressure while firing steadily","high":"Above the pressuretrol setting — approaching the safety valve"},"normal":"normal","phrases":{"none":["no steam pressure","wont build pressure","won't build pressure","no pressure on the gauge","zero steam","cant make steam","can't make steam","never gets to pressure"],"high":["steam pressure high","pressure too high","popping the safety","safety valve blowing","over pressure","10 psi on a heating boiler","pressure climbing"]},"module":"boiler-oil.yaml"},{"id":"blr.pressure_hw","name":"Boiler pressure (hot water)","ask":"What does the boiler's pressure gauge read?","how":"A residential system fills to about 12 psi cold and runs 15–22 psi hot with a 30 psi relief valve; larger systems differ — compare with the relief valve rating and the fill setting. Pressure that climbs toward the relief setting as the water heats points at the expansion tank; pressure that creeps up cold points at the fill valve or a leaking coil.","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"cost":1,"states":{"normal":"Normal for the system","high":"High — within a few psi of the relief valve or above","low":"Low or zero"},"normal":"normal","phrases":{"high":["boiler pressure high","pressure high","28 psi","30 psi","pressure near the relief","pressure climbing","pressure creeping up","pressure too high on the boiler"],"low":["boiler pressure zero","no pressure on the boiler","pressure low","lost pressure","zero psi","boiler empty","gauge reads zero","boiler drained down"]},"module":"boiler-oil.yaml"},{"id":"blr.fill_isolated","name":"Pressure with the fill valve shut","ask":"With the make-up water valve closed and the burner off, does boiler pressure still creep up over an hour?","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"ask_if":{"blr.pressure_hw":"high"},"cost":3,"states":{"no":"Holds steady","yes":"Still climbs — domestic water is getting in"},"normal":"no","phrases":{"yes":["pressure climbs with the fill valve off","pressure rises with feed off","tankless coil leaking","coil leaking into the boiler","domestic water in the boiler","pressure climbs overnight"]},"module":"boiler-oil.yaml"},{"id":"blr.exp_tank","name":"Expansion tank","ask":"With the boiler cool and the tank valved off from the system, what do you find at the expansion tank — tap test and air valve?","how":"Isolate the tank and drain its water side before you gauge the air side. A bladder tank should ring hollow on the air end and dull toward the water end. Press the air valve briefly — air is good; water means a ruptured bladder or a waterlogged tank. The air precharge should be about the cold fill pressure (roughly 12 psi) with the system side off the tank.","caution":"Isolate the tank and drain its water side before you gauge the air side. Press the air valve briefly with your face clear — on a ruptured bladder it spits system water at boiler temperature. Never open a tank valve on a hot, pressurized system.","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"cost":2,"states":{"ok":"Hollow on top, air at the valve, precharge holds","waterlogged":"Solid all over, water at the air valve, or no precharge"},"normal":"ok","phrases":{"waterlogged":["expansion tank waterlogged","bad expansion tank","water at schrader","water out of the air valve","tank solid","lost air cushion","ruptured bladder","flat expansion tank","expansion tank full of water","extrol waterlogged","no air in the expansion tank"]},"module":"boiler-oil.yaml"},{"id":"blr.fill_valve","name":"Fill (make-up) valve","ask":"Cold boiler, burner off — does the pressure creep up with the fill valve open and hold steady once you close the shutoff ahead of it?","how":"Close the shutoff ahead of the fill valve and bleed the pressure back to the cold fill pressure (about 12 psi). If it then holds steady, the fill valve was passing (or set high); if it keeps climbing with the shutoff closed, look at the tankless coil instead.","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"cost":2,"states":{"ok":"Holds steady, fill valve shuts off tight","passing":"Creeps up with the fill valve open, steady with the shutoff closed"},"normal":"ok","phrases":{"passing":["fill valve passing","fill valve leaking through","prv leaking through","pressure creeps up cold","bad fill valve","fill valve set high","makeup valve passing","pressure reducing valve passing"]},"module":"boiler-oil.yaml"},{"id":"blr.relief","name":"Relief / safety valve","ask":"Is the relief or safety valve weeping or popping?","caution":"Stay out of line with the discharge pipe — it can throw boiling water or steam. Do not lift the lever by hand unless the pressure is 80 to 85 percent of the popping point (TM 5-642 ¶4-41c), and never tighten the spring to stop a leak.","systems":["fuel.boiler"],"complaint":true,"chip":"state","cost":1,"states":{"ok":"Dry","weeping":"Weeping or dripping","popping":"Lifting or blowing off"},"normal":"ok","phrases":{"weeping":["relief valve dripping","relief valve leaking","relief valve weeping","weeping relief","relief drips","safety valve dripping","drip from the relief","relief valve seeping"],"popping":["relief valve popping","relief popping off","popping off","safety valve blowing","blowing off","relief valve going off","relief valve discharging","safety lifting","relief dumps water"]},"module":"boiler-oil.yaml"},{"id":"blr.kettling","name":"Kettling","ask":"Does the boiler rumble, percolate or bang like a kettle while the burner runs?","systems":["fuel.boiler"],"complaint":true,"chip":"state","cost":1,"states":{"no":"Quiet","yes":"Kettling — rumbles, percolates or bangs while firing"},"normal":"no","phrases":{"yes":["kettling","kettle noise","boiler rumbling","boiler rumbles","percolating","boiler banging while firing","coffee pot noise","boiler pinging","boiler knocking","boiler sounds like a kettle","boiling noise","boiler gurgling when it fires"]},"module":"boiler-oil.yaml"},{"id":"blr.dhw","name":"Domestic hot water from the coil","ask":"Is the tankless coil giving hot water while the boiler is hot?","systems":["fuel.boiler"],"complaint":true,"chip":"state","cost":1,"states":{"ok":"Plenty of hot water","weak":"Little or no domestic hot water with the boiler hot"},"normal":"ok","base":{"ok":0.94,"weak":0.06},"phrases":{"weak":["no domestic hot water","no hot water at the tap","tankless coil","hot water runs out","shower goes cold","lukewarm tap water","coil scaled","no hot water from the boiler","hot water weak","low hot water flow","coil plugged"]},"module":"boiler-oil.yaml"},{"id":"blr.blower","name":"Furnace blower","ask":"What is the blower doing once the furnace is hot?","systems":["fuel.furnace"],"cost":1,"states":{"ok":"Runs when hot, good airflow","weak":"Runs but weak airflow (slow, dirty wheel, slipping belt, backwards)","off":"Doesn't run when the plenum is hot","constant":"Runs all the time, even cold"},"normal":"ok","phrases":{"weak":["blower weak","weak airflow","low airflow","blower slow","belt slipping","dirty blower wheel","blower running backwards","not much air from the vents","poor air flow"],"off":["blower not running","blower off","blower dead","fan not coming on","no air from the vents","blower doesnt start","blower doesn't start","fan wont start","blower motor dead","blower stopped"],"constant":["blower runs all the time","blower never shuts off","fan runs constantly","blower stuck on","fan wont shut off","fan won't shut off","blowing cold air","cold air from the vents"]},"module":"boiler-oil.yaml"},{"id":"blr.blower_v","name":"Voltage to the blower motor","ask":"With the plenum hot, is there voltage at the blower motor leads?","systems":["fuel.furnace"],"ask_if":{"blr.blower":"off"},"cost":2,"needs":"meter","states":{"present":"Present","missing":"Missing — the fan control isn't switching"},"normal":"present","phrases":{"missing":["no voltage to the blower","fan control not switching","fan control bad","fan limit bad","no power to the blower motor","fan switch not closing"],"present":["voltage at the blower","blower has power","power to the blower"]},"module":"boiler-oil.yaml"},{"id":"blr.air_filter","name":"Furnace air filter","ask":"Is the furnace air filter dirty, collapsed or missing?","systems":["fuel.furnace"],"cost":1,"states":{"clean":"Clean","dirty":"Dirty, clogged, collapsed or sucked into the blower"},"normal":"clean","phrases":{"dirty":["dirty filter","filter dirty","clogged filter","plugged filter","filter collapsed","filter sucked in","filter never changed","filter black","air filter plugged"]},"module":"boiler-oil.yaml"},{"id":"blr.ducts","name":"Ducts and registers","ask":"Are supply registers and dampers open and the ducts intact?","systems":["fuel.furnace"],"cost":2,"states":{"ok":"Open and intact","restricted":"Closed registers or dampers, crushed or undersized duct, blocked return"},"normal":"ok","phrases":{"restricted":["registers closed","vents closed","dampers closed","crushed duct","blocked return","return blocked","undersized duct","duct collapsed","too many vents shut"]},"module":"boiler-oil.yaml"},{"id":"blr.plenum_f","name":"Supply plenum temperature","ask":"How hot is the supply plenum with the burner running and the blower on?","how":"TM 5-642 ¶6-40g — outlet air shouldn't stay over 160 °F; the usual cause when it does is airflow. Shield the probe from the heat exchanger's radiant heat or it reads high and sends you after airflow that is fine. Supply minus return temperature against the nameplate rise is the better test when the return air is cold.","systems":["fuel.furnace"],"cost":2,"needs":"thermometer","states":{"normal":"Normal (about 120–160 °F)","high":"High (over 160 °F) — starved airflow or overfired","low":"Low (under 110 °F) — underfired, blower on too early, or blower never stops"},"normal":"normal","phrases":{"high":["supply air too hot","plenum too hot","plenum temp high","air very hot","hot air scorching","high bonnet temp","outlet temperature high"],"low":["supply air lukewarm","plenum temp low","air not very warm","lukewarm air","cool supply air","air barely warm"]},"module":"boiler-oil.yaml"},{"id":"blr.hx_crack","name":"Heat exchanger integrity","ask":"Any sign the heat exchanger is cracked — flame changes when the blower starts, CO or O2 shift in the supply air, visible crack?","how":"Watch the flame as the blower starts (a crack lets blower air disturb it); sample the supply air with the analyzer for CO or an O2 drop; inspect with a light and mirror or a camera.","caution":"If the analyzer finds CO in the supply air, shut the furnace down at once and ventilate. Stand to the side of the inspection port, and keep the probe and hose clear of the hot heat exchanger.","systems":["fuel.furnace"],"cost":3,"needs":"combustion","states":{"ok":"No sign","cracked":"Cracked — flame disturbed by the blower, CO in the supply air, or a visible crack"},"normal":"ok","base":{"ok":0.95,"cracked":0.05},"phrases":{"cracked":["cracked heat exchanger","heat exchanger cracked","flame changes when the blower comes on","flame jumps when the fan starts","co in the ductwork","co in the supply air","hole in the heat exchanger","heat exchanger rusted through","flame rolls out when the blower starts"]},"module":"boiler-oil.yaml"},{"id":"gen.output","name":"{Output}","ask":"How much {output} is it giving?","systems":["*"],"complaint":true,"chip":"state","cost":1,"confuse":{"none":{"weak":0.25},"weak":{"none":0.1,"normal":0.05},"normal":{"weak":0.05}},"states":{"none":"No {output} at all","weak":"Not enough {output}","normal":"{Output} is normal"},"phrases":{"none":["not cooling","no cooling","no cold air","no heat","not heating","no hot water","no ice","nothing coming out","not working at all","dead warm","room temperature","blowing warm","no air"],"weak":["not cooling enough","not cold enough","warm","too warm","box warm","box temperature high","high box temp","temperature rising","cant keep up","can't keep up","not heating enough","cold building","cold room","lukewarm","weak heat","weak cooling","slow to cool","slow to heat","poor cooling","poor heat","slow ice","low airflow"],"normal":["cooling fine","heating fine","temperature ok"]},"module":"common.yaml"},{"id":"gen.dead","name":"Completely dead","ask":"Is the unit completely dead — nothing runs, no lights, no display, no sound?","systems":["*"],"complaint":true,"chip":"state","cost":1,"states":{"yes":"Completely dead — nothing at all","no":"Something runs or lights up"},"phrases":{"yes":["dead","totally dead","nothing works","nothing happens","no power","wont turn on","won't turn on","no lights","blank display","display off","completely off","wont start","won't start"]},"module":"common.yaml"},{"id":"gen.short_cycle","name":"Short cycling","ask":"Does it start and stop every few minutes (short cycling)?","systems":["*"],"complaint":true,"chip":"state","cost":1,"states":{"yes":"Short cycling — starts and stops every few minutes","no":"Runs normal cycles"},"phrases":{"yes":["short cycling","short cycles","cycling on and off","turns on and off","starts and stops","keeps shutting off","cuts out","cutting out","kicks off","trips off and on","clicking on and off"]},"module":"common.yaml"},{"id":"gen.runs_constantly","name":"Runs nonstop","ask":"Does it run nonstop without ever reaching setpoint?","systems":["*"],"complaint":true,"chip":"state","cost":1,"states":{"yes":"Runs nonstop, never satisfies","no":"Shuts off normally"},"phrases":{"yes":["runs constantly","runs all the time","never shuts off","never stops","runs nonstop","never satisfies","always running","won't shut off","wont shut off","high bills","high fuel use"]},"module":"common.yaml"},{"id":"gen.water_leak","name":"Water leaking","ask":"Is water leaking, dripping or puddling from the unit?","systems":["*"],"complaint":true,"chip":"state","cost":1,"states":{"yes":"Water leaking or on the floor","no":"No water where it shouldn't be"},"phrases":{"yes":["water leak","leaking water","dripping","drip","puddle","water on floor","water on the floor","overflowing","overflow","wet ceiling","water stain","ceiling stain","relief valve dripping","weeping"]},"module":"common.yaml"},{"id":"gen.burnt_smell","name":"Burning smell","ask":"Is there a burning, hot-electrical or scorched smell?","systems":["*"],"chip":"state","cost":1,"states":{"yes":"Burning or electrical smell","no":"No burning smell"},"phrases":{"yes":["burning smell","burnt smell","smells like burning","electrical smell","smoke smell","scorched","melted wire","smells hot"]},"module":"common.yaml"},{"id":"gen.intermittent","name":"Comes and goes","ask":"Does the problem come and go, working fine at other times?","systems":["*"],"chip":"state","cost":1,"states":{"yes":"Problem comes and goes","no":"Problem is constant"},"phrases":{"yes":["intermittent","comes and goes","sometimes works","works sometimes","on and off problem","random","sporadic","every once in a while","only at night","only in the morning"]},"module":"common.yaml"},{"id":"gen.recent_work","situational":true,"name":"Recently worked on","ask":"Was it serviced, repaired, charged, moved or modified recently?","systems":["*"],"chip":"state","cost":1,"states":{"yes":"Worked on recently","no":"No recent work"},"phrases":{"yes":["recently serviced","just serviced","after service","after repair","just charged","added refrigerant","new install","newly installed","just replaced","after maintenance","tuned up"]},"module":"common.yaml"},{"id":"gen.after_outage","situational":true,"name":"Started after a power event","ask":"Did it start after a power outage, generator switch-over or storm?","systems":["*"],"chip":"state","cost":1,"states":{"yes":"Started after a power outage or switch-over","no":"Not tied to a power event"},"phrases":{"yes":["after power outage","power outage","power went out","after the outage","after a storm","generator","power blip","power bump","brownout","switch over","transfer"]},"module":"common.yaml"},{"id":"gen.power","name":"Line voltage at the unit","ask":"Is there line voltage at the unit's disconnect or power terminals?","how":"Meter across the line terminals (L1–L2, or L–N on 120 V) at the unit, not just at the panel. On a three-phase unit meter L1–L2, L2–L3 and L1–L3 — a dead leg shows as two low pairs, while one pair alone can read full voltage.","systems":["*"],"states":{"present":"Present","missing":"Missing"},"normal":"present","cost":2,"needs":"meter","phrases":{"missing":["no voltage","no power at unit","no line voltage","zero volts","dead at the disconnect"],"present":["power at unit","has power","voltage present"]},"module":"common.yaml"},{"id":"gen.breaker","name":"Breaker / fuses","ask":"Check the breaker and fuses feeding the unit — what do you find?","systems":["*"],"states":{"ok":"On and intact","tripped":"Tripped, off, or a fuse blown","retrips":"Trips again right after reset"},"normal":"ok","cost":1,"phrases":{"tripped":["breaker tripped","tripped breaker","popped breaker","blown fuse","fuse blown","breaker off","disconnect off"],"retrips":["keeps tripping breaker","trips breaker","breaker trips","breaker keeps tripping","blows fuses","keeps blowing fuses","trips immediately","pops the breaker"]},"module":"common.yaml"},{"id":"gen.control_v","name":"Control voltage (24 V)","ask":"Is there 24 V control power at the transformer secondary or control board?","how":"Meter R to C (or the transformer secondary). Expect about 24–28 V AC.","systems":["*"],"states":{"present":"Present","missing":"Missing"},"normal":"present","cost":2,"needs":"meter","ask_if":{"gen.power":"present"},"phrases":{"missing":["no 24 volts","no 24v","no control voltage","no low voltage","transformer dead","control fuse blown","board dead","no lights on board"]},"module":"common.yaml"},{"id":"gen.call","name":"Call for {output}","ask":"Is the thermostat or controller actually calling for {output}?","how":"Check the setpoint, mode and schedule, then meter the call terminal (Y for cooling, W for heat) to C at the unit, or watch the controller's output light.","systems":["*"],"states":{"calling":"Calling","not_calling":"Not calling"},"normal":"calling","cost":2,"phrases":{"not_calling":["thermostat not calling","no call","no call for cooling","no call for heat","thermostat blank","setpoint wrong","thermostat batteries","controller off","no y signal","no w signal"],"calling":["thermostat calling","calling for cooling","calling for heat"]},"module":"common.yaml"},{"id":"gen.voltage","name":"Supply voltage under load","ask":"What is the supply voltage at the unit with it running?","systems":["*"],"states":{"low":"Low (more than 10 % under; under 187 V on a 208/230 unit)","normal":"Within ±10 % (187–253 V on a 208/230 unit)","high":"High (more than 10 % over; over 253 V on a 208/230 unit)"},"cost":2,"needs":"meter","ask_if":{"gen.power":"present"},"phrases":{"low":["low voltage","voltage drop","brownout","low line voltage","190 volts"],"high":["high voltage","overvoltage"]},"module":"common.yaml"},{"id":"ctl.lv_fuse","name":"Low-voltage fuse","ask":"Is the low-voltage fuse (the 3 or 5 A fuse on the board or in the transformer secondary) intact?","how":"Look at the blade fuse on the control board, or the inline fuse in the transformer secondary. With power on, 24 V measured across the fuse means it is open. A fuse that holds until a call comes on, then blows, points at the circuit that call energizes.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["*"],"states":{"intact":"Intact","blown":"Blown","reblows":"A new fuse blows again (often as soon as a call comes on)"},"normal":"intact","cost":1,"phrases":{"blown":["blown 3 amp fuse","3 amp fuse blown","3a fuse blown","blown 5 amp fuse","board fuse blown","low voltage fuse blown","blade fuse blown","fuse on the board blown","control board fuse blown","blown fuse on board"],"reblows":["keeps blowing 3 amp fuse","fuse blows when thermostat calls","new fuse blew right away","fuse blows on a call","blows the board fuse","3 amp fuse keeps blowing","fuse pops when cooling starts"],"intact":["fuse good","board fuse ok"]},"module":"controls.yaml"},{"id":"ctl.xfmr","name":"Control transformer","ask":"Does the control transformer have line voltage on its primary and 24–28 V on its secondary?","how":"Meter the two primary leads (120, 208/240 or 277 V), then the secondary at the transformer (R to C), before the fuse. An unloaded secondary reads about 24–28 V.","caution":"The primary is line voltage. Use a CAT III meter with insulated probes and keep hands off the terminals; it is safe to touch only after lockout and a dead test.","systems":["*"],"states":{"ok":"Line voltage in, 24–28 V out","no_secondary":"Line voltage in, no 24 V out","no_primary":"No line voltage reaching the primary"},"normal":"ok","cost":2,"needs":"meter","phrases":{"no_secondary":["transformer bad","transformer dead","transformer open","transformer burnt","bad transformer","transformer fried","no 24 volts out of the transformer","transformer has power in but nothing out"],"no_primary":["no power to the transformer","no voltage on the transformer primary","transformer primary dead"],"ok":["transformer good","transformer ok"]},"module":"controls.yaml"},{"id":"ctl.rc_volts","name":"24 V level with the call on","ask":"With the call on and the loads pulled in, what does R to C read at the transformer?","how":"Meter R to C at the transformer or board while the contactor or relays are pulled in. Healthy is about 22–28 V. A reading that sags several volts when the call comes on means the transformer is near its limit.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["*"],"ask_unless":{"gen.control_v":"missing"},"states":{"normal":"22–28 V","low":"Low — under about 21 V, or drops several volts when the call comes on","high":"High — over about 30 V"},"normal":"normal","cost":2,"needs":"meter","phrases":{"low":["low 24 volts","18 volts on the secondary","20 volts at the transformer","control voltage low","low control voltage","24 volts drops on call","voltage drops when the contactor pulls in"],"high":["32 volts on the secondary","control voltage high","30 volts r to c","high 24 volts"],"normal":["24 volts good","26 volts r to c"]},"module":"controls.yaml"},{"id":"ctl.xfmr_tap","name":"Transformer primary tap","ask":"Is the transformer's primary connected on the tap that matches the line voltage it is fed?","how":"Many control transformers have several primary leads (120, 208, 240, 277 or 480 V), with the unused ones capped. Compare the lead in use with the voltage you metered on the primary. A 240 V tap on a 208 V supply runs the secondary low; a 208 V tap on 240 V runs it high.","caution":"Lock out and dead-test before moving a tap; the leads carry line voltage.","systems":["*"],"states":{"matches":"Tap matches the supply","wrong":"Wrong tap for the supply"},"normal":"matches","cost":2,"needs":"panel","phrases":{"wrong":["transformer on the wrong tap","240 tap on 208","208 tap on 240","wrong transformer tap","transformer tap wrong"]},"module":"controls.yaml"},{"id":"ctl.phasing","name":"Phasing between two transformers","ask":"If two transformers feed the same control wiring, do they read in phase?","how":"With the two C terminals tied together, meter R of one transformer to R of the other. Near 0 V means in phase. About 48 V means out of phase. Common on a furnace with a heat pump, zoning panels, and boilers with several zone controls.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["vc.ac","vc.hp","fuel","hydronic","ahu"],"states":{"single":"Only one transformer in the circuit","in_phase":"Two transformers, in phase (near 0 V between the R terminals)","out_of_phase":"Two transformers, out of phase (about 48 V between the R terminals)"},"normal":"single","base":{"single":0.78,"in_phase":0.17,"out_of_phase":0.05},"cost":2,"needs":"meter","phrases":{"out_of_phase":["transformers out of phase","48 volts between r terminals","phasing problem","two transformers fighting","transformer phasing wrong","48 volts r to r"],"in_phase":["transformers in phase"]},"module":"controls.yaml"},{"id":"ctl.short_where","name":"Where the 24 V short is","ask":"With power off, lift the field wires one at a time and ohm the call terminals to C — what clears the short?","how":"Power off and fuse out. Ohm R to C and each call terminal (Y, W, G, O/B) to C with the thermostat off the wall. Near 0 Ω is the short. Lift one wire at a time (thermostat cable, outdoor cable, each coil) until the reading clears. A coil that reads under about 2 Ω is shorted.","systems":["*"],"ask_if":{"ctl.lv_fuse":["blown","reblows"]},"states":{"no_short":"No short found — every circuit reads normal to C","cable":"Clears with a cable lifted (thermostat or outdoor run)","coil":"Clears with one coil lifted — that coil reads near 0 Ω"},"normal":"no_short","cost":3,"needs":"meter","phrases":{"cable":["shorted thermostat wire","thermostat wire shorted","nicked thermostat wire","chewed wire","stapled thermostat wire","outdoor wire shorted","low voltage wire shorted to the cabinet","y wire shorted to ground"],"coil":["shorted contactor coil","contactor coil shorted","coil reads zero ohms","shorted relay coil","coil shorted"]},"module":"controls.yaml"},{"id":"ctl.door_sw","name":"Blower-door safety switch","ask":"Is the blower-door safety switch closed with the door seated?","how":"Seat the door and check the switch plunger is pushed in. On most furnaces and air handlers the switch breaks line voltage to the transformer, so the whole control goes dead with the door off.","caution":"With the door off and the switch held in, the cabinet is live. Hold it in only to watch, with hands clear of the blower and terminals.","systems":["vc.ac","vc.hp","fuel.furnace"],"states":{"closed":"Closed with the door on","open":"Open — door not seated, or the switch failed"},"normal":"closed","cost":1,"phrases":{"open":["door switch","blower door switch","door switch open","door interlock open","door switch bad","panel switch not made","door not seated","furnace door switch"]},"module":"controls.yaml"},{"id":"ctl.vdrop","name":"24 V lost along the control path","ask":"With the call on, is the voltage across the coil within a volt or two of R to C at the transformer?","how":"Meter R to C at the transformer, then across the coil it should pull in. Then step along the path (R at the thermostat, Y at the unit, each splice) to find the joint that loses the volts.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["*"],"states":{"none":"Within a volt or two","drop":"3 V or more lower at the coil"},"normal":"none","cost":2,"needs":"meter","phrases":{"drop":["voltage drop on the thermostat wire","low voltage at the contactor coil","18 volts at the contactor","corroded wire nut","bad splice on the low voltage","loose thermostat wire","low volts at the coil"]},"module":"controls.yaml"},{"id":"ctl.contactor_noise","name":"Contactor or relay sound","ask":"What does the contactor or relay sound like when it is called?","systems":["*"],"states":{"quiet":"Pulls in clean and quiet (a faint hum is normal)","buzz":"Loud steady buzz while pulled in","chatter":"Chatters — clicks in and out"},"normal":"quiet","cost":1,"phrases":{"buzz":["contactor buzzing","contactor humming loud","loud buzz from the contactor","relay buzzing","contactor buzz","buzzing contactor"],"chatter":["contactor chattering","contactor chatter","contactor clicking in and out","relay chattering","clicking contactor","contactor rattling","contactor pulls in and drops out"]},"module":"controls.yaml"},{"id":"ctl.jumper_found","name":"Jumper across a safety or control","ask":"Is there a jumper, a bypass wire or a pinned switch across any safety or control?","how":"Look at every safety and terminal block, and in the thermostat sub-base, for a jumper wire, a wire nut joining two safety leads, or a switch taped or pinned shut.","systems":["*"],"states":{"none":"None found","found":"Found a jumper or bypass"},"normal":"none","cost":1,"phrases":{"found":["jumper on the safety","safety jumped out","safety jumpered","jumpered out","bypassed safety","jumper on the pressure switch","float switch bypassed","jumper left in","limit jumped out","jumper wire found"]},"module":"controls.yaml"},{"id":"ctl.switch_cont","name":"The open safety switch, tested at normal conditions","ask":"With pressure, level or temperature in the normal range, does the open safety switch read closed?","how":"Read the gauges, the pan or the temperature first, so you know the switch has no reason to be open. Then power off, lift one lead and ohm the switch. Closed reads near 0 Ω.","systems":["*"],"states":{"closed":"Reads closed","open":"Still open at normal conditions"},"normal":"closed","cost":2,"needs":"meter","phrases":{"open":["pressure switch open at normal pressure","switch reads open","safety switch failed open","bad pressure switch","pressure switch bad","rollout switch wont reset","switch open with normal pressure"]},"module":"controls.yaml"},{"id":"ctl.float_sw","name":"Condensate safety (float) switch","ask":"Is the condensate float or safety switch open — and is there water in its pan?","how":"Find the float switch on the drain pan, the secondary pan or the drain line. Meter across it with the call on (24 V across it means open), then look at the water level.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["vc.ac","vc.hp"],"follows":{"vc.drain":{"open_wet":["clogged"],"closed":["clear"]}},"states":{"closed":"Closed","open_wet":"Open with water standing — it tripped for a reason","open_dry":"Open with the pan dry"},"normal":"closed","cost":1,"phrases":{"open_wet":["float switch tripped","safety switch tripped","condensate switch tripped","float switch shut it off","pan full of water and float tripped","wet switch tripped"],"open_dry":["float switch stuck","float switch open with a dry pan","float switch bad","float switch open but pan dry","float switch failed","float switch out of level"]},"module":"controls.yaml"},{"id":"ctl.board_status","name":"Unit control board status","ask":"What does the unit control board's status light or code show?","how":"Read the light or code on the outdoor unit's control board and look it up on the panel label or in the maker's service manual. Codes differ by maker.","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["ducted"]},"states":{"normal":"Normal (no fault)","lockout":"Lockout after repeated safety trips","fault":"Another fault code"},"normal":"normal","cost":1,"phrases":{"lockout":["board in lockout","lockout code","soft lockout","hard lockout","locked out on pressure","board locked out","flashing lockout code","needs a power reset to run"],"fault":["fault code on the board","flashing code on the board","error code outdoor board"]},"module":"controls.yaml"},{"id":"ctl.relay","name":"Relay that switches the load","ask":"With the call on, is the relay (or small contactor) that switches the burner, blower or pump pulled in?","how":"Look or listen for the armature, and meter 24 V across its coil. Then turn the call off and check that it drops out.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["fuel","hydronic"],"states":{"pulled_in":"Pulled in on the call, drops out after","not_pulling":"Not pulled in on the call","stuck_in":"Stays pulled in with no call"},"normal":"pulled_in","cost":2,"needs":"meter","phrases":{"not_pulling":["relay not pulling in","relay not clicking","relay wont pull in","zone relay not pulling in","fan relay not pulling in"],"stuck_in":["relay stuck closed","relay stuck on","relay welded","relay contacts welded","zone relay stuck","circulator relay stuck on"]},"module":"controls.yaml"},{"id":"ctl.coil_ohms","name":"Relay coil resistance","ask":"Power off, one lead lifted — what does the relay or contactor coil read?","how":"Ohm across the coil. A 24 V relay or small contactor coil reads tens to a few hundred ohms depending on size. Open (OL) or under about 2 Ω is a failed coil.","systems":["fuel","hydronic"],"states":{"normal":"In range (not open, not near 0 Ω)","open":"Open (OL)","shorted":"Near 0 Ω (under about 2 Ω)"},"normal":"normal","cost":2,"needs":"meter","phrases":{"open":["relay coil open","coil open","coil reads ol","open coil","relay coil burned out"],"shorted":["relay coil shorted","coil reads zero","coil reads 1 ohm"]},"module":"controls.yaml"},{"id":"ctl.contact_drop","name":"Voltage across the closed relay contacts","ask":"With the relay pulled in and the load running, what voltage reads across the closed contacts?","how":"Meter from the line side to the load side of each closed contact while the load runs. Good contacts read under about 1 V. More than that means pitted or burnt contacts.","caution":"Line voltage on the contacts. Meter with insulated probes only; never touch the contacts or bridge them with a probe tip.","systems":["fuel","hydronic"],"ask_if":{"ctl.relay":"pulled_in"},"states":{"ok":"Under about 1 V","drop":"Several volts or more across a closed contact"},"normal":"ok","cost":2,"needs":"meter","phrases":{"drop":["relay contacts pitted","pitted relay contacts","burnt relay contacts","voltage across closed contacts","relay contacts burnt"]},"module":"controls.yaml"},{"id":"ctl.coil_v_off","name":"24 V left on the coil with the call off","ask":"With the thermostat satisfied or turned off, is 24 V still on the contactor or relay coil?","how":"Turn the thermostat to off (or let it satisfy) and meter across the coil. Any 24 V there means the call is still being sent; none means the contactor or relay itself is stuck.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["vc.ac","vc.hp","fuel","hydronic"],"states":{"none":"No voltage on the coil","present":"24 V still on the coil"},"normal":"none","cost":2,"needs":"meter","phrases":{"present":["24 volts on y with the thermostat off","call stuck on","y wire shorted to r","thermostat stuck calling","still 24 volts on the contactor with the thermostat off","voltage on the coil with no call"]},"module":"controls.yaml"},{"id":"ctl.start_delay","name":"When it starts after a call","ask":"After a call comes on (or power comes back), does it start right away, after a few minutes, or not at all?","how":"Turn the call on and time it. Many units hold the compressor off 3–5 minutes after it last stopped or after power returns, and a BAS may stagger restarts after an outage.","systems":["vc","ahu"],"states":{"prompt":"Starts within a few seconds","delayed":"Waits a few minutes, then starts and runs normally","never":"Still off after 10 minutes"},"normal":"prompt","cost":2,"phrases":{"delayed":["starts after a few minutes","delay before it starts","waits 5 minutes then runs","compressor delay","takes 5 minutes to start","anti short cycle delay","time delay before starting"],"never":["never starts","still not running after 10 minutes","waited and it never came on"]},"module":"controls.yaml"},{"id":"ctl.timer_io","name":"Delay timer in and out","ask":"With the call on, is 24 V going into the delay timer (time-delay relay) and coming out after the delay?","how":"Meter the timer's input and output terminals to C. Wait out the delay (up to 10 minutes) before you judge the output.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["vc"],"states":{"passes":"24 V in, 24 V out after the delay","in_no_out":"24 V in, nothing out after 10 minutes"},"normal":"passes","cost":2,"needs":"meter","phrases":{"in_no_out":["delay timer bad","time delay relay bad","timer not passing voltage","delay on break failed","anti short cycle timer failed","timer stuck open"]},"module":"controls.yaml"},{"id":"ctl.stat_settings","name":"Thermostat mode, setpoint and schedule","ask":"Are the thermostat's mode, setpoint, fan setting, schedule and hold set right for the call?","systems":["vc.ac","vc.hp","fuel","hydronic"],"states":{"ok":"Set right","wrong":"Set wrong"},"normal":"ok","cost":1,"phrases":{"wrong":["thermostat set wrong","thermostat set to off","thermostat on off","wrong mode","set to heat instead of cool","set to cool instead of heat","setpoint too low","setpoint too high","schedule wrong on the thermostat","hold left on","vacation mode on","fan set to on"],"ok":["thermostat set right","settings ok"]},"module":"controls.yaml"},{"id":"ctl.stat_config","name":"Thermostat installer setup","ask":"Is the thermostat's installer setup right for the equipment (system type, stages, fan control in heat)?","how":"Open the installer menu and compare it with the equipment. Check system type (conventional, heat pump, boiler), the number of stages, auxiliary heat, and who runs the fan in heat. A wrong system type is common after a thermostat swap.","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_digital"]},"states":{"ok":"Matches the equipment","wrong":"Wrong for the equipment"},"normal":"ok","cost":2,"phrases":{"wrong":["thermostat configured wrong","installer settings wrong","thermostat set up wrong","wrong system type","thermostat set for heat pump on a furnace","thermostat set for gas on an oil furnace","stages set wrong"]},"module":"controls.yaml"},{"id":"ctl.call_path","name":"Call voltage at the thermostat and at the unit","ask":"With a call set, is 24 V on the call terminal (Y or W) at the thermostat, and does it arrive at the unit?","how":"Meter the call terminal to C at the thermostat sub-base (24 V means the thermostat is calling), then the same terminal to C at the equipment's terminal board. Use C at each end, not a ground.","caution":"24 V only at the thermostat. At the unit, line voltage sits beside the terminal board, so keep the probes on the low-voltage terminals.","systems":["vc.ac","vc.hp","fuel","hydronic"],"states":{"reaches_unit":"24 V at the thermostat and at the unit","lost_between":"24 V at the thermostat, none at the unit","not_sent":"No call leaving the thermostat (R live, nothing on the call terminal)"},"normal":"reaches_unit","cost":2,"needs":"meter","phrases":{"not_sent":["thermostat not sending a signal","no 24 volts out of the thermostat","thermostat wont close","thermostat relay not clicking","no y out of the thermostat","no w out of the thermostat"],"lost_between":["24 volts at the thermostat but not at the unit","call not reaching the unit","y at the thermostat but nothing at the condenser","w at the thermostat not at the boiler","thermostat calling but no signal at the furnace"],"reaches_unit":["24 volts on y at the unit and the thermostat","call reaches the unit"]},"module":"controls.yaml"},{"id":"ctl.jumper_test","name":"Jumper test at the equipment","ask":"At the equipment's terminal board, does it start when you jumper R to the call terminal?","how":"At the unit (not the thermostat), jumper R to Y for cooling or R to W for heat, for a few seconds, and watch it start. Take the jumper off.","caution":"24 V only. Jumper R to one call terminal, never to C (a dead short), keep it on only a few seconds, and leave every safety in the circuit.","systems":["vc.ac","vc.hp","hydronic"],"states":{"starts":"Starts on the jumper","no_start":"Doesn't start on the jumper"},"normal":"starts","cost":2,"phrases":{"starts":["runs when jumpered","jumper r to y and it runs","jumpered r and w and it fired","runs with a jumper","starts with r and y jumped"],"no_start":["jumpered and nothing","wont run with a jumper","jumper r to y nothing happens"]},"module":"controls.yaml"},{"id":"ctl.stat_display","name":"Thermostat display","ask":"What does the thermostat's display show?","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_digital"]},"complaint":true,"chip":"state","states":{"normal":"Thermostat display normal","blank":"Thermostat display blank","reboots":"Thermostat display flickers or restarts (often when the unit starts)","low_batt":"Thermostat shows a low-battery warning"},"normal":"normal","cost":1,"phrases":{"blank":["thermostat blank","thermostat display blank","stat is blank","blank thermostat","thermostat dead","blank screen on the thermostat","thermostat screen off","no display on the thermostat"],"reboots":["thermostat reboots","thermostat restarts","thermostat resets itself","thermostat flickers","display flickers when the unit starts","wifi thermostat keeps dropping","thermostat goes blank when the unit starts"],"low_batt":["low battery on the thermostat","battery low warning","replace batteries icon","battery icon flashing"]},"module":"controls.yaml"},{"id":"ctl.batteries","name":"Thermostat batteries","ask":"Do the thermostat's batteries test good?","how":"Meter each cell under load, or swap in fresh ones. Under about 1.2 V a cell is low. A stat with no batteries fitted counts as good.","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_digital"]},"states":{"ok":"Good, or none fitted","low":"Low or dead"},"normal":"ok","cost":1,"phrases":{"low":["dead batteries","thermostat batteries dead","batteries low","weak batteries","batteries died","new batteries fixed it"]},"module":"controls.yaml"},{"id":"ctl.c_wire","name":"C wire at the thermostat","ask":"Is a C (common) wire connected at the thermostat, if the thermostat needs one?","how":"Pull the thermostat off and look for a wire on C, then confirm it is landed on C at the equipment too. 24 V from R to C at the sub-base proves it.","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_digital"]},"states":{"connected":"Connected (or the thermostat doesn't need one)","missing":"Needed, but not connected — the thermostat steals power"},"normal":"connected","cost":1,"phrases":{"missing":["no c wire","missing c wire","no common wire","c wire not connected","power stealing","power sharing thermostat","wifi thermostat without a c wire","needs a c wire","no common at the thermostat"]},"module":"controls.yaml"},{"id":"ctl.wiring_map","name":"Thermostat wiring vs the terminals","ask":"Do the wires land on the same letters at the thermostat and at the equipment (and is the Rh–Rc jumper right)?","how":"Trace each conductor color from the thermostat to the equipment terminal board. Check the Rh–Rc jumper (in with one transformer, out with two), and that C is not on R.","systems":["vc.ac","vc.hp","fuel","hydronic"],"states":{"matches":"Matches","wrong":"Miswired"},"normal":"matches","cost":2,"phrases":{"wrong":["thermostat miswired","wires on the wrong terminals","y and g swapped","wired wrong","new thermostat wired wrong","rc rh jumper missing","wrong terminal","r and c swapped","thermostat wiring wrong"]},"module":"controls.yaml"},{"id":"ctl.cycle_setting","name":"Heat anticipator or cycle rate","ask":"Is the heat anticipator (mechanical thermostat) or the cycle-rate setting (digital) right for the equipment?","how":"Mechanical thermostat — set the anticipator to the current the W circuit draws. Wrap the W wire 10 turns through the clamp, read the amps and divide by 10. Digital thermostat — check the cycles-per-hour setting in the installer menu against the equipment type.","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_mech","stat_digital"]},"states":{"ok":"Set right","too_fast":"Set for too many cycles (short cycles)","too_slow":"Set for too few cycles (long cycles, big swings)"},"normal":"ok","cost":2,"needs":"clamp","phrases":{"too_fast":["anticipator set wrong","anticipator set too low","cycles too fast","too many cycles per hour","cph set too high","cycle rate too high"],"too_slow":["overshoots the setpoint","long cycles with big temperature swings","anticipator set too high","cph too low","cycle rate too low"]},"module":"controls.yaml"},{"id":"ctl.stat_level","name":"Mechanical thermostat level and contacts","ask":"Is the mechanical thermostat mounted level, with its contacts and bimetal clean?","how":"Pull the cover. A mercury-bulb thermostat must sit level (use the marks on the base); a few degrees off level shifts the switching point. Look for dust or lint on the coil and contacts.","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_mech"]},"states":{"ok":"Level and clean","off":"Off level, or dirty contacts or bimetal"},"normal":"ok","cost":1,"phrases":{"off":["thermostat not level","mercury thermostat off level","thermostat crooked","dirty thermostat contacts","lint in the thermostat"]},"module":"controls.yaml"},{"id":"ctl.stat_spot","name":"Thermostat or sensor location","ask":"Does the thermostat or sensor sit where it reads the space (not in sun, a supply-air stream, a door draft or on a cold wall)?","how":"Look at what the sensor sees. Sun, a lamp or TV, a supply register, an outside wall, a kitchen, or a draft from the wall cavity through the wire hole all fool it. In a walk-in or reach-in, a probe in the evaporator discharge or by the door does the same.","systems":["vc.ac","vc.hp","vc.walkin","vc.reachin","fuel","hydronic"],"states":{"good":"Good location","poor":"Poor location"},"normal":"good","cost":1,"phrases":{"poor":["thermostat in the sun","thermostat on an outside wall","thermostat near a supply register","thermostat by the door","thermostat near a heat source","draft from the wall behind the thermostat","probe in the air stream","probe by the door","sensor in the sun","thermostat in a bad spot","thermostat in the wrong place"]},"module":"controls.yaml"},{"id":"ctl.stat_vs_ref","name":"Control's temperature vs a reference","ask":"Does the thermostat's or controller's reading agree with a reference thermometer held at its sensor?","how":"Hold a calibrated thermometer next to the sensor for a few minutes, out of your breath and hand heat, and compare it with the reading the control shows. Within 2 °F agrees.","systems":["vc.ac","vc.hp","fuel","hydronic"],"states":{"agrees":"Agrees within 2 °F","off":"Off by more than 2 °F (high or low)"},"normal":"agrees","cost":2,"needs":"thermometer","phrases":{"off":["thermostat reads high","thermostat reads warmer than the room","sensor reads high","thermostat says it is warmer than it is","thermostat reads low","thermostat reads colder than the room","sensor reads low","thermostat reads wrong","thermostat temperature wrong","sensor reading off"],"agrees":["thermostat reads right","sensor reads correct"]},"module":"controls.yaml"},{"id":"ctl.sensor_ohms","name":"Sensor resistance vs its curve","ask":"Disconnected and ohmed, does the temperature sensor's resistance match its chart at the temperature it sits in?","how":"Lift one sensor lead at the controller and ohm the sensor (this also tests the wire run). Read the temperature at the sensor with a thermometer and compare with the chart. A 10 kΩ NTC reads about 33.6 kΩ at 32 °F, 20.2 kΩ at 50 °F, 12.5 kΩ at 68 °F, 10.0 kΩ at 77 °F, 5.8 kΩ at 100 °F and 3.0 kΩ at 130 °F. Enter both numbers and the app compares them with the full table.","systems":["*"],"follows":{"hp.thermistor_check":{"off":["drifted_or_open"],"ok":["ok","loose_or_misplaced"]},"rf.probe_cal":{"off":["drifted"],"ok":["accurate"]},"ahu.sensor_check":{"off":["sat_off","mat_off","oat_off","rat_off"],"ok":["all_agree","static_off"]}},"states":{"ok":"On its curve (within ±15 %)","off":"Off its curve","open":"Open (OL)","shorted":"Near 0 Ω"},"normal":"ok","cost":2,"needs":"meter","phrases":{"off":["thermistor out of range","sensor ohms wrong","thermistor drifted","sensor resistance off","10k sensor reads wrong"],"open":["sensor open","thermistor open","sensor reads ol","open sensor"],"shorted":["sensor shorted","thermistor shorted","sensor reads zero ohms"]},"module":"controls.yaml"},{"id":"ctl.cool_mode","name":"Mode it runs in on a cooling call","ask":"On a cooling call, is the heat pump actually cooling, or running in heat?","how":"Feel the big vapor line at the indoor unit. In cooling it is cold and sweating; in heat it is hot, and the supply air is warm.","systems":["vc.ac"],"requires":{"rev_valve":["yes"]},"complaint":true,"chip":"state","states":{"cooling":"Cooling on the cooling call","heating":"Heating on a cooling call (hot supply air, hot vapor line)"},"normal":"cooling","cost":1,"phrases":{"heating":["heating in cool mode","blowing hot air in cooling","heat pump heating instead of cooling","hot air on a cooling call","runs in heat when set to cool","heats when set to cool","vapor line hot in cooling"]},"module":"controls.yaml"},{"id":"ctl.ob_setting","name":"Thermostat O/B setting","ask":"Does the thermostat's O/B (reversing-valve) setting match the valve?","how":"Go by the wiring diagram or a meter on the valve coil, not by the brand. A valve energized in cooling needs O; a valve energized in heating needs B.","systems":["vc.ac"],"requires":{"rev_valve":["yes"],"hp_unit":["ducted","inverter"]},"states":{"ok":"Matches the valve","reversed":"Set the wrong way for the valve"},"normal":"ok","cost":1,"phrases":{"reversed":["o b setting wrong","ob reversed","thermostat set to b on an o valve","thermostat set to o on a b valve","reversing valve setting wrong on the thermostat"]},"module":"controls.yaml"},{"id":"ctl.rv_coil_cool","name":"Reversing-valve coil voltage in cooling","ask":"On a cooling call, is the reversing-valve coil getting 24 V if the valve needs it in cooling (and none if it doesn't)?","how":"Meter at the two coil leads with the cooling call on. An O-type valve needs 24 V in cooling; a B-type valve needs none.","caution":"The 24 V side is safe to touch, but line-voltage terminals sit beside it in the cabinet. Keep the probes on the low-voltage terminals and your hands clear of the line side.","systems":["vc.ac"],"requires":{"rev_valve":["yes"],"hp_unit":["ducted","inverter"]},"states":{"as_required":"Right for the valve","wrong":"Wrong — none on an O valve, or 24 V on a B valve"},"normal":"as_required","cost":2,"needs":"meter","phrases":{"wrong":["no 24 volts on the o wire in cooling","o wire dead","b wire live in cooling","reversing valve not getting voltage in cooling","no voltage at the reversing valve in cooling"]},"module":"controls.yaml"},{"id":"ctl.point_mode","name":"Point mode at the BAS","ask":"At the BAS, is the point (start/stop, valve, setpoint) in auto, or held by an operator override or hand?","how":"Open the point at the front end or a local display and read its priority or mode. An override left at any priority above the program, or a hand-off-auto switch in hand, takes the sequence out of control.","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"states":{"auto":"In auto — the program has it","override":"Overridden — operator override, hand, or a held priority"},"normal":"auto","cost":1,"phrases":{"override":["point in hand","point overridden","operator override","override left on","bas override","point in manual","hand on the bas","forced on at the front end","forced off at the front end","locked in hand","override never released"]},"module":"controls.yaml"},{"id":"ctl.occupancy","name":"Controller occupancy mode vs the building","ask":"Does the controller's occupancy mode (occupied or unoccupied) match what the building is doing now?","how":"Read the system's actual occupancy point and the schedule behind it, including holidays and exceptions, and compare with the controller clock and the real time and date.","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"states":{"matches":"Matches","unocc_when_occupied":"Unoccupied while people are in","occ_when_empty":"Occupied while the building is empty"},"normal":"matches","cost":1,"phrases":{"unocc_when_occupied":["bas schedule wrong","unoccupied mode during the day","schedule says unoccupied","holiday schedule left on","stuck in setback","night setback during the day","building cold every monday"],"occ_when_empty":["runs all night","runs on weekends","occupied mode at night","schedule never goes unoccupied","never sets back"]},"module":"controls.yaml"},{"id":"ctl.occ_sensor","name":"Occupancy sensor or override button","ask":"Does the occupancy sensor (or the after-hours override button) change state when it should?","how":"Walk in and out of the sensor's view, or press the override button, and watch the occupancy input at the BAS. Look for a sensor blocked by furniture or one that sees a hallway.","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"states":{"ok":"Changes state as it should","faulted":"Stuck reading occupied, or never sees anyone"},"normal":"ok","cost":2,"phrases":{"faulted":["occupancy sensor stuck on","occupancy sensor always occupied","override button stuck","sensor sees the hallway","occupancy sensor not seeing anyone","occupancy sensor blocked","occupancy sensor dead","sensor never detects"]},"module":"controls.yaml"},{"id":"ctl.controller","name":"Controller status on the network","ask":"Is the controller online at the BAS front end, with its program and clock intact?","how":"Look for the controller at the front end (online, last update time), then at the controller itself (status lights, time and date, program version or a default program).","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"states":{"ok":"Online, program and clock intact","offline":"Offline — the front end shows old values or no communication","reset":"Lost its program or clock (default program, time reset)"},"normal":"ok","cost":2,"phrases":{"offline":["controller offline","bas offline","lost communication with the controller","no comm","stale values on the front end","points show question marks","device offline","controller not communicating"],"reset":["controller lost its program","controller reset","clock wrong on the controller","lost its programming","default program","controller time wrong","lost the database","controller came back blank"]},"module":"controls.yaml"},{"id":"ctl.cmd_vs_fb","name":"BAS command vs what the equipment does","ask":"Does the equipment do what the BAS commands (start, stop, valve position), and does its feedback agree?","how":"Compare the command point with the equipment itself and with any feedback point (run status, valve or damper position). Look at the equipment, not only at the screen.","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam"],"requires":{"controls":["bas"]},"states":{"agree":"Equipment and feedback follow the command","mismatch":"Command and equipment (or feedback) disagree"},"normal":"agree","cost":2,"phrases":{"mismatch":["bas says on but nothing runs","bas says on","bas says running","bas shows on","command shows on","bas says open","commanded on but not running","command on and status off","bas shows open but the valve is shut","feedback doesnt match the command","command and feedback disagree","bas says it is running but it is off"]},"module":"controls.yaml"},{"id":"ctl.output_signal","name":"Control signal from the BAS output","ask":"While it is commanded, is the control signal present at the controller's output terminal and at the device?","how":"Meter the output at the controller terminals (24 VAC for on/off, 0–10 V or 4–20 mA for a modulating output), then at the device end of the wire, including any interposing relay.","caution":"Some outputs switch line voltage through an interposing relay. Meter the relay's load side with insulated probes only.","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam"],"requires":{"controls":["bas"]},"states":{"present":"Present at the controller and at the device","none_at_controller":"Not leaving the controller","lost_in_field":"Leaves the controller, doesn't reach the device"},"normal":"present","cost":2,"needs":"meter","phrases":{"none_at_controller":["no output from the controller","controller output dead","output relay bad on the controller","output fuse blown","no signal out of the controller"],"lost_in_field":["signal not reaching the valve","broken control wire","interposing relay bad","rib relay bad","no signal at the actuator but there is at the controller"]},"module":"controls.yaml"},{"id":"hp.heat_rise","name":"Indoor air temperature rise (heating)","ask":"How much does the air warm up across the indoor unit (supply minus return)?","how":"Measure return air entering the indoor unit and supply air leaving the plenum (or the wall head's louver),\nwith the auxiliary electric heat strips off unless you are testing the strips. Take the reading 10 or more\nminutes into the run, never during a defrost cycle, and on a ductless head not during the\ncold-air-prevention delay after start-up. A ducted heat pump typically delivers about 15–30 °F, less in\ndeep cold. Ductless heads at low or medium fan speed run hotter, so a rise of 35–55 °F is normal there.\n","systems":["vc.hp"],"states":{"low":"Low (under 12 °F, or blowing cold air)","normal":"Normal (12–38 °F ducted, up to about 55 °F ductless)","high":"High (over 38 °F ducted, over 55 °F ductless — scorching supply air)"},"normal":"normal","cost":2,"needs":"thermometer","phrases":{"low":["blowing cold air","cold air from vents","lukewarm air","low heat rise","low temperature rise","barely warm","no temperature rise","supply air cold","blowing cool air"],"high":["supply air very hot","overheating supply air","high heat rise","high temperature rise","scorching air"],"normal":["normal heat rise","good temperature rise"]},"module":"heatpump.yaml"},{"id":"hp.rv_suction_rise","name":"4-way valve suction-path rise","ask":"How much warmer is the valve's center tube (to the compressor) than the tube arriving from the active evaporator coil?","how":"After 5–10 minutes of running, clamp pipe probes about 6 in. from the 4-way reversing valve on the cold\nvapor tube arriving from the active evaporator (in heating, the outdoor-coil connection) and on the\ncenter tube of the valve, which goes to the compressor. More than 3 °F of pickup on the compressor side\nmeans hot discharge gas is leaking across the slide inside the valve. This is a pipe-temperature check,\nso it works on a unit with no true suction port. In heating the big vapor service port is discharge, so\nnever put the low hose on it.\n","systems":["vc.ac","vc.hp"],"states":{"normal":"3 °F or less (tight seal)","high":"More than 3 °F warmer on the compressor side (internal bypass)"},"normal":"normal","cost":2,"needs":"thermometer","phrases":{"high":["reversing valve hot gas bypass","4 way valve leaking through","suction temperature rise across reversing valve","high delta t on reversing valve","4-way valve bypass","reversing valve suction rise"]},"module":"heatpump.yaml"},{"id":"hp.mode_actual","name":"Actual operating mode on heat call","ask":"When calling for heat, is the unit actually heating the indoor coil or running backwards in cooling?","how":"Feel the large vapor line at the indoor unit and check the air leaving the outdoor unit: in heating mode\nthe big line going indoors is hot discharge gas and the outdoor unit blows cold air. If the indoor coil\ngets cold and sweats while the outdoor unit blows warm air, it is stuck in cooling. On a wall head the same\nstory shows as cool supply air with the outdoor fan blowing warm air.\n","systems":["vc.hp"],"complaint":true,"chip":"state","cost":1,"states":{"heating":"Heating the indoor coil (even if weak)","cooling_in_heat":"Running in cooling on a heat call (cold indoor coil, warm outdoor air)"},"normal":"heating","phrases":{"cooling_in_heat":["cooling in heat mode","running in cooling on heat call","blowing cold air in heat mode","air conditioning in heat mode","heats in cool and cools in heat","stuck in cooling","outdoor unit blowing warm in heat"]},"module":"heatpump.yaml"},{"id":"hp.rv_coil_24v","name":"24 V at reversing-valve solenoid","ask":"Is 24 V on the reversing-valve coil leads when the mode called needs the coil energized, and off when it should not be?","how":"Meter right at the two wires going to the solenoid coil, with the unit on the call you are testing. A valve\nthat is energized in cooling (thermostat O) should read 24 V on a cooling call and 0 V on a heat call. A\nvalve energized in heating (B) is the opposite. If you do not know which kind it is, read the wiring\ndiagram or meter the leads on both calls, then judge the call that is giving trouble. Read it against what\nthe valve needs, not against a fixed expectation.\n","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"as_required":"Right for the mode called (24 V when the valve should be energized, 0 V when it should not)","absent_when_needed":"No 24 V when the mode called needs the coil energized","present_when_off":"24 V on the coil when the mode called needs it de-energized"},"normal":"as_required","cost":2,"needs":"meter","phrases":{"absent_when_needed":["no 24v at reversing valve","no voltage on o wire","no voltage on b wire","reversing valve not getting 24v","o terminal dead","b terminal dead","no voltage at reversing valve coil","no 24 volts at reversing valve","no 24 volts on the reversing valve coil","reversing valve coil has no voltage"],"present_when_off":["24v on reversing valve in heat","voltage on o wire in heat call","o shorted to r","reversing valve energized when it should be off","24 volts on valve in heat","voltage on o in heating"]},"module":"heatpump.yaml"},{"id":"hp.rv_coil_line_v","name":"Line voltage at the ductless 4-way valve coil","ask":"On the heat call, is the 4-way valve coil getting its voltage from the outdoor board in the mode that should energize it?","how":"Many ductless 4-way coils are line voltage, switched by a relay on the outdoor board, not 24 V, and the\nhead has no O or B terminal. Check the coil's marking and the maker's wiring diagram first, since the\nvoltage and the mode that energizes the coil depend on the model. With power on and the call made, meter\nat the board's coil connector (or the coil's own plug) and compare with what the diagram calls for in the\nmode you are testing.\n","caution":"Live line voltage at the outdoor board. Use a CAT III meter and insulated probes, work one-handed, and stay clear of the inverter section, whose DC bus stays charged after the breaker is off.","systems":["vc.hp"],"requires":{"hp_unit":["minisplit"]},"states":{"as_required":"Voltage on the coil in the mode that energizes it, none when it should be off","absent_when_needed":"No voltage at the coil connector in the mode that should energize it"},"normal":"as_required","cost":2,"needs":"meter","phrases":{"absent_when_needed":["no voltage at 4 way valve","4 way valve not energized","no power to reversing valve coil on mini split","board relay not switching 4 way valve","no line voltage at reversing valve"]},"module":"heatpump.yaml"},{"id":"hp.rv_coil_ohms","name":"Reversing-valve solenoid coil resistance & magnetism","ask":"How does the reversing-valve solenoid coil test (resistance, and magnetic pull if it is a 24 V coil)?","how":"With power off and locked out, disconnect the coil leads and ohm the coil, then compare with the figure on\nthe coil or in the maker's data. A 24 V coil reads tens of ohms; a line-voltage coil, as on many ductless\nunits, reads far higher, so the 24 V figure is the wrong yardstick there. On a 24 V coil you can also apply\n24 V and check that it pulls a steel screwdriver tip at the center stem. Skip the pull test on a\nline-voltage coil (24 V does nothing to it), and never put line voltage on a 24 V coil.\n","systems":["vc.hp"],"states":{"ok":"Resistance matches the coil's marking or the maker's data, and a 24 V coil pulls a screwdriver","open":"Open (∞ Ω), burned, or a 24 V coil with no magnetic pull when energized"},"normal":"ok","cost":2,"needs":"meter","phrases":{"open":["reversing valve coil open","bad solenoid coil","burned reversing valve coil","no magnetism on solenoid","4 way coil open"]},"module":"heatpump.yaml"},{"id":"hp.rv_shift","name":"Reversing-valve mechanical shift test","ask":"Does the reversing valve hiss and shift when its coil is switched with the compressor running?","how":"First make sure the valve has what it needs to move: a correct charge and a real pressure difference across\nit, which means the compressor must be pumping. A valve will not shift without that, whatever the coil does.\nThen, with the compressor running, energize and de-energize the coil (a ducted valve from the thermostat call;\na ductless one by changing mode at the head) and gently tap the valve body with a rubber mallet, never a steel\nhammer. A healthy valve shifts with an audible whoosh.\n","systems":["vc.hp"],"states":{"shifts":"Hisses and shifts cleanly","no_shift":"Coil is energized and clicks, but the valve slide never shifts (mechanically stuck)"},"normal":"shifts","cost":2,"phrases":{"no_shift":["reversing valve stuck","4 way valve stuck","valve wont shift","won't shift","tapping reversing valve","pilot capillary plugged"]},"module":"heatpump.yaml"},{"id":"hp.stat_ob_config","name":"Thermostat O/B polarity setting","ask":"Is the thermostat's O/B reversing-valve terminal configured to match the valve (energize in cooling, O, or in heating, B)?","how":"Open the thermostat installer setup menu and look at the reversing-valve setting. It must match the valve:\nO when the valve coil is energized in cooling, B when it is energized in heating. Confirm which one the\nvalve is from the wiring diagram, or by metering the coil leads in both modes. Do not go by the brand name.\n","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"ok":"Configured to match the valve (O or B)","reversed":"Configured backwards (O on a B valve, or B on an O valve)"},"normal":"ok","cost":1,"phrases":{"reversed":["o b set wrong","thermostat set to o instead of b","set to b instead of o","reversing valve polarity wrong","new thermostat cools in heat","o/b backwards"]},"module":"heatpump.yaml"},{"id":"hp.outdoor_coil_ice","name":"Outdoor coil ice buildup","ask":"What does the outdoor coil look like in heating mode?","systems":["vc.hp"],"complaint":true,"cost":1,"states":{"none":"Clear (or light uniform frost between defrost cycles)","partial_or_band":"Ice band along the bottom pan or unmelted patches after defrost","encased":"Encased in a solid block of ice"},"normal":"none","phrases":{"encased":["outdoor unit iced up","outdoor coil frozen","heat pump block of ice","outside unit frozen solid","encased in ice","outdoor coil iced over","heat pump iced up"],"partial_or_band":["ice at bottom of outdoor coil","bottom of coil frozen","half defrosted","ice ring around bottom"]},"module":"heatpump.yaml"},{"id":"hp.defrost_sensor","name":"Defrost coil sensor / termination thermostat","ask":"How does the outdoor defrost coil sensor or snap-disc thermostat test (and the outdoor ambient sensor, if the board has one)?","how":"A snap-disc defrost thermostat clipped to the outdoor liquid/distributor tube should be closed (0 Ω)\nbelow ~30 °F and open above ~55–70 °F. An NTC defrost thermistor should match its resistance-vs-temp\ntable when checked against actual tube temperature. A demand-defrost board also reads an outdoor\nambient sensor and compares coil to ambient, so check that sensor the same way. A drifted ambient sensor\ncauses both missed and nuisance defrost.\n","systems":["vc.hp"],"states":{"ok":"Matches coil temperature (closed when icy, opens when warm)","open_or_drifted":"Stays open or reads warm on a freezing coil","stuck_closed_or_loose":"Stuck closed on a hot clear coil, or unclipped/hanging loose"},"normal":"ok","cost":2,"needs":"meter","phrases":{"open_or_drifted":["defrost thermostat open","bad defrost sensor","defrost sensor drifted","klixon wont close","ambient sensor drifted","outdoor ambient sensor bad"],"stuck_closed_or_loose":["defrost sensor stuck closed","defrost thermostat stuck closed","sensor fell off coil","defrost sensor loose"]},"module":"heatpump.yaml"},{"id":"hp.defrost_test_pins","name":"Forced defrost test at board","ask":"With the coil verified iced or below 30 °F, what happens when you jump the defrost board's TEST / speed-up pins with the unit running in heat?","how":"Do this only with the coil verified iced or below about 30 °F. With the compressor running in heating\nmode, short the TEST pins on the outdoor defrost board. If nothing starts and you suspect the sensor, also\njumper the DFT/sensor terminals. Take the sensor jumper off as soon as defrost starts: leaving it in\nforces the full time-out. On a warm coil the sensor does not call for defrost, so even a healthy board\nonly enters defrost with the sensor jumpered, and the result proves nothing about the sensor.\n","caution":"Never force defrost on a warm, running system. It spikes the head pressure. Check the coil is iced or below 30 °F first.","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"normal":"Enters defrost normally with the sensor connected","no_response":"Nothing happens even with the coil sensor jumped (board dead)","starts_when_sensor_jumped":"Only enters defrost once you jumper the coil sensor (coil verified iced or below 30 °F)"},"normal":"normal","cost":2,"needs":"tools","phrases":{"no_response":["defrost board dead","wont go into defrost on test pins","bad defrost board","defrost relay burned"],"starts_when_sensor_jumped":["defrost works when sensor jumped","jumping dft starts defrost"]},"module":"heatpump.yaml"},{"id":"hp.defrost_behavior","name":"Defrost cycle behavior","ask":"What does the outdoor unit actually do when it should be defrosting?","systems":["vc.hp"],"states":{"normal_defrost":"Shifts to cooling, stops outdoor fan, melts coil, and terminates cleanly","not_in_defrost":"Never initiates a defrost cycle","fan_stops_no_hot_gas":"Outdoor fan stops and W2 calls, but the 4-way valve never moves to the cooling position that sends hot gas to the outdoor coil","fan_runs_in_defrost":"Shifts into defrost, but outdoor fan keeps running at full speed","runs_too_long":"Stays in defrost on a steaming clear coil until 10-minute timer or high-pressure trip","nuisance_dry_coil":"Goes into defrost repeatedly in cold dry weather with no frost on the coil"},"normal":"normal_defrost","cost":2,"phrases":{"not_in_defrost":["never goes into defrost","wont defrost","not defrosting"],"fan_stops_no_hot_gas":["no hot gas in defrost","reversing valve doesnt shift in defrost","fan stops but ice doesnt melt"],"fan_runs_in_defrost":["outdoor fan runs during defrost","fan stays on in defrost","fan relay welded on defrost board"],"runs_too_long":["defrost runs too long","stuck in defrost","steams for 10 minutes","trips high pressure at end of defrost"],"nuisance_dry_coil":["defrosting dry coil","nuisance defrost","defrosts every 30 minutes with no ice"]},"module":"heatpump.yaml"},{"id":"hp.basepan_ice","name":"Outdoor basepan drainage & pan heater","ask":"Is meltwater draining freely from the outdoor basepan, or is a solid shelf of ice building up in the bottom pan?","systems":["vc.hp"],"states":{"clear":"Basepan drain holes open and draining","solid_bottom":"Drain holes plugged with ice/leaves or basepan heater failed — solid ice shelf in pan"},"normal":"clear","cost":1,"phrases":{"solid_bottom":["basepan frozen","drain holes frozen","bottom pan full of ice","basepan heater dead","ice cracking bottom of coil","fan blade hitting ice in pan"]},"module":"heatpump.yaml"},{"id":"hp.defrost_cold_air","name":"Cold blow from vents during defrost","ask":"Does the unit blow cold air from the supply vents for several minutes whenever it goes into defrost?","how":"Count this only when the air handler has electric strip heat wired to the defrost output (W2). With no\nstrips, or strips that are not wired to the defrost board, cool air during a short defrost is normal and\nis not a fault.\n","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"complaint":true,"chip":"state","cost":1,"states":{"no":"Supply air stays warm or tempered during defrost","yes":"Blows cold air into the space during every defrost cycle"},"normal":"no","phrases":{"yes":["cold air during defrost","blows cold when defrosting","freezing air during defrost","no tempering heat in defrost"]},"module":"heatpump.yaml"},{"id":"hp.stat_staging","name":"Thermostat heat-pump mode and lockout settings","ask":"Is the thermostat in Emergency Heat, or set so the compressor is locked out at today's outdoor temperature?","how":"Look for EM HEAT / E-HEAT on the thermostat display, then check the installer menu: compressor lockout\n(the lowest outdoor temperature the compressor may run at), the aux-heat lockout (highest outdoor\ntemperature the strips may run at) and the stage delays. With Emergency Heat on, or a compressor lockout\nabove today's outdoor temperature, the compressor stays off and the strips do all the work.\n","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"cost":1,"states":{"ok":"Heat-pump heat is enabled at this outdoor temperature","em_heat":"Emergency Heat selected (compressor off, strips only)","comp_lockout":"Compressor lockout set above today's outdoor temperature"},"normal":"ok","phrases":{"em_heat":["emergency heat on","em heat","e heat","thermostat on emergency heat","em heat light on","strip heat only","aux heat only","stuck in emergency heat"],"comp_lockout":["compressor lockout","compressor locked out","heat pump lockout temperature","compressor locked out in cold","heat pump disabled below","minimum outdoor temperature setting"]},"module":"heatpump.yaml"},{"id":"hp.w2_defrost_call","name":"Aux / defrost heat call (W / W2) at air handler","ask":"Is 24 V AC reaching the indoor air handler's W / W2 terminal when auxiliary or defrost heat is called?","how":"This only means something while a W / W2 call is active: during defrost, second-stage heat or Emergency\nHeat. Meter W1/W2 to C at the air handler control strip then. If 24 V is absent, either the outdoor defrost\nboard's W out wire is open or disconnected, or an outdoor ambient lockout is holding the call off. Both\nread 0 V at the air handler, so to tell them apart meter upstream (at the board's W out terminal or the\nthermostat) while the call is active.\n","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"present_at_air_handler":"24 V present at air handler W / W2 terminal","missing_at_air_handler":"Outdoor board or thermostat calls, but W/W2 wire is open or disconnected to air handler","blocked_by_lockout":"Held off by an outdoor lockout thermostat or balance-point setting set too low"},"normal":"present_at_air_handler","cost":2,"needs":"meter","phrases":{"missing_at_air_handler":["w2 wire not connected","broken w2 wire","no 24v on w2 at air handler","defrost w wire open"],"blocked_by_lockout":["aux heat locked out","balance point lockout set too low","outdoor thermostat locking out strips"]},"module":"heatpump.yaml"},{"id":"hp.strip_amps","name":"Electric heat strip current","ask":"What current do the electric auxiliary heat strips draw when called?","how":"Clamp ONE conductor (L1 or L2) of each heater circuit, never both together: a clamp around both\nconductors of one circuit reads about 0 A because the fields cancel. Call full heat (Emergency Heat) so\nevery stage is on, and give it time, because during the first 30–90 seconds the sequencers have not all\nclosed. A 5 kW bank at 240 V draws about 20.8 A and 10 kW draws about 41.7 A. Current falls with voltage,\nso the same 5 kW bank draws about 18 A on a 208 V supply. Also check that current drops to 0 A when the\ncall is off.\n","caution":"Live line voltage in the heater compartment. Clamp only the insulated conductor, keep hands clear of the heater rack and terminals, and lock out before moving any wire.","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"normal":"About the rated amps for the voltage actually applied (about 20.8 A per 5 kW at 240 V)","low":"Partial amps (one bank or element out)","zero":"Zero amps on the heater leads"},"normal":"normal","cost":2,"needs":"clamp","phrases":{"zero":["strips drawing 0 amps","no amp draw on heat strips","aux heat not pulling amps","emergency heat no amps"],"low":["half amps on heat strips","one strip bank out","low heater amps"]},"module":"heatpump.yaml"},{"id":"hp.strip_breaker","name":"Air-handler strip-heat breaker / disconnect","ask":"Is the dedicated high-amp breaker or pull-out disconnect for the electric heat strips on and supplying 208/240 V?","how":"Many air handlers have two separate circuits or cabinet breakers: one feeds the blower and 24 V\ntransformer, and a second 30–60 A breaker feeds the electric strip banks. Meter L1–L2 right at\nthe heater breaker lugs.\n","caution":"Live line voltage at the breaker lugs. Use a CAT III meter and insulated probes, and lock out before removing any cover you do not have to.","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"ok":"On, full 208/240 V at heater lugs","off_or_tripped":"Off, tripped, or open pull-out on the heater circuit"},"normal":"ok","cost":1,"phrases":{"off_or_tripped":["strip breaker tripped","heater breaker off","second breaker on air handler off","aux heat breaker tripped"]},"module":"heatpump.yaml"},{"id":"hp.sequencer_state","name":"Heat strip sequencer / relay","ask":"How does the electric heat sequencer or contactor behave?","how":"With 24 V applied to the sequencer's bottom control terminals (bimetal heater), wait 30–60 seconds\nand meter line voltage across the load contacts (should close to 0 V drop). With 24 V removed for\n2 minutes, load contacts must open completely.\n","caution":"Live line voltage across the load contacts. Use a CAT III meter and insulated probes, and keep hands off the heater rack.","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"ok":"Closes within 60 s of 24 V call, opens when call is removed","open_with_call":"24 V on sequencer coil for >60 s, but load contacts stay open","welded_or_grounded":"Contacts welded closed with no 24 V call (or element shorted to grounded frame)"},"normal":"ok","cost":2,"needs":"meter","phrases":{"open_with_call":["bad sequencer","heat sequencer failed","sequencer wont close","strip relay open"],"welded_or_grounded":["sequencer stuck closed","welded sequencer","heat strips stuck on","strips stay on with fan off","grounded heating element"]},"module":"heatpump.yaml"},{"id":"hp.strip_limits","name":"Strip-heat thermal high-limit & fusible link","ask":"Are the thermal high-limit disc switch and the one-shot fusible link on the heater rack closed?","how":"Lock out power and check continuity across each snap-disc thermal limit and ceramic fusible link\nmounted on the heater frame (or meter across them under call — an open safety shows full line\nvoltage across its terminals).\n","caution":"Metering across a limit under call means live line voltage. Use a CAT III meter and insulated probes, or lock out and check continuity instead.","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"closed":"Closed (intact)","open":"High-limit switch open or fusible link blown"},"normal":"closed","cost":2,"needs":"meter","phrases":{"open":["fusible link blown","heat strip high limit open","thermal limit open on heater kit","open thermal fuse"]},"module":"heatpump.yaml"},{"id":"hp.element_ohms","name":"Heating element coil resistance","ask":"With power locked out and leads lifted, what do the nichrome heating element coils read?","how":"Each 5 kW 240 V nichrome coil reads about 11–12 Ω end-to-end and ∞ Ω to the metal frame. Visually\ninspect the ceramic insulators for a snapped or sagging coil wire.\n","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"ok":"10–15 Ω per 5 kW coil and open to ground","open":"Open circuit (∞ Ω — broken nichrome wire)"},"normal":"ok","cost":3,"needs":"meter","phrases":{"open":["open heating element","broken nichrome wire","burned out heat strip coil","element reads open"]},"module":"heatpump.yaml"},{"id":"hp.cooling_mode_ok","situational":true,"name":"Pressures when switched to cooling mode","ask":"Only if the outdoor air is above about 55 °F, after a shutdown and restart in cooling, do pressures and superheat/subcooling read normal?","how":"Only when the outdoor air is above about 55 °F (or the maker's limit for running in cooling). Shut the unit\ndown and wait about 5 minutes for the pressures to equalize, then restart it in cooling, let it run 10–15\nminutes and read pressures, superheat and subcooling. Below that outdoor temperature skip this check:\ncooling at low ambient reads abnormal on any unit, so the answer proves nothing. Switching the mode with the\ncompressor running slams the reversing valve. If it runs normally in cooling but starves or misbehaves in\nheating, suspect a directional check valve or the outdoor heating metering device. Most heating-only faults\n(ice, defrost, strips, lockout, balance point) also cool fine, so a \"cools fine\" answer does not point to\none cause. In heating the big vapor service port is discharge, so keep the low hose off it.\n","caution":"Do not run the unit in cooling below about 55 °F outdoor (liquid slugging, an iced indoor coil, low-pressure trips). Always shut down and let the pressures equalize before switching modes.","systems":["vc.hp"],"states":{"no":"Fault is present in both modes (or not a directional fault)","yes":"Cools normally — fault happens only in heating mode"},"normal":"no","cost":4,"phrases":{"yes":["works fine in cooling","cools fine but wont heat","pressures normal in cooling only","only happens in heating mode"]},"module":"heatpump.yaml"},{"id":"hp.check_valve_test","name":"Directional check valves & heating metering device","ask":"What do you find at the indoor bypass check valve and the outdoor heating metering device?","how":"In heating mode, liquid leaves the indoor coil through a check valve that bypasses the indoor\ncooling orifice/TXV, and enters the outdoor coil through the outdoor heating TXV/orifice while the\noutdoor check valve closes. Check for a temperature drop or frost across the indoor metering\nassembly (means indoor check valve stuck closed) or frost/starving vs flooding at the outdoor\nbi-flow/check assembly. Take suction readings at a true suction port, never at the big vapor valve\n(discharge in heating).\n","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"states":{"ok":"Indoor check valve open, outdoor heating metering device feeding properly","outdoor_heating_restricted":"Outdoor heating TXV or piston starving / stuck closed in heating","indoor_bypass_stuck":"Indoor check valve stuck closed in heating (temperature drop or frost across the indoor metering assembly)","outdoor_bypass_leaking":"Outdoor check valve leaking through in heating (flooding outdoor coil)"},"normal":"ok","cost":3,"needs":"thermometer","phrases":{"outdoor_heating_restricted":["heating txv stuck","outdoor txv starving","outdoor piston plugged in heat","bi flow txv stuck in heating"],"indoor_bypass_stuck":["indoor check valve stuck closed","check valve at indoor coil stuck","liquid backing up in indoor coil"],"outdoor_bypass_leaking":["outdoor check valve leaking","check valve bypassing in heat","flooding in heating mode only"]},"module":"heatpump.yaml"},{"id":"hp.outdoor_airflow_heating","name":"Outdoor coil air path (heating evaporator)","ask":"Is the outdoor coil's air path clear of drifted snow, freezing-rain shell, leaves, or a tarp, and is the coil face clean?","how":"In heating mode the outdoor coil is the evaporator extracting heat from outdoor air. Inspect all\nsides and under the hood for drifted snow, an ice shell from freezing rain, matted leaves, or a\nwinter cover left on, then look at the coil face itself for a mat of cottonwood, grass clippings or dirt.\n","systems":["vc.hp"],"states":{"clear":"Clear airflow through outdoor coil","blocked_snow_or_debris":"Blocked by snow, glaze, leaves, a cover, or a matted/dirty coil face"},"normal":"clear","cost":1,"phrases":{"blocked_snow_or_debris":["outdoor unit buried in snow","snow drift on heat pump","freezing rain on outdoor coil","leaves blocking outdoor coil","cover left on heat pump","matted outdoor coil","cottonwood on outdoor coil","outdoor coil clogged with dirt","grass clippings on outdoor coil"]},"module":"heatpump.yaml"},{"id":"hp.outdoor_below_balance","situational":true,"name":"Outdoor temperature vs thermal balance point","ask":"Is the outdoor ambient temperature below the heat pump's thermal balance point?","how":"The balance point is building plus unit, so a tech rarely knows it. Use this test: is it colder outside than\nthe outdoor temperature at which this unit alone last held setpoint? Below that point building heat loss\nexceeds the compressor's heating capacity even when the refrigerant circuit is healthy, so auxiliary heat must\nstage on to hold setpoint. Standard heat pumps balance out at roughly 25–35 °F; cold-climate units hold on\nto a lower outdoor temperature.\n","systems":["vc.hp"],"states":{"no":"Outdoor air is above the balance point","yes":"Deep cold — outdoor air is below the unit's balance point"},"normal":"no","cost":1,"phrases":{"yes":["below balance point","extreme cold outside","subzero outside","too cold for heat pump alone","deep freeze"]},"module":"heatpump.yaml"},{"id":"hp.inverter_code","name":"Mini-split / inverter fault code","ask":"What fault code or LED blink pattern is the mini-split or inverter unit displaying? Then look up what it means in that maker's service manual.","how":"Codes and blink patterns mean different things from one maker to the next, so never read one from memory or\nfrom another brand. Write the code or the number of blinks down exactly, then find it in the maker's service\nmanual or code table and pick the matching state below.\n","systems":["vc.ac","vc.hp"],"complaint":true,"cost":1,"states":{"none":"No error code displayed","comm_error":"Indoor-outdoor communication fault code (look it up in that maker's table)","ipm_or_drive":"Inverter drive / IPM / compressor overcurrent or start-failure code","eev_or_sensor":"Thermistor or EEV fault code"},"normal":"none","phrases":{"comm_error":["communication error","comm error","indoor outdoor communication fault","blinking indicator light","blinking light on wall unit","serial link error"],"ipm_or_drive":["ipm error","ipm fault","inverter module fault","compressor drive error","overcurrent lockout","dc bus fault"],"eev_or_sensor":["thermistor error","sensor error code","eev error code","pipe sensor fault","discharge sensor code"]},"module":"heatpump.yaml"},{"id":"hp.comm_signal","name":"Indoor–outdoor serial communication voltage","ask":"What do you measure on the communication wire between the indoor and outdoor units (labeled S, S2–S3, 2–3 or similar)?","how":"Find the signal terminal and its common in the wiring diagram first. Labels vary, and on some terminal\nblocks the neighboring terminal is line voltage. Set your meter to DC volts (and check AC volts too), and\nread signal to common at both the indoor and the outdoor terminal blocks. A healthy serial line shows an\nunsteady DC voltage that visibly sweeps or pulses. Compare with the maker's figure if you have it. A steady\n0 V, a flat rail that never moves, or wild noise from a spliced or stranded wire points to a communication\nfault.\n","caution":"Live check on a terminal block next to line voltage: use a CAT III meter and insulated probes, and find the signal terminal on the wiring diagram before the leads touch anything. Before unplugging the serial wire or touching the board, breaker off, wait the maker's time (not under 5 minutes) and confirm under 10 V DC across P(+)–N(−): the inverter bus holds 300–400 V DC.","systems":["vc.ac","vc.hp"],"states":{"pulsing_ok":"Normal unsteady, sweeping or pulsing DC/AC voltage","dead_or_noisy":"Steady 0 V, stuck high, open/spliced wire, or outdoor board power supply dead"},"normal":"pulsing_ok","cost":2,"needs":"meter","phrases":{"dead_or_noisy":["no pulsing voltage on s wire","communication wire open","spliced mini split wire","s2 s3 no voltage","outdoor board dead no leds"]},"module":"heatpump.yaml"},{"id":"hp.ipm_diode_test","name":"Inverter IPM diode check & DC bus","ask":"How do the outdoor inverter board's IPM (Intelligent Power Module) diode legs and DC bus test?","how":"Breaker off, then wait the maker's stated time (never less than 5 minutes) for the high-voltage DC bus\ncapacitors to bleed down, and confirm the bus reads under 10 V DC across P(+) and N(−) with a CAT III 600 V\nmeter before anything else. Unplug the compressor (U, V, W) and use the meter's diode mode to test P(+) to\nU/V/W and N(−) to U/V/W in both directions. All six IGBT diode legs should read the same drop one way and\nopen (OL) the other. Compare the legs with each other, not with a fixed number.\n","caution":"The inverter board holds 300–400 V DC on the bus capacitors after the breaker is off. Wait the maker's time (not under 5 minutes) and confirm under 10 V DC across P(+)–N(−) with a CAT III 600 V meter before unplugging any harness or touching the board.","systems":["vc.ac","vc.hp"],"states":{"ok":"All 6 IPM diode legs match each other and the DC bus reads normal","failed":"Shorted or open IPM leg, burned trace, or failed DC bus capacitor/reactor"},"normal":"ok","cost":3,"needs":"meter","phrases":{"failed":["ipm shorted","bad ipm module","failed diode check on inverter board","blown igbt","dc bus capacitor bad"]},"module":"heatpump.yaml"},{"id":"hp.inverter_comp_phases","name":"Inverter compressor windings (U–V–W)","ask":"With the compressor leads unplugged from the inverter board, how do U–V, V–W, and U–W measure?","how":"First make the board safe: breaker off, wait the maker's stated time (never less than 5 minutes), and\nconfirm under 10 V DC across P(+) and N(−) before unplugging the compressor leads. Disconnect the leads from\nthe board before any megger test, since a megger across a connected board destroys it. Measure\nphase-to-phase resistance across U–V, V–W, and U–W with a low-ohms meter, then megger or ohm each pin to\nthe copper suction pipe. All three phases on a three-phase inverter compressor must read the same (within\na few percent, and usually a few ohms or less) and show infinite resistance to ground. Equal phases and no\nground fault do not clear a seized or demagnetized rotor, so judge that from how the compressor starts.\n","caution":"Inverter board bus capacitors hold 300–400 V DC after power-off. Wait the maker's time (not under 5 minutes) and confirm under 10 V DC across P(+)–N(−) with a CAT III 600 V meter before unplugging the compressor leads. Disconnect the leads from the board before any megger test.","systems":["vc.ac","vc.hp"],"states":{"balanced_ok":"All three phases equal (U–V = V–W = U–W) and open to ground","imbalanced_or_grounded":"Phase-to-phase resistance unequal, open, or grounded"},"normal":"balanced_ok","cost":3,"needs":"meter","phrases":{"imbalanced_or_grounded":["inverter compressor phases unequal","u v w resistance off","inverter compressor grounded","bad inverter compressor"]},"module":"heatpump.yaml"},{"id":"hp.eev_coil_ohms","name":"EEV stepper coil winding resistance","ask":"With power off and the DC bus verified discharged, what do the EEV stepper coil winding pairs read at the unplugged harness?","how":"Make the board safe first: breaker off, wait the maker's stated time (never less than 5 minutes), and confirm\nunder 10 V DC across P(+) and N(−) before unplugging the EEV harness. Test resistance from the common\nwire(s) to each of the stepper phase pins on the small 5- or 6-pin plug. Healthy windings read matched values\nacross all the phases (use the maker's figure; commonly tens to low hundreds of ohms) and ∞ Ω to the valve\nbody.\n","caution":"Inverter board bus capacitors hold 300–400 V DC after power-off. Wait the maker's time (not under 5 minutes) and confirm under 10 V DC across P(+)–N(−) with a CAT III 600 V meter before unplugging the EEV harness or touching the board.","systems":["vc.ac","vc.hp"],"states":{"ok":"All stepper windings matched (maker's figure) and open to the valve body","open_or_short":"One or more windings open (∞ Ω), shorted, or corroded plug"},"normal":"ok","cost":2,"needs":"meter","phrases":{"open_or_short":["eev coil open","bad eev coil","stepper coil open","eev winding open","eev harness corroded"]},"module":"heatpump.yaml"},{"id":"hp.eev_init_click","name":"EEV power-up initialization & magnet test","ask":"When you cycle breaker power (or rotate a service magnet on the EEV body), does the EEV click and move refrigerant?","how":"At power-up, the board drives the EEV several hundred steps closed to find zero — you should hear\nand feel rapid ticking at the valve body for 10–20 seconds. If the coil ticks but refrigerant flow\nnever changes, remove the coil and spin an EEV service magnet around the brass spindle to check if\nthe internal rotor/needle is jammed.\n","systems":["vc.ac","vc.hp"],"states":{"normal":"Ticks at power-up and modulates refrigerant flow","silent":"Silent at power-up (no stepper clicking)","clicks_no_flow_change":"Coil clicks at power-up, but needle is mechanically stuck (no flow change)"},"normal":"normal","cost":2,"phrases":{"silent":["eev not clicking","eev silent at power up","no click from eev"],"clicks_no_flow_change":["eev body stuck","eev stuck closed","eev stuck open","eev clicks but wont move","magnet test failed"]},"module":"heatpump.yaml"},{"id":"hp.thermistor_check","name":"NTC thermistor resistance vs temperature","ask":"Do the unit's NTC thermistors (coil, discharge, room, outdoor ambient) match their resistance-vs-temperature table, and are they seated on the coil or tube they should read?","how":"Make the board safe first: breaker off, wait the maker's stated time (never less than 5 minutes), and confirm\nunder 10 V DC across P(+) and N(−) before unplugging any sensor. Unplug the suspected thermistor from the\nboard, measure the actual temperature right at the sensor bulb (or place it in a 32 °F ice-water bath), and\ncompare its kΩ reading with the manufacturer's kΩ chart. A sensor that has drifted well off the curve tells\nthe inverter to throttle back or lock out. A resistance that passes only proves the bulb is good: look at\nwhere the bulb sits, because a sensor that has slipped out of its well or off the tube reads air instead of\nthe coil.\n","caution":"Inverter board bus capacitors hold 300–400 V DC after power-off. Wait the maker's time (not under 5 minutes) and confirm under 10 V DC across P(+)–N(−) with a CAT III 600 V meter before unplugging any sensor or touching the board.","systems":["vc.ac","vc.hp"],"states":{"ok":"Resistance matches actual temperature on the chart, and the sensor sits tight on its coil or tube","drifted_or_open":"Drifted off-curve, open, or shorted (reports false temperature)","loose_or_misplaced":"Resistance is right at the bulb, but the sensor is loose, out of its well, or not on the coil it should read"},"normal":"ok","cost":2,"needs":"meter","phrases":{"drifted_or_open":["bad thermistor","thermistor drifted","thermistor out of range","coil sensor bad","discharge thermistor bad","ambient thermistor off"],"loose_or_misplaced":["thermistor loose","sensor fell out of well","coil sensor not on coil","sensor off the tube","thermistor not seated","sensor clip missing"]},"module":"heatpump.yaml"},{"id":"hp.flare_joint","name":"Mini-split flare joints","ask":"What do you find at the flare nuts (behind the indoor unit and at the outdoor service valves)?","how":"Open the line-set wrap behind the indoor wall head and at the outdoor flare ports. Check for compressor\noil sheen on the brass flare nuts and sweep with an electronic leak detector or soap bubbles.\n","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"states":{"tight_clean":"Dry, clean, and leak-free","oil_or_leak":"Oil film, bubbles, detector alarm, or cracked/cocked copper flare"},"normal":"tight_clean","cost":2,"phrases":{"oil_or_leak":["leaking flare","flare nut leak","oil on flare","mini split flare leak","cracked flare","loose flare nut"]},"module":"heatpump.yaml"},{"id":"hp.crossflow_wheel","name":"Mini-split indoor cross-flow blower wheel","ask":"Shine a flashlight into the indoor unit's supply vane — what is the condition of the cylindrical blower wheel?","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"complaint":true,"cost":1,"states":{"clean":"Clean blades and strong, even air throw","caked_surging":"Blades packed with biofilm/dust — weak air throw and surging/whooshing noise"},"normal":"clean","phrases":{"caked_surging":["dirty blower wheel","mold on blower wheel","biofilm on wheel","mini split surging noise","whooshing noise","barely blowing air from wall unit","squirrel cage dirty"]},"module":"heatpump.yaml"},{"id":"hp.cond_pump_state","name":"Mini-split condensate pump & float switch","ask":"How are the mini-split's internal float switch and condensate pump operating?","how":"Check the indoor drain pan and mini-pump reservoir for slime, a stuck reed float, an air-bound pump\nimpeller, or an open safety contact cutting off the head.\n","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"states":{"ok":"Float switch closed and pump discharging water cleanly","pump_or_float_fault":"Pump failed/air-bound, float switch tripped open, or overflow alarm active"},"normal":"ok","cost":2,"phrases":{"pump_or_float_fault":["condensate pump failed","mini split pump buzzing","mini split float switch tripped","overflow error on wall unit","gurgling condensate pump"]},"module":"heatpump.yaml"},{"id":"hp.multizone_mismatch","name":"Multi-zone port piping vs wiring match","ask":"On a multi-zone condenser or branch box, does each indoor head's control wire land on the same port (A, B, C, D) as its refrigerant lines?","how":"Turn on only one indoor head at a time and check which liquid/gas line pair changes temperature at\nthe outdoor manifold or branch box. If calling on head A chills or heats the pipes feeding head B,\nthe control wires and pipe ports are crossed. Before you tear into the wiring, rule out the normal\none-mode-at-a-time behavior (see the mode check): a head that sits in standby while another head\nruns the opposite mode is not crossed.\n","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"states":{"matched":"Control wire and refrigerant lines match on every port","crossed_pipes_wires":"Crossed — calling on head A sends refrigerant to head B's coil"},"normal":"matched","cost":2,"phrases":{"crossed_pipes_wires":["crossed wiring on multi zone","pipes and wires crossed","wrong port on branch box","head b freezes when head a calls","multi split wired backwards"]},"module":"heatpump.yaml"},{"id":"hp.multizone_modes","name":"Mode asked of each head (multi-zone)","ask":"On a multi-zone system, is another head running in the opposite mode (one heating, one cooling), with this head waiting in standby?","how":"Most multi-zone outdoor units (the ones without heat recovery) can run only one mode at a time. The head\nthat was called first sets the mode, and a head asking for the other mode waits in standby, often with a\nblinking indicator, until the first mode is done. Check what mode each head is set to and which one started\nfirst.\n","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"cost":1,"states":{"same_mode":"Every head that is running is in the same mode","mixed_modes":"One head is heating and another is asking for cooling (or the reverse) and is waiting"},"normal":"same_mode","phrases":{"mixed_modes":["one head heating other head cooling","multi zone mode conflict","head blinking waiting","head in standby wont heat","one zone cool one zone heat","head wont switch mode","other head running opposite mode","one head wont heat while the other zone is cooling","second head wont come on","head wont cool while other head is heating","other zone is in the opposite mode"]},"module":"heatpump.yaml"},{"id":"hyd.scope","name":"Area affected","ask":"Is the heating problem in a single zone/unit or the whole building loop?","systems":["hydronic","terminal"],"complaint":true,"chip":"state","cost":1,"states":{"normal":"Heating normally across zones","one_zone":"One zone, coil, or room stays cold","whole_loop":"Whole building or main loop is cold","overheating":"A zone overheats with its thermostat off (ghost heat)"},"normal":"normal","phrases":{"one_zone":["one zone cold","single zone cold","one room cold","one unit heater cold","one fan coil cold","one baseboard cold","one branch cold"],"whole_loop":["whole building cold","all zones cold","entire building cold","whole loop cold","no heat in building"],"overheating":["zone overheating","room overheating","heating with stat off","ghost flow","gravity flow","thermosiphoning","zone too hot"]},"module":"hydronic.yaml"},{"id":"hyd.circ","name":"Circulator pump","ask":"What is the circulator pump doing when the loop calls for heat?","how":"Listen and feel carefully at the pump housing (or touch a screwdriver tip to the bearing bracket and\nthe handle to your ear). A wet-rotor pump runs very quietly; check amp draw if unsure.\n","systems":["hydronic"],"cost":1,"states":{"running":"Running smoothly","off":"Silent — not running","hums":"Hums, gets hot, or trips overload without spinning","noisy":"Running with rattling, gurgling, or gravel noise"},"normal":"running","phrases":{"off":["circulator not running","pump not running","circ pump off","circulator off","pump dead","pump silent"],"hums":["circulator humming","pump humming","pump hot not pumping","circulator seized","pump buzzing"],"noisy":["noisy circulator","pump noisy","pump rattling","pump gurgling","pump cavitating","gravel sound in pump"],"running":["circulator running","pump running","circ pump running"]},"module":"hydronic.yaml"},{"id":"hyd.circ_volts","name":"Line voltage at circulator","ask":"Is there full line voltage at the circulator motor terminals when calling?","how":"Meter L1 to N (or L1 to L2 on 208/230/460 V pumps) inside the pump junction box or at the load side of\nthe switching relay.\n","systems":["hydronic"],"ask_if":{"hyd.circ":"off"},"needs":"meter","cost":2,"states":{"present":"Line voltage present","missing":"No voltage reaching the pump"},"normal":"present","phrases":{"missing":["no voltage at pump","no power to circulator","relay not sending voltage","no power at circ pump"],"present":["voltage at pump","power at circulator"]},"module":"hydronic.yaml"},{"id":"hyd.circ_cap","name":"Circulator run capacitor","ask":"How does the circulator motor's run capacitor test (µF vs rating)?","how":"Lock out power, discharge the capacitor in the motor terminal box, disconnect one lead, and measure\ncapacitance in µF. Replace if more than 7% below rating or swollen.\n","systems":["hydronic"],"ask_if":{"hyd.circ":["hums","off"]},"needs":"meter","cost":2,"states":{"ok":"Within rating","bad":"Low, open, or bulged"},"normal":"ok","phrases":{"bad":["bad pump capacitor","circulator capacitor bad","weak capacitor on circulator","swollen cap on pump"]},"module":"hydronic.yaml"},{"id":"hyd.circ_windings","name":"Circulator motor windings","ask":"What do the circulator motor windings read with power locked out?","how":"Disconnect motor leads and ohm across the windings and from each lead to ground. An open winding reads\ninfinite; a grounded winding reads continuity to the motor shell.\n","systems":["hydronic"],"ask_if":{"hyd.circ":["off","hums"]},"needs":"meter","cost":3,"states":{"ok":"Normal winding resistance and open to ground","failed":"Open, shorted, or grounded winding"},"normal":"ok","phrases":{"failed":["pump motor burned out","open winding on pump","shorted circulator motor","grounded pump motor"]},"module":"hydronic.yaml"},{"id":"hyd.circ_shaft","name":"Pump coupling, shaft & impeller","ask":"Inspect the pump coupler, shaft rotation, and impeller — what do you find?","how":"Look through the bearing-assembly window on a 3-piece pump to see if the coupler is intact and turning\nthe pump shaft. On a wet-rotor pump, isolate it first (close both isolation flanges; with no flanges,\ndrain the loop down below the pump), let it cool below about 120 °F and relieve it to 0 psig at its\ndrain, and only then remove the center vent plug or pull the cartridge to check if the rotor is seized\nor the impeller has spun loose on the shaft. Catch the fluid.\n","caution":"Close both pump isolation flanges, let the pump cool below about 120 °F and relieve it to 0 psig at its drain before a vent plug or cartridge comes out. A pump on a live hot loop sprays.","systems":["hydronic"],"needs":"tools","cost":2,"states":{"ok":"Coupling intact, shaft turns freely, impeller tight","sheared":"Coupling sheared or broken (motor spins, pump shaft stays still)","seized":"Rotor or pump shaft seized / bound up","impeller_slip":"Shaft spins, but impeller is stripped, loose, or broken"},"normal":"ok","phrases":{"sheared":["broken coupler","sheared coupling","pump coupler broken","motor runs shaft not turning","bad coupler"],"seized":["seized circulator","seized cartridge","pump rotor stuck","seized bearing assembly"],"impeller_slip":["broken impeller","loose impeller","stripped impeller","impeller spun off shaft"]},"module":"hydronic.yaml"},{"id":"hyd.circ_amps","name":"Circulator amp draw","ask":"How does the circulator's running amp draw compare with nameplate FLA?","how":"Clamp one motor lead with the pump running at normal flow. Small circulators normally run about 50–90 %\nof FLA, so compare with this pump's own known-good running amps if you have them.\n","systems":["hydronic"],"ask_if":{"hyd.circ":["running","hums","noisy"]},"needs":"clamp","cost":2,"states":{"normal":"Roughly 60–100 % of nameplate FLA","low":"Under about half of FLA, or well under this pump's known-good amps (unloaded — no flow or broken coupling/impeller)","high":"Over FLA or pulling locked-rotor amps"},"normal":"normal","phrases":{"low":["low pump amps","circulator amps low","unloaded pump"],"high":["high pump amps","circulator overamping","locked rotor amps on pump"]},"module":"hydronic.yaml"},{"id":"hyd.pump_head","name":"Pump differential head","ask":"How does the pressure rise across the running pump compare with its rated head?","how":"Measure discharge minus suction pressure across the pump and convert to feet of head (psig × 2.31 ÷\nthe fluid's specific gravity; about 1.03–1.06 for 40–55 % glycol, about 0.97 for 180 °F water). Compare\nit with the design head on the pump tag or curve. Cold glycol is viscous and derates the curve, so judge\n\"low\" against the pump curve at the fluid temperature.\n","systems":["hydronic"],"needs":"gauges","cost":3,"states":{"normal":"Near design head (on the pump curve at the fluid temperature)","zero":"Near zero (under 3 ft — pump not moving fluid)","low":"Low (under 65% of design head)","high":"High / deadheaded (at shutoff head — flow blocked downstream)"},"normal":"normal","phrases":{"zero":["zero pump head","no differential pressure across pump","no pressure rise across circulator"],"low":["low pump head","low differential pressure","weak pump pressure"],"high":["high pump head","pump deadheaded","shutoff head","high differential across pump"]},"module":"hydronic.yaml"},{"id":"hyd.loop_dt","name":"Loop temperature drop (supply − return ΔT)","ask":"How does the supply-minus-return temperature drop (ΔT) compare with the design ΔT on the tag or commissioning sheet?","how":"Measure supply and return pipe temperatures with clamp/strap probes or an IR thermometer on dull tape.\nRead it with every zone or coil calling, the supply at its design or reset temperature and the fans\nrunning. At light load a healthy constant-flow loop reads only 5–10 °F, so do not enter a light-load\nreading. Wide ΔT (more than about 8 °F over design) means low water flow; narrow ΔT (under about half\nof design) means short-circuiting or no heat transfer.\n","systems":["hydronic"],"needs":"thermometer","cost":2,"states":{"normal":"From about 45 % of the design ΔT up to 8 °F over it, read at design load","high":"High / wide ΔT (more than about 8 °F over design — supply hot, return cold, low flow)","low":"Low / narrow ΔT (under about 45 % of design — supply and return nearly the same temperature)"},"normal":"normal","phrases":{"high":["high delta t","wide delta t","supply hot return cold","return line cold","large temperature drop"],"low":["low delta t","narrow delta t","return as hot as supply","no delta t","small temperature drop"]},"module":"hydronic.yaml"},{"id":"hyd.supply_temp","name":"Loop supply temperature","ask":"How hot is the supply water leaving the header, mixing valve, or heat exchanger?","how":"Read it on the supply pipe with a separate thermometer, not just the controller display.","systems":["hydronic"],"needs":"thermometer","cost":1,"states":{"normal":"At expected temperature for the current load (typically 140–190 °F)","low":"Cold or lukewarm (well below what the space load requires)","high":"Too hot (above the controller setpoint or the high limit)"},"normal":"normal","phrases":{"low":["supply pipe cold","lukewarm supply water","low supply temperature","cold header"],"high":["supply water too hot","loop temperature too high","loop overheating","supply above setpoint","aquastat not shutting off"]},"module":"hydronic.yaml"},{"id":"hyd.pressure","name":"System pressure","ask":"What does the hydronic pressure gauge read compared with the cold-fill target for this building?","how":"Read the boiler/loop pressure gauge; verify with a known test gauge on a drain or boiler drain cock\n(hose any discharge to a container) because tridicators often stick. Read it hot and cold: a rise of\nmore than about 10 psig from cold to operating temperature means the expansion tank is not taking\nwater. The cold-fill target is the height of the highest point above the gauge (ft) × fluid SG ÷ 2.31,\nplus 4–5 psig.\n","caution":"If you check the gauge against a test gauge on a drain cock, open it slowly with a hose to a container. The fluid can be hot, and ethylene glycol is poisonous.","systems":["hydronic"],"cost":1,"states":{"normal":"Steady, at the cold-fill target (a few psi higher hot)","low":"5+ psig under the cold-fill target, or under the highest point's static head + 4 psig (under 8 psig is low on any loop)","high":"Within 5 psig of the relief setting, or 10+ psig over the cold-fill target"},"normal":"normal","phrases":{"low":["low loop pressure","low water pressure","low system pressure","low boiler pressure","low pressure","zero psi on boiler","losing system pressure","pressure dropped","pressure keeps dropping"],"high":["high loop pressure","high system pressure","pressure near relief setting","high boiler pressure","high pressure when hot","pressure climbs when hot","pressure rises when hot"]},"module":"hydronic.yaml"},{"id":"hyd.relief_weeping","name":"Pressure relief valve","ask":"What is the pressure relief valve doing — dry, weeping, or running?","how":"A seat that drips at normal loop pressure is maintenance. A valve that is running or blowing hot water, glycol or steam is an overpressure or overtemperature event, so shut the heat source off first and then find the cause.","systems":["hydronic"],"complaint":true,"chip":"state","cost":1,"states":{"no":"Dry — holding tight","weeping":"Dripping or weeping, loop pressure normal","discharging":"Running or blowing hot water, glycol or steam (shut the heat source off)"},"normal":"no","phrases":{"weeping":["relief valve dripping","relief valve weeping","pop off valve leaking","water from relief pipe","relief valve leaks a little"],"discharging":["relief valve popping","relief valve blowing off","relief valve running","relief valve discharging","relief valve spitting","relief blowing","steam from relief valve","water pouring from relief pipe"]},"module":"hydronic.yaml"},{"id":"hyd.exp_tank","name":"Expansion tank check","ask":"What do you find when you check the expansion tank (connection, tap test, and the air side at the Schrader valve)?","how":"First look at the tank's connection: is its isolation valve open, and is the connection pipe warm when\nthe loop is hot? Tap the shell from top to bottom (a bladder tank should ring hollow on the air end).\nThen valve the tank off and drain its water side to 0 psig (no valve: cool the loop and relieve it to\n0 psig) before you press the Schrader core or put a gauge on it, and stand to the side with eye\nprotection on. Water from the Schrader means a ruptured bladder or diaphragm. With the water side at\n0 psig, the air side should read the cold-fill pressure.\n","caution":"Valve the tank off and drain its water side to 0 psig before pressing the Schrader valve or fitting a gauge. A ruptured bladder sprays hot fluid at face height. Stand to the side, eye protection on.","systems":["hydronic"],"needs":"gauges","cost":2,"states":{"ok":"Air side holds the cold-fill pressure (tank valved off, water side at 0 psig, gauge on the Schrader)","ruptured":"Water comes out of the Schrader (bladder or diaphragm failed), or the tank is dead solid top to bottom","low_precharge":"Schrader dry but the air side reads under the cold-fill pressure (bladder intact)","waterlogged":"Plain steel compression tank full of water (air cushion gone)","isolated":"Tank valved off, or its connection pipe is cold, frozen or plugged"},"normal":"ok","phrases":{"ruptured":["ruptured bladder","burst bladder","bad bladder","burst diaphragm","bad expansion tank","water out of schrader","water at the schrader"],"low_precharge":["flat expansion tank","expansion tank low precharge","no air in expansion tank","flat bladder tank","lost air cushion"],"waterlogged":["expansion tank waterlogged","waterlogged extrol","steel tank full of water","compression tank full of water"],"isolated":["expansion tank valve closed","expansion tank isolated","expansion tank valved off","tank connection frozen","tank connection plugged"]},"module":"hydronic.yaml"},{"id":"hyd.fill_valve","name":"Make-up / fill valve (PRV)","ask":"How is the automatic fill / pressure-reducing valve (or glycol make-up feeder) behaving?","how":"If pressure is low, check that the supply isolation valve is open and the glycol reservoir is not empty.\nOn a water loop, lift the fast-fill lever to see if fluid feeds in; on a glycol loop use the glycol\nfeeder, not the domestic fast-fill lever. If pressure is high, close the isolation valve ahead of the\nfill valve and bleed pressure down to the cold-fill target through a hose to a container — if it stays\nsteady with the valve shut, the PRV was passing.\n","caution":"Bleed through a hose to a container, never onto the floor. The fluid can be hot, and ethylene glycol is poisonous. On a glycol loop use the glycol feeder, not the domestic fast-fill lever.","systems":["hydronic"],"cost":2,"states":{"ok":"Feeds to target pressure and shuts off tight","blocked":"Valved off, inlet screen plugged, failed closed, or glycol tank empty","passing":"Passing / leaking through — creeps pressure up even when cool"},"normal":"ok","phrases":{"blocked":["fill valve closed","prv stuck closed","plugged prv screen","glycol feeder empty","no makeup water"],"passing":["fill valve passing","prv leaking through","bad fill valve overpressurizing","pressure creeps up cold"]},"module":"hydronic.yaml"},{"id":"hyd.loop_noise","name":"Sound in pipes or pump","ask":"What sound do you hear in the hydronic pipes, coils, or pump?","systems":["hydronic","terminal"],"complaint":true,"chip":"state","cost":1,"states":{"quiet":"Quiet normal operation","gurgling":"Gurgling, sloshing, or rushing water sound in pipes/coils","gravel":"Gravel or marbles rattling at the pump suction (cavitation)"},"normal":"quiet","phrases":{"gurgling":["gurgling in pipes","water rushing noise","sloshing in radiators","air noise in baseboard","bubbling sound in loop"],"gravel":["pumping gravel","marbles in pump","pump cavitating sound","rattling at pump inlet"]},"module":"hydronic.yaml"},{"id":"hyd.air_bleed","name":"Bleeding / purging test","ask":"What comes out when you open the coin vent, purge valve, or pump bleed screw?","ask_for":{"terminal":"What comes out when you open the unit's coin vent or bleed valve at its high point?"},"caution":"Hot fluid can spray from a vent or bleed port. Open it slowly with a hose to a container, face away, and collect glycol (ethylene glycol is poisonous).","systems":["hydronic","terminal"],"cost":2,"states":{"water":"Solid stream of water or glycol right away","air":"Air hisses or sputters out before liquid","nothing":"Nothing comes out (zero pressure or frozen/blocked line)"},"normal":"water","phrases":{"air":["air from bleeder","hissing air at vent","air bound coil","spitting air when bled"],"nothing":["nothing comes out of bleeder","dry vent","no water at coin vent"]},"module":"hydronic.yaml"},{"id":"hyd.auto_vent","name":"Automatic air vent (hyvent)","ask":"Inspect the automatic air vent(s) at the air separator and high points — what do you find?","systems":["hydronic"],"cost":1,"states":{"ok":"Cap loose 1 turn, venting air cleanly, dry","stuck_closed":"Cap screwed down tight or float stuck shut (trapping air)","leaking":"Spitting or dripping water/glycol from the vent cap"},"normal":"ok","phrases":{"stuck_closed":["hyvent cap closed","air vent cap tight","stuck float in air vent","clogged hyvent"],"leaking":["hyvent leaking","automatic air vent dripping","water leaking from hyvent"]},"module":"hydronic.yaml"},{"id":"hyd.iso_valves","name":"Isolation & balancing valves","ask":"Check the isolation, service, and balancing valves in the loop — how are they set?","ask_for":{"terminal":"Check the unit's own isolation and balancing valves on its supply and return — how are they set?"},"systems":["hydronic","terminal"],"cost":1,"states":{"open":"Open and balanced normally","closed":"An isolation or service valve is closed (or gate dropped off stem)","bypass_open":"Bypass valve left wide open or near-branch balancing valves wide open"},"normal":"open","phrases":{"closed":["isolation valve closed","ball valve shut","service valve left closed","dropped gate valve"],"bypass_open":["bypass valve open","loop unbalanced","balancing valves wide open","short circuiting bypass"]},"module":"hydronic.yaml"},{"id":"hyd.strainer","name":"Y-strainer / dirt separator","ask":"Is the Y-strainer or dirt-separator screen plugged with scale, rust, or sludge?","how":"Feel or measure for a temperature/pressure drop across the strainer body, then isolate, let it cool,\nrelieve it to 0 psig, and blow down or pull the screen to inspect.\n","caution":"Isolate the strainer, let it cool and relieve it to 0 psig before backing out the plug or cover. Catch the fluid.","systems":["hydronic"],"needs":"tools","cost":2,"states":{"clean":"Clean screen, free flow","clogged":"Plugged with debris, scale, magnetite, or sludge"},"normal":"clean","phrases":{"clogged":["clogged y strainer","plugged strainer","dirty strainer screen","restricted strainer"]},"module":"hydronic.yaml"},{"id":"hyd.zone_valve","name":"Zone valve operation","ask":"With the zone calling for heat, what is the zone valve doing?","ask_for":{"terminal":"With the unit calling for heat, what is its control valve (zone valve, or modulating valve and actuator) doing?"},"how":"Push the manual opener lever on the actuator head: if the valve is already open, the lever moves freely\nwith no resistance; if closed, you feel spring resistance pushing the ball/poppet open.\n","systems":["hydronic","terminal"],"cost":1,"states":{"ok":"Opens on call and closes when satisfied","stays_closed":"Stays closed on call (lever has spring resistance; heats when latched open manually)","jammed_closed":"Mechanically jammed closed (seized stem/cartridge; no flow even with head removed)","stuck_open":"Stuck open or latched in manual-open (heats zone when not calling)"},"normal":"ok","phrases":{"stays_closed":["zone valve wont open","bad zone valve motor","dead zone valve head","actuator not opening"],"jammed_closed":["zone valve stuck closed","seized zone valve body","cartridge jammed shut"],"stuck_open":["zone valve stuck open","manual lever latched open","zone valve wont close"]},"module":"hydronic.yaml"},{"id":"hyd.zv_endswitch","name":"Zone valve end switch","ask":"When the zone valve is driven full open, does its auxiliary end switch close?","how":"Meter continuity (or 24 V drop) across the two end-switch terminals on the valve head while the valve is\nfully open. Closed switch = 0 V across it (or 0 Ω isolated).\n","systems":["hydronic"],"needs":"meter","cost":2,"states":{"closes":"Closes cleanly when valve opens","open":"Stays open even when valve is full open"},"normal":"closes","phrases":{"open":["bad end switch","zone valve opens pump stays off","auxiliary switch open","end switch not making"]},"module":"hydronic.yaml"},{"id":"hyd.mixing_valve_state","name":"3-way mixing valve","ask":"How is the 3-way mixing valve positioned when the loop calls for heat?","how":"Compare pipe temperatures on all three ports (hot supply in, return bypass in, mixed loop out) and check\nwhether the actuator drives the stem toward the hot port.\n","systems":["hydronic"],"cost":2,"states":{"ok":"Blending hot supply into the loop normally","stuck_bypass":"Stuck in full bypass / closed to hot port (hot port is hot, mixed outlet stays cool)","stuck_hot":"Stuck open to the hot port (mixed outlet runs at primary temperature)"},"normal":"ok","phrases":{"stuck_bypass":["3 way valve stuck","mixing valve stuck in bypass","bad mixing valve actuator","three way valve not opening"],"stuck_hot":["3 way valve stuck hot","mixing valve stuck open to hot","mixing valve full hot","loop running at primary temperature"]},"module":"hydronic.yaml"},{"id":"hyd.check_valve","name":"Flow-check / check valve","ask":"How is the flow-check or spring/swing check valve operating?","how":"If a zone heats with its pump off, check whether the flow-check thumbscrew is turned down to \"manual\nopen\" or trash is holding the weight/clapper up. If a running pump gets no flow through the branch, check\nfor a stuck-shut clapper or a check valve installed backwards.\n","systems":["hydronic"],"cost":2,"states":{"ok":"Opens with pump running and seats when pump stops","stuck_open":"Stuck open or thumbscrew left in manual-open (gravity/ghost flow)","stuck_closed":"Stuck closed or installed backwards (blocks pumped flow)"},"normal":"ok","phrases":{"stuck_open":["flow check stuck open","check valve stuck open","thumbscrew open on flow check","gravity circulation"],"stuck_closed":["flow check stuck closed","check valve stuck shut","check valve backwards"]},"module":"hydronic.yaml"},{"id":"hyd.hx_approach","name":"Heat exchanger approach temperature","ask":"What is the hot-end approach across the heat exchanger (primary hot inlet minus secondary heated outlet), with the primary control valve wide open?","how":"Hot-end approach = the primary fluid entering the plate/tube heat exchanger minus the secondary supply\nleaving it, read with the primary control valve at 95–100 % open (drive it open by hand if you can do\nso safely) and the secondary at design flow. A modulating primary valve at part load throttles to hold\nthe secondary setpoint, which makes this number large by design. Data sheets often quote the cold-end\nfigure, so compare like with like. A clean exchanger typically runs a 5–15 °F hot-end approach; over\n20 °F points to fouling or poor primary flow.\n","systems":["hydronic"],"needs":"thermometer","cost":2,"states":{"normal":"Normal (20 °F or less, primary valve wide open)","high":"High (over 20 °F with the primary valve wide open — poor heat transfer across the exchanger)"},"normal":"normal","phrases":{"high":["high approach temperature","plate hx fouled","heat exchanger not transferring heat","cold leaving hx"]},"module":"hydronic.yaml"},{"id":"hyd.hx_dp","name":"Pressure drop across heat exchanger","ask":"How does the waterside pressure drop (inlet minus outlet psi) across the heat exchanger compare with its data sheet or commissioning value at the same flow?","how":"Read inlet and outlet pressure with the secondary at design flow, on one gauge or a matched pair.","systems":["hydronic"],"needs":"gauges","cost":3,"states":{"normal":"Within about 25 % of the data-sheet or commissioning ΔP at the same flow","high":"More than ~25–30 % above the data-sheet or commissioning ΔP at the same flow (no absolute figure applies — plates or tubes plugged)"},"normal":"normal","phrases":{"high":["high pressure drop across heat exchanger","plugged plate exchanger","scaled hx plates"]},"module":"hydronic.yaml"},{"id":"hyd.hx_primary_dt","name":"Primary-side temperature drop across the exchanger","ask":"With the exchanger working, how does the primary-side temperature drop (primary in minus primary out) compare with its design?","how":"Read primary in and primary out at the exchanger with the primary valve wide open. A drop much wider\nthan design with the secondary leaving cool means too little primary flow (pump off, valve throttled,\nstrainer plugged). A drop much narrower than design with the secondary still leaving cool means the\nplates are not passing heat (fouled).\n","systems":["hydronic"],"needs":"thermometer","cost":2,"states":{"normal":"Close to design","wide":"Much wider than design (not enough primary flow)","narrow":"Much narrower than design (heat is not crossing the plates)"},"normal":"normal","phrases":{"wide":["wide primary delta t","primary return cold","low primary flow","primary valve throttled","primary pump off"],"narrow":["narrow primary delta t","primary return hot","primary not giving up heat","plates not transferring"]},"module":"hydronic.yaml"},{"id":"hyd.freeze_point","name":"Glycol freeze protection","ask":"How does the measured glycol freeze point compare with the required freeze protection?","how":"Sample from a flowing part of the loop (not the feeder tank or a dead leg), let the drop cool to room\ntemperature, and put it on a temperature-compensated glycol refractometer; read the freeze point on the\nscale matching the loop fluid (PG or EG). Wipe the prism between samples. Never trust color alone.\n","caution":"Sample from a flowing part of the loop and let the drop cool before it goes on the prism; hot fluid scalds. Ethylene glycol is poisonous, so keep it off skin, food and drinking water, and collect what you draw.","systems":["hydronic"],"needs":"refractometer","cost":2,"states":{"ok":"Protected (freeze point at or below required target)","weak":"Too weak — freeze point warmer than the target (slush forms at the freeze point and coils stop flowing; burst protection is colder, do not rely on it)","rich":"Over-concentrated (above ~60 % the freeze point turns back up; thick, poor heat transfer)"},"normal":"ok","base":{"ok":0.9,"weak":0.08,"rich":0.02},"phrases":{"weak":["weak glycol","glycol percentage low","freeze point too warm","diluted glycol","slush in glycol loop"],"rich":["glycol too strong","too much glycol","neat glycol","over concentrated glycol","glycol over 60","topped off with concentrate","thick glycol"]},"module":"hydronic.yaml"},{"id":"hyd.glycol_cond","name":"Glycol pH and visual condition","ask":"What do a pH strip and a jar sample of the glycol show?","how":"Draw a sample from a drain port into a container after flushing dead leg water. Inhibited glycol should\nread about pH 8.0–10.5 with no sediment or odor; it is usually dyed, so color alone tells you nothing.\nBelow pH 8.0 means organic acids have formed and the inhibitors are spent.\n","caution":"Draw the sample slowly into a container. Hot fluid scalds, and ethylene glycol is poisonous, so keep it off skin and out of drains, and collect it.","systems":["hydronic"],"cost":2,"states":{"good":"pH 8.0–10.5 and no sediment or odor (color does not matter)","degraded":"pH under 8.0, dark sludge, or burnt smell"},"normal":"good","phrases":{"degraded":["acidic glycol","low ph glycol","degraded glycol","black sludge in glycol","depleted glycol inhibitor"]},"module":"hydronic.yaml"},{"id":"hyd.pipe_frost","name":"Frozen or burst pipe / coil","ask":"Is a pipe or coil iced up, slushy, blocked with ice, or split? (On a glycol loop, being below 32 °F is normal.)","caution":"Treat every frozen coil or pipe as split. Never thaw it while it is connected to a live supply. Lock out the unit, close and verify both isolation valves, and open its drain or vent first.","systems":["hydronic","terminal"],"cost":1,"states":{"no":"No ice or slush, and intact (cold pipe is normal on a glycol loop)","iced":"Ice or slush in the fluid, or an ice plug (on a water loop, below 32 °F counts)","split":"Split or burst from freezing"},"normal":"no","phrases":{"iced":["frozen pipe","frozen hydronic coil","ice plug in pipe","frozen heating coil","slush in pipe","iced up coil"],"split":["burst baseboard","split copper pipe","burst coil","split coil","frozen and split","burst pipe"]},"module":"hydronic.yaml"},{"id":"hyd.seal_leak","name":"Circulator shaft seal leak","ask":"Is water or glycol dripping from the weep hole between the pump volute and motor bracket?","systems":["hydronic"],"ask_if":{"gen.water_leak":"yes"},"cost":1,"states":{"no":"Pump shaft seal is dry","pump_seal":"Dripping or spraying from the pump shaft seal / bracket weep hole"},"normal":"no","phrases":{"pump_seal":["pump seal leaking","leaky mechanical seal","water dripping from pump bracket","glycol crust on pump shaft"]},"module":"hydronic.yaml"},{"id":"hyd.terminal_air","name":"Terminal unit fan or fin airflow","ask":"With hot water at the terminal unit, how is air moving across the coil or baseboard fins?","systems":["hydronic"],"cost":1,"states":{"good":"Fan running at full speed / baseboard fins clean and damper open","fan_off":"Unit-heater or fan-coil fan motor is dead (coil pipes hot, fan not spinning)","fins_blocked":"Baseboard/convector fins matted with dust, louver shut, or blocked by furniture","coil_fouled":"Unit-heater or fan-coil airflow is poor with the fan running (filter plugged, coil fins matted with dust or lint, or coil tubes scaled or air-bound)"},"normal":"good","phrases":{"fan_off":["unit heater fan dead","fan coil blower off","fan motor not running on unit heater","pipes hot fan off"],"fins_blocked":["baseboard blocked","dirty baseboard fins","convector damper closed","blocked fin tube"],"coil_fouled":["dirty unit heater coil","plugged fan coil filter","matted coil fins","lint on coil","fouled fan coil","weak air off unit heater"]},"module":"hydronic.yaml"},{"id":"hyd.reset_setpoint","name":"Outdoor-reset / supply setpoint","ask":"What supply water temperature is the outdoor-reset controller calling for vs actual outdoor weather?","how":"Read the controller's calculated target supply temperature and its outdoor sensor reading. Compare the\nsensor reading with a thermometer outdoors and check the reset curve settings.\n","systems":["hydronic","terminal"],"cost":2,"states":{"ok":"Setpoint matches outdoor conditions and curve","too_low":"Setpoint is far too low (outdoor sensor drifted warm, in sun/exhaust, or curve mis-set)"},"normal":"ok","phrases":{"too_low":["outdoor reset sensor bad","supply setpoint too low","reset curve wrong","outdoor sensor reading high"]},"module":"hydronic.yaml"},{"id":"hyd.primary_source","name":"Primary heat-recovery loop & backup boiler staging","ask":"On a heat-recovery plant, is the primary jacket-water/waste-heat loop hot, and did the backup boiler stage on?","systems":["hydronic"],"cost":2,"states":{"ok":"Primary heat source hot (or backup boiler staged on normally)","cold_no_stage":"Primary heat-recovery loop is cold AND backup boiler did not stage on"},"normal":"ok","phrases":{"cold_no_stage":["heat recovery loop cold","waste heat down backup boiler off","backup boiler not staging","jacket water cold"]},"module":"hydronic.yaml"},{"id":"hyd.dhw_status","name":"Indirect domestic hot water (DHW) check","ask":"On an indirect water heater, what do you find at the tank coil, DHW priority zone, and tempering valve?","systems":["hydronic"],"cost":2,"states":{"ok":"Domestic hot water normal","fault":"Domestic water cold/lukewarm — DHW pump/valve off, scaled coil, or failed tempering valve"},"normal":"ok","phrases":{"fault":["no domestic hot water","indirect tank cold","bad tempering valve","dhw mixing valve failed","dhw zone cold"]},"module":"hydronic.yaml"},{"id":"hyd.steam_scope","name":"Steam problem area","ask":"Where is the steam heating or condensate problem showing up?","systems":["steam"],"complaint":true,"chip":"state","cost":1,"states":{"normal":"Heating evenly across the building","one_unit":"A single radiator, convector, or steam coil stays cold","main_slow":"A whole branch or far end of a steam main heats slowly or stays cold","return_issue":"Steam blowing from receiver vent, hot return header, or overflowing receiver"},"normal":"normal","phrases":{"one_unit":["one radiator cold","single radiator cold","steam unit heater cold","one convector cold"],"main_slow":["end of main cold","far radiators cold","uneven steam heat","slow steam main"],"return_issue":["steam blowing from vent","hot condensate return","receiver overflowing","steam in return line"]},"module":"hydronic.yaml"},{"id":"hyd.water_hammer","name":"Water hammer (banging pipes)","ask":"Are the steam pipes or radiators banging, clanking, or pounding (water hammer)?","systems":["steam","terminal"],"complaint":true,"chip":"state","cost":1,"states":{"no":"Quiet (or light ticking from normal thermal expansion)","yes":"Loud banging, pounding, or violent water hammer"},"normal":"no","phrases":{"yes":["water hammer","banging steam pipes","pounding radiator","pipes clanking","loud bang in steam line"]},"module":"hydronic.yaml"},{"id":"hyd.boiler_level","name":"Boiler water line","ask":"Is the boiler water line steady in the gauge glass?","how":"Watch the gauge glass for a minute at the normal firing rate and compare it with the normal water line\nmark. Dirty, oily or heavily treated boiler water foams and carries over, and so does a line held too\nhigh.\n","systems":["steam"],"cost":1,"states":{"steady":"Steady at the normal line","bouncing":"Bouncing or surging in the glass (priming or foaming)","high":"Held above the normal line"},"normal":"steady","phrases":{"bouncing":["bouncing water line","water level bouncing","priming","foaming boiler","carryover","surging gauge glass"],"high":["water level too high","high water line","boiler overfilled","flooded boiler"]},"module":"hydronic.yaml"},{"id":"hyd.cond_temp","name":"Condensate return temperature","ask":"What is the temperature of the condensate return header or receiver tank?","how":"Measure the condensate return pipe entering the receiver with a contact probe or IR thermometer on tape.\nCompare it with this plant's own logged baseline: F&T and bucket-trap systems routinely return 195–205 °F\nafter flashing, while thermostatic-trap systems with bare returns run cooler (150–185 °F). A vented\nreceiver tops out near 212 °F, so temperature alone cannot separate flash steam from live steam. Confirm\nwith the vent plume and by listening to the traps.\n","systems":["steam"],"needs":"thermometer","cost":2,"states":{"normal":"Below about 205 °F (F&T and bucket-trap systems routinely run 195–205, so judge by the vent plume and trap tests)","high":"205 °F or more, or 15–20 °F above this plant's own logged baseline"},"normal":"normal","phrases":{"high":["hot condensate return","return over 205","boiling condensate tank","hot condensate tank","steam in condensate line"]},"module":"hydronic.yaml"},{"id":"hyd.vent_plume","name":"Condensate receiver vent plume","ask":"What is coming out of the condensate receiver's atmospheric vent pipe?","how":"Distinguish flash steam from live steam: lazy white vapor drifting gently from the vent is normal flash\nsteam; a strong, noisy jet with a clear gap right at the pipe lip is live steam from a blowing trap.\n","systems":["steam"],"cost":1,"states":{"normal":"Nothing or lazy drifting vapor (normal flash steam)","live_steam":"Strong, noisy jet of live steam blowing out","water":"Liquid water spitting or overflowing from the receiver/vent"},"normal":"normal","phrases":{"live_steam":["live steam from receiver vent","vent pipe blowing steam","roaring steam at receiver vent"],"water":["receiver overflowing","water pouring out of condensate tank","condensate receiver flooded"]},"module":"hydronic.yaml"},{"id":"hyd.trap_check","name":"Unit steam trap test","ask":"What do the sound and temperature checks on the radiator/coil steam trap show?","how":"Listen first with a mechanic's stethoscope or ultrasonic detector on the trap body: a failed-open trap\nhisses or roars continuously with no cycling, and a failed-closed trap is silent. Temperature is a\nbackup only. Thermostatic traps run 15–30 °F cooler on the outlet; F&T, bucket and disc traps show\nlittle drop, so a small drop alone is not a failure.\n","caution":"Test by sound and surface temperature only. Never open a trap cap, strainer plug or union while the line holds steam.","systems":["steam","terminal"],"needs":"thermometer","cost":2,"states":{"ok":"Steam held back; condensate flow intermittent or smooth; outlet at or below ~212 °F","failed_open":"Hissing or roaring continuously, hot on both sides, outlet pipe at about 212 °F","failed_closed":"Silent and cold on both sides while steam is available in the supply main"},"normal":"ok","phrases":{"failed_open":["steam trap failed open","trap blowing steam","bad trap blowing through","trap hot both sides"],"failed_closed":["steam trap failed closed","cold steam trap","plugged steam trap","waterlogged coil trap"]},"module":"hydronic.yaml"},{"id":"hyd.drip_trap","name":"Main or riser drip trap","ask":"Check the steam main / riser drip leg strainer and drip trap — is it hot and draining condensate?","how":"Every steam main low point and riser heel has a drip leg and trap draining into the wet/dry return. If\nthat drip trap is cold while the main is hot, condensate is backing up into the steam main.\n","caution":"Check by sound and surface temperature. Verify the drip leg is isolated and at 0 psig before opening a strainer plug, trap cap or blowdown.","systems":["steam"],"needs":"thermometer","cost":2,"states":{"ok":"Hot and passing condensate cleanly","cold_plugged":"Cold — trap failed closed or drip-leg dirt pocket/strainer plugged"},"normal":"ok","phrases":{"cold_plugged":["main drip trap cold","plugged drip trap","flooded steam main drip","bad f and t drip trap"]},"module":"hydronic.yaml"},{"id":"hyd.steam_vent","name":"Radiator / main air vent","ask":"How does the automatic air vent (on the radiator or end of the steam main) behave when steam comes on?","caution":"Watch it, do not unscrew it. Never remove a vent, plug or union from anything holding steam. Close the supply valve, let it cool, and confirm 0 psig first.","systems":["steam","terminal"],"cost":1,"states":{"ok":"Hisses air out while cold, then closes tight when steam hits it","stuck_closed":"Never hisses air out — stays cold and keeps the radiator/main air-bound","stuck_open":"Spits live steam and water into the room after the radiator is hot"},"normal":"ok","phrases":{"stuck_closed":["air vent stuck closed","radiator vent clogged","painted air vent","air bound steam radiator"],"stuck_open":["air vent spitting steam","radiator vent spitting water","hissing steam from radiator vent"]},"module":"hydronic.yaml"},{"id":"hyd.pipe_pitch","name":"Steam pipe pitch & hangers","ask":"Check the pitch of the steam main, runout, or radiator with a level — are there sags, pockets, or un-trapped lifts?","systems":["steam","terminal"],"cost":2,"states":{"good":"Pitched continuously toward the drain or trap, with no low pockets","sagged":"Sagging hanger, back-pitched runout, tilted radiator, or condensate lifted to an overhead return"},"normal":"good","phrases":{"sagged":["sagging steam pipe","back pitched pipe","broken pipe hanger","pocketed steam line","lifted condensate return"]},"module":"hydronic.yaml"},{"id":"hyd.rad_valve","name":"Radiator / coil steam supply valve","ask":"Is the manual steam supply valve at the radiator or coil wide open and passing steam?","how":"On one-pipe steam, a supply valve must be 100% open or 100% closed — never throttled part-way. Also\ncheck whether the handwheel turns freely with a detached disc sitting on the seat.\n","systems":["steam","terminal"],"cost":1,"states":{"open":"Fully open and passing steam","closed_or_throttled":"Closed, partly throttled, or valve disc detached on the seat"},"normal":"open","phrases":{"closed_or_throttled":["radiator valve closed","steam valve throttled","disc off stem on steam valve"]},"module":"hydronic.yaml"},{"id":"hyd.cond_pump","name":"Condensate return pump operation","ask":"What is the condensate return pump doing when the receiver fills?","systems":["steam"],"cost":1,"states":{"normal":"Starts when full, pumps down in ~20–40 s, shuts off","off_full":"Receiver full or overflowing, but pump motor does not run","runs_no_pump":"Pump motor runs nonstop, but receiver stays full or overflows","short_cycles":"Pumps down, shuts off, and immediately refills from the discharge line"},"normal":"normal","phrases":{"off_full":["condensate pump not running","receiver overflowing pump dead","condensate pump off"],"runs_no_pump":["condensate pump runs nonstop","condensate pump not pumping","vapor bound condensate pump"],"short_cycles":["condensate pump short cycling","water running back into receiver","rapid cycling condensate pump"]},"module":"hydronic.yaml"},{"id":"hyd.cond_float","name":"Condensate pump float switch","ask":"With the receiver tank full, is the float switch closed and sending voltage to the pump motor?","how":"Move the float linkage by hand to feel for binding or a waterlogged float ball, then meter voltage into\nand out of the float switch.\n","caution":"Lock out the pump and let the receiver cool before you reach in or open the cover. The water can be 180–210 °F.","systems":["steam"],"ask_if":{"hyd.cond_pump":["off_full","runs_no_pump","short_cycles"]},"needs":"meter","cost":2,"states":{"ok":"Float moves freely and switch closes when tank is full","stuck":"Float stuck/waterlogged or switch contacts stay open when full"},"normal":"ok","phrases":{"stuck":["float switch stuck","bad condensate float switch","waterlogged float in receiver","float rod binding"]},"module":"hydronic.yaml"},{"id":"hyd.cond_check","name":"Condensate pump discharge check valve","ask":"When the condensate pump stops, does hot water or steam back-flow through the discharge check valve into the receiver?","how":"Feel and listen at the discharge check valve right as the pump shuts off. If boiler water/steam rushes\nbackward through the check, the receiver refills rapidly and the pump short-cycles.\n","caution":"Feel and listen only. Boiler-pressure water sits behind this check valve, so do not open it until the isolation valve downstream is closed and the line is relieved.","systems":["steam"],"cost":2,"states":{"holds":"Holds tight when pump stops","leaks_back":"Leaks backward — refills receiver from the discharge line"},"normal":"holds","phrases":{"leaks_back":["condensate check valve leaking","discharge check leaking back","boiler water backing into receiver"]},"module":"hydronic.yaml"},{"id":"hyd.vac_reading","name":"Vacuum return gauge reading","ask":"On a vacuum return system, how much vacuum does the vacuum pump pull (normally 2–6 in. Hg)?","systems":["steam"],"needs":"gauges","cost":2,"states":{"normal":"Pulls 2–6 in. Hg vacuum and cycles off","low":"Stays near 0 in. Hg while vacuum pump runs continuously"},"normal":"normal","phrases":{"low":["no vacuum on steam return","vacuum pump wont pull vacuum","low vacuum reading","air leak in return line"]},"module":"hydronic.yaml"},{"id":"hyd.steam_leak_loc","name":"Visible steam or return pipe leak","ask":"Do you see or hear steam hissing or condensate leaking from a pipe, union, valve packing, or flange?","caution":"Find a steam leak by sound and with a rag on a stick, never with your hand. Steam is invisible close to the leak, and it burns.","systems":["steam"],"cost":1,"states":{"no":"Piping, joints, and valve packings tight","yes":"Hissing steam or dripping condensate at a union, packing nut, flange, or corroded pipe"},"normal":"no","phrases":{"yes":["steam leak","hissing steam joint","valve stem packing leaking","corroded condensate return leaking"]},"module":"hydronic.yaml"},{"id":"hyd.prv_outlet","name":"Low-pressure steam main pressure after the reducing valve","ask":"On a plant that steps high-pressure steam down through a reducing station, what does the low-pressure gauge read against the set pressure?","how":"Read the gauge on the low-pressure main at least 10 ft past the reducing valve and compare it with the\npressure the station is set to deliver. Over the setting with the low-side relief lifting, or well under\nit at the units, points at the station.\n","systems":["steam"],"cost":2,"states":{"normal":"Holds the set pressure","low":"Well under the set pressure (units starved)","high":"Over the set pressure (low-side relief lifting, or over-pressure at the units)"},"normal":"normal","phrases":{"low":["low steam pressure after prv","reducing valve not passing","starved low pressure main","prv closed"],"high":["high steam pressure after prv","prv stuck open","reducing valve leaking through","low side relief popping"]},"module":"hydronic.yaml"},{"id":"rf.box_temp","name":"Box / cabinet temperature","ask":"How is the walk-in or reach-in temperature compared with its setpoint?","how":"Read an independent thermometer inside the box away from the evaporator discharge, not just the door dial or controller display, and not within an hour of a defrost or a long door-open (a freezer's air climbs 5–15 °F in defrost and takes 30–60 min to pull back).","systems":["vc.walkin","vc.reachin"],"complaint":true,"follows":{"gen.output":{"high":["none","weak"],"normal":["normal"]}},"chip":"state","cost":1,"states":{"normal":"Box temperature at setpoint (within ±4 °F)","high":"Box / cabinet warm (more than 4 °F above setpoint)","low":"Box too cold / freezing product (more than 4 °F below setpoint)"},"normal":"normal","phrases":{"high":["box warm","walk in warm","walk-in warm","freezer warm","cooler warm","reach in warm","cabinet warm","high box temp","box temperature high","temp rising","product thawing","ice cream soft","milk warm"],"low":["box too cold","freezing lettuce","freezing produce","cooler freezing food","cabinet below setpoint"],"normal":["box temp ok","holding temperature","at setpoint"]},"module":"refrigeration.yaml"},{"id":"rf.ice_pattern","name":"Frost / ice pattern in the box","ask":"Where and what kind of frost or ice do you see on the evaporator and in the box?","how":"Solid frost packed evenly through the fins points to missed defrost; clear solid ice rising from the pan into the coil and fan blades comes from a frozen drain; fluffy snow and hoarfrost on the ceiling, door frame, and fan guards comes from warm moist air leaking into the box, or from steam when a defrost runs far too long. Ice left in one zone only (bottom rows, one stripe) belongs under \"frost on part of the coil\", not here.","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"none":"Clean — no heavy ice or snow buildup","uniform_fin":"Solid frost/ice packed evenly across the coil fins","pan_backup":"Clear solid ice building up from the drain pan into the coil bottom and fan blades","snow_door":"Fluffy snow and hoarfrost around the door, ceiling, fan guards, and coil face"},"normal":"none","phrases":{"uniform_fin":["solid ice on coil","fins packed with ice","block of ice on evaporator","coil solid ice"],"pan_backup":["ice in drain pan","ice growing from pan","glacier in pan","ice hitting fan blades","clear ice in pan"],"snow_door":["snow on ceiling","hoarfrost","snow around door","fluffy frost","snow on fan guards","icicles on ceiling"]},"module":"refrigeration.yaml"},{"id":"rf.defrost_init","name":"Defrost initiation","ask":"Does the defrost timer or controller initiate defrost on schedule (and when advanced manually)?","how":"Check the timer dial motor (is it turning?), verify the brass trippers are in place, or trigger a manual defrost on the electronic controller and listen for the defrost relay to click.","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"initiating":"Initiates defrost normally","not_initiating":"Never initiates defrost (timer motor stopped, trippers missing, or controller not scheduled)"},"normal":"initiating","phrases":{"not_initiating":["defrost timer stuck","timer not turning","wont go into defrost","won't go into defrost","defrost not starting","no defrost cycle","missing trippers","timer motor bad"]},"module":"refrigeration.yaml"},{"id":"rf.defrost_power","name":"Voltage to defrost heaters","ask":"With the unit forced into defrost, is line voltage reaching the defrost heater circuit?","how":"Advance the timer or controller into defrost and meter line voltage on the load side of the defrost contactor or timer terminal (typically terminal 3 to N or L2).","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"cost":2,"needs":"meter","states":{"present":"Line voltage present at heater circuit","missing":"No line voltage at heater terminals in defrost (contactor or timer contact open)"},"normal":"present","phrases":{"missing":["no power to defrost heaters","defrost contactor not pulling in","defrost relay open","no voltage at heaters"]},"module":"refrigeration.yaml"},{"id":"rf.defrost_heater_amps","name":"Defrost heater amp draw","ask":"With the unit in defrost, what do the electric defrost heaters draw on a clamp meter?","how":"Clamp the heater feed wire at the condensing unit or evaporator terminal block during defrost and compare with nameplate heater watts ÷ nameplate volts, scaled to the voltage you really have (heater amps follow voltage; a 240 V heater on a 208 V supply draws about 87 % of nameplate with every element good).","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"cost":2,"needs":"clamp","states":{"normal":"Full rated amps (all heater elements drawing)","low":"Partial amps (one or more heater elements open)","zero":"Zero amps (heaters cold)"},"normal":"normal","phrases":{"zero":["zero defrost amps","defrost heater open","defrost element burned out","heaters cold in defrost","no amp draw in defrost"],"low":["low defrost amps","one defrost heater out","bottom heater open","top heater open"]},"module":"refrigeration.yaml"},{"id":"rf.defrost_term","name":"Defrost termination behavior","ask":"How does the defrost cycle end (termination snap-disc or coil temperature sensor)?","how":"Watch one defrost end, or read the controller's last-defrost log (a full cycle takes 20–45 min). It should run until the coil reaches ~45–55 °F and the ice is gone, then end on temperature, well before the fail-safe time limit. Skip it on a timer that ends defrost on time alone (no termination snap-disc or probe).","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":["electric","hot_gas"]},"cost":4,"states":{"normal":"Ends on temperature when the coil is clear (~45–55 °F)","early":"Ends after a few minutes while ice is still on the coil","late_never":"Never ends on temperature — runs to the fail-safe time limit (coil still iced = not enough heat reached it; coil hot, dry and the box steaming = sensor failed)"},"normal":"normal","phrases":{"early":["short defrost","terminates too early","comes out of defrost too soon","termination thermostat closed on a cold coil","coil sensor reading warm"],"late_never":["defrost never ends","stays in defrost too long","steaming the box","cooking the box in defrost","terminates on time not temperature","defrost ran the full time","coil still iced after defrost"]},"module":"refrigeration.yaml"},{"id":"rf.defrost_limit","name":"Defrost safety high-limit switch","ask":"On a cold coil, is the defrost safety high-limit (snap-disc) thermostat closed?","how":"With the evaporator below freezing and power locked out (or metered across the limit in defrost), check continuity across the high-limit switch mounted near the top of the coil.","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"cost":2,"needs":"meter","states":{"closed":"Closed (continuity on a cold coil)","open":"Open on a cold coil (blocks power to the heaters)"},"normal":"closed","phrases":{"open":["defrost high limit open","defrost safety open","klixon open","thermal fuse blown","defrost limit bad"]},"module":"refrigeration.yaml"},{"id":"rf.hot_gas_valve","name":"Hot-gas defrost solenoid valve","ask":"How is the hot-gas defrost solenoid valve behaving?","how":"In cooling, the hot-gas line after the solenoid should be cool. In defrost, the coil should energize and the pipe immediately downstream should jump to well over 150 °F — read it with an IR thermometer or a clamp-on pipe probe; don't grab hot-gas piping.","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"hot_gas"},"cost":2,"states":{"normal":"Opens in defrost, stays shut and cool during cooling","stuck_closed":"Fails to open in defrost (pipe stays cold when defrost is called)","leaking_cooling":"Leaks hot gas into the evaporator during the cooling cycle (pipe stays hot in cooling)"},"normal":"normal","phrases":{"stuck_closed":["hot gas solenoid stuck closed","hot gas valve wont open","no hot gas in defrost","hot gas coil open"],"leaking_cooling":["hot gas valve leaking","hot gas bypass leaking in cooling","hot gas solenoid leaking through"]},"module":"refrigeration.yaml"},{"id":"rf.drain_line","name":"Evaporator drain pan and drain line","ask":"Is the evaporator condensate drain pan and drain line clear or frozen up?","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"clear":"Open and draining freely","frozen":"Frozen solid or plugged with ice in the pan and drain line"},"normal":"clear","phrases":{"frozen":["frozen drain","drain pan frozen","drain line frozen","ice in drain line","condensate frozen in pan","plugged freezer drain"]},"module":"refrigeration.yaml"},{"id":"rf.drain_heater","name":"Drain-line / drain-pan heat tape","ask":"Is the drain-line or drain-pan heater warm and drawing current (or showing normal resistance)?","how":"Feel the drain line inside the freezer under the insulation and meter the heat tape's amp draw or resistance at the evaporator junction box.","systems":["vc.walkin","vc.reachin"],"cost":2,"needs":"meter","states":{"warm_ok":"Warm and continuity/current normal","open_cold":"Cold — heater tape open, unpowered, or pulled out of the drain"},"normal":"warm_ok","phrases":{"open_cold":["drain heater bad","heat tape dead","drain line heater open","pan heater failed","heat trace off"]},"module":"refrigeration.yaml"},{"id":"rf.fan_delay","name":"Evaporator fan-delay control","ask":"With the evaporator coil cold, is the fan-delay snap-disc thermostat or controller relay energizing the fans?","how":"After defrost ends and the compressor chills the coil below ~25 °F, the fan-delay side of the termination/fan thermostat (or controller F terminal) must close to bring the fans back on.","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":["electric","hot_gas"]},"cost":3,"needs":"meter","states":{"closed_ok":"Closes normally once the coil is cold","stuck_open":"Stuck open on a cold coil — evaporator fans never restart after defrost"},"normal":"closed_ok","phrases":{"stuck_open":["fan delay bad","fan delay stuck open","fans wont come back on after defrost","klixon fan switch open","fan relay open on controller"]},"module":"refrigeration.yaml"},{"id":"rf.fan_blade_clear","name":"Evaporator fan blade & shroud clearance","ask":"Do the evaporator fan blades spin freely without hitting ice or the fan shroud?","how":"With power off, look at the fan ring and spin each blade by hand to check for ice ridges, bent blades, or a shifted motor mount.","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"clear":"Blades spin freely with even clearance","hitting_ice":"Blade locked in ice, bent, or scraping the shroud"},"normal":"clear","phrases":{"hitting_ice":["fan blade hitting ice","fan hitting shroud","fan blade frozen in ice","bent fan blade","fan ticking against ice"]},"module":"refrigeration.yaml"},{"id":"rf.door_switch","name":"Door switch (fan cutout / light switch)","ask":"Does the walk-in or reach-in door switch actuate cleanly when the door closes?","how":"Press the plunger by hand and check that the door frame actually depresses it when latched; a stuck or misaligned switch kills the evaporator fans or holds the interior heater/lights on.","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"ok":"Switches cleanly when the door closes","stuck_fault":"Stuck, broken, or not depressed by the door (holds fans off or lights on)"},"normal":"ok","phrases":{"stuck_fault":["door switch bad","door switch stuck","fans stay off with door closed","door switch not touching"]},"module":"refrigeration.yaml"},{"id":"rf.door_seal","name":"Door gasket, hinges, closer & latch","ask":"Does the door pull shut tightly and seal all the way around the gasket?","how":"Check for torn or brittle gasket corners, sagging hinges, a dead hydraulic closer, and test with a dollar bill or flashlight around the perimeter.","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"tight":"Tight seal all around; door closes fully","leaking":"Torn/gapped gasket, sagging hinge, failed closer, or door not latching shut"},"normal":"tight","phrases":{"leaking":["bad door gasket","torn gasket","door not closing","door ajar","sagging door","bad door closer","leaky door seal"]},"module":"refrigeration.yaml"},{"id":"rf.antisweat_heater","name":"Door frame / mullion anti-sweat heater","ask":"Is the door perimeter frame / mullion warm and dry, or cold and sweating / freezing the door shut?","how":"Run your hand along the door jamb and mullion; if it is cold, meter the anti-sweat heater wire for voltage and continuity (and check whether an energy-saver switch is turned off).","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"warm_ok":"Warm and dry","cold_failed":"Cold — sweating heavily or freezing the door gasket to the frame"},"normal":"warm_ok","phrases":{"cold_failed":["door frozen shut","mullion sweating","anti sweat heater bad","door frame heater out","condensation on door frame","ice around door jamb"]},"module":"refrigeration.yaml"},{"id":"rf.infiltration_path","name":"Box penetrations, strip curtains & relief port","ask":"Is outside air pouring in through missing strip curtains, an unsealed pipe hole, or a stuck relief port?","how":"Look inside with the lights off for daylight around pipe penetrations, check that strip curtains hang flat, that the heated pressure-relief port flaps aren't stuck open, and that the door isn't being propped open.","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"sealed":"Envelope tight; curtains and relief port intact","open_breach":"Heavy air infiltration (missing curtains, open penetration, stuck relief port, or propped door)"},"normal":"sealed","phrases":{"open_breach":["missing strip curtains","door propped open","unsealed pipe hole","air infiltration","relief port stuck open","outside air leaking into box"]},"module":"refrigeration.yaml"},{"id":"rf.box_loading","name":"Product loading & interior airflow path","ask":"Are boxes stacked tight against the evaporator/walls blocking airflow, or was a large hot load just put in?","how":"Check that cartons sit on pallets/racks with clearance under the evaporator and along the walls, and ask the galley crew if steaming trays or warm pallets were just loaded.","systems":["vc.walkin","vc.reachin"],"cost":1,"states":{"ok":"Clear air path; normal pre-chilled load","blocked_or_hot":"Boxes blocking evaporator/return air path, or heavy load of warm product just placed inside"},"normal":"ok","phrases":{"blocked_or_hot":["boxes blocking evaporator","airflow blocked by boxes","stacked too high","warm product loaded","hot food in cooler","overloaded walk in"]},"module":"refrigeration.yaml"},{"id":"rf.probe_cal","name":"Box thermostat / controller probe accuracy","ask":"Does the controller display or thermostat bulb agree with a calibrated thermometer at the probe?","how":"Strap a trusted digital thermometer tip right next to the box air probe (or stir both in an ice-water bath at 32 °F) and compare readings. Enter that reference reading (taken AT the probe), not a box reading from elsewhere.","systems":["vc.walkin","vc.reachin"],"cost":2,"needs":"thermometer","states":{"accurate":"Matches within ±2 °F","drifted":"Off by 4 °F or more (probe drifted, wet, or capillary bulb out of place)"},"normal":"accurate","phrases":{"drifted":["bad temp probe","sensor out of calibration","probe drifted","display reads wrong temperature","thermostat out of cal"]},"module":"refrigeration.yaml"},{"id":"rf.llsv_state","name":"Liquid-line pump-down solenoid valve (LLSV)","ask":"How does the liquid-line solenoid valve behave on call and during off-cycle pump-down?","how":"When the box satisfies, the LLSV should close and the compressor should pump the low side down once and stay off. On a call for cooling, the coil gets voltage and the valve clicks open.","systems":["vc.walkin"],"cost":2,"needs":"meter","states":{"normal":"Opens on call, holds tight during off cycle","leaking_through":"Leaks through when off (suction creeps up and compressor short-cycles during the off cycle)","stuck_closed":"Stays closed on call (coil open or plunger stuck — unit stays pumped down on LPS)"},"normal":"normal","phrases":{"leaking_through":["solenoid leaking through","pump down short cycling","cycling in off cycle","liquid solenoid weeping"],"stuck_closed":["liquid solenoid stuck closed","solenoid coil burned out","wont open on call","pumped down and wont start"]},"module":"refrigeration.yaml"},{"id":"rf.lpc_setting","name":"Low-pressure control (LPC) settings","ask":"Are the low-pressure switch cut-in and cut-out settings matched to the refrigerant and box temperature?","how":"Read the cut-in and cut-out off gauges against the refrigerant PT chart, not the dial scale. Cut-in (compressor\nstarts) must sit below the saturation pressure at the box air temperature where the thermostat calls, so the\ncompressor always restarts when the solenoid opens, and above the highest pressure the pumped-down coil creeps to\nwith the solenoid shut. Cut-out (pump-down ends) belongs a few psig above zero, never into vacuum. Keep at least\n10–15 psi of differential so it doesn't rapid-cycle.\n","systems":["vc.walkin"],"cost":2,"needs":"gauges","states":{"correct":"Cut-in, cut-out, and differential set properly for the refrigerant","wrong_tight":"Cut-out set too high or differential too tight (cuts out early or rapid-cycles)"},"normal":"correct","phrases":{"wrong_tight":["low pressure switch set wrong","lpc differential too tight","pressure control misadjusted","wrong cut out setting"]},"module":"refrigeration.yaml"},{"id":"rf.crankcase_heater","name":"Crankcase heater (off cycle)","ask":"With the compressor off in a cold space, is the crankcase heater warm and drawing current?","how":"Feel the bottom of the compressor shell during the off cycle and meter voltage and resistance across the crankcase heater leads.","systems":["vc.walkin","vc.reachin","vc.ice"],"cost":2,"needs":"meter","states":{"warm_ok":"Crankcase warm in off cycle; heater intact","cold_failed":"Crankcase cold in off cycle — heater open or unpowered"},"normal":"warm_ok","phrases":{"cold_failed":["crankcase heater bad","crankcase heater open","cold crankcase","migration in off cycle","slugging on startup"]},"module":"refrigeration.yaml"},{"id":"rf.oil_sight","name":"Compressor oil sight glass","ask":"What do you see in the compressor crankcase oil sight glass?","how":"Check oil level after 10 minutes of running and watch the glass right at start-up for violent foaming.","systems":["vc.walkin","vc.reachin","vc.ice"],"cost":2,"states":{"normal":"Clear oil steady at 1/4 to 3/4 glass","foaming_low":"Violent foaming / frothing oil in the sight glass (liquid refrigerant in crankcase)","low_empty":"Oil level below the sight glass or empty"},"normal":"normal","phrases":{"foaming_low":["oil foaming","foaming sight glass on compressor","refrigerant in oil","boiling oil in crankcase"],"low_empty":["no oil in sight glass","low compressor oil","empty oil glass","oil logged in evaporator"]},"module":"refrigeration.yaml"},{"id":"rf.oil_safety","name":"Oil-pressure safety control (OPS)","ask":"Has the semi-hermetic compressor tripped on its oil-pressure safety control?","how":"Check the reset button on a mechanical oil failure control, or the lockout light on an electronic oil-pressure module.","systems":["vc.walkin"],"chip":"state","cost":1,"states":{"ok":"Oil safety not tripped","tripped":"Tripped on oil-pressure safety lockout"},"normal":"ok","phrases":{"tripped":["oil safety tripped","sentronic tripped","oil pressure lockout","oil failure switch tripped","red light on oil control"]},"module":"refrigeration.yaml"},{"id":"rf.epr_valve","name":"Evaporator pressure regulator (EPR / ORIT)","ask":"If an EPR valve is installed in the suction line, how do pressures read upstream vs downstream of it?","how":"Compare evaporator outlet pressure (upstream of the EPR) with compressor suction pressure (downstream) against the box temperature target. Enter the compressor-side (downstream) gauge as suction pressure; a stuck-closed EPR makes that reading low while the coil side runs high.","systems":["vc.walkin"],"cost":3,"needs":"gauges","states":{"normal":"Holds target evaporator pressure (or no EPR present)","stuck_high":"Stuck closed or set too high (evaporator stays warm while compressor suction after the EPR is low)","stuck_low":"Stuck wide open or set too low (cooler evaporator drops well below freezing and ices up)"},"normal":"normal","phrases":{"stuck_high":["epr stuck closed","epr set too high","orit valve stuck","high evaporator pressure low compressor suction"],"stuck_low":["epr stuck open","epr set too low","cooler coil freezing with epr"]},"module":"refrigeration.yaml"},{"id":"rf.cpr_valve","name":"Crankcase pressure regulator (CPR / CROT)","ask":"If a CPR valve is installed at the compressor suction inlet, is it throttling when the box is already cool?","how":"Measure suction pressure before and after the CPR valve once the box is down near temperature; a big pressure drop in normal running means the CPR is set too low or stuck throttling. Enter the compressor-side (downstream) gauge as suction pressure.","systems":["vc.walkin"],"cost":3,"needs":"gauges","states":{"normal":"Wide open during normal running (throttles only on hot pull-down)","throttling_low":"Stuck throttling or set too low (large suction drop across CPR, starving the compressor)"},"normal":"normal","phrases":{"throttling_low":["cpr valve stuck","cpr set too low","crankcase regulator throttling","pressure drop at cpr"]},"module":"refrigeration.yaml"},{"id":"rf.headmaster_state","name":"Head-pressure flooding valve","ask":"How is the 3-way head-pressure flooding valve operating?","how":"Touch the line between the valve and the receiver (the R port) and compare it with the condenser-outlet line. In warm air they should match — warm liquid, never near discharge temperature. In cold air with the valve working, the line to the receiver turns hot (discharge gas is being bypassed) while the condenser backs up with liquid and head pressure holds at the valve's setting. A two-valve ORI/ORD set is checked differently (ORI in the condenser outlet, ORD in the bypass line).","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"flooding"},"cost":2,"states":{"normal":"Holds steady head pressure with a clear liquid sight glass","stuck_bypass":"Stuck in bypass in warm air (line to the receiver near discharge temperature; high head, warm liquid, flashing glass)","no_bypass_cold":"In cold air the valve never bypasses — the line to the receiver stays cold and head pressure is low (dome charge lost, or valve stuck toward the condenser)","starving_cold":"In cold air the valve does bypass (line to the receiver is hot) and the condenser is flooded, but the receiver runs dry — winter charge short"},"normal":"normal","phrases":{"stuck_bypass":["headmaster stuck in bypass","flooding valve stuck open to receiver","hot gas bypassing condenser in summer"],"no_bypass_cold":["headmaster not bypassing","dome charge lost","flooding valve dead","receiver line cold in winter","low head in winter with cold receiver line"],"starving_cold":["low head in winter with headmaster","not enough winter charge","receiver empty in cold weather","headmaster starving in cold"]},"module":"refrigeration.yaml"},{"id":"rf.fan_cycle_ctrl","name":"Condenser fan-cycling switch / speed control","ask":"Is the condenser fan-cycling switch or VFD cycling the fan properly with head pressure?","how":"Compare high-side pressure with the fan switch cut-in/cut-out settings: in cold air the fan should shut off or\nslow down when head drops (a fan that is off in cold air is normal while head sits at cut-out); above cut-in the\nswitch must close and run the fan.\n","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":["fan_cycling","vfd"]},"cost":2,"needs":"gauges","states":{"ok":"Switches or modulates fan to hold head pressure in band","stuck_open":"Control stuck open or no output — fan stays off while head pressure is above cut-in","stuck_closed":"Control stuck closed or at full speed — fan runs nonstop in cold air and head pressure collapses"},"normal":"ok","phrases":{"stuck_open":["fan cycling switch open","fan wont start at high head","fan pressure switch stuck open","condenser fan off high head"],"stuck_closed":["fan cycling switch bad","fan pressure switch stuck closed","condenser fan running in winter","fan switch wont open"]},"module":"refrigeration.yaml"},{"id":"rf.wrv_state","name":"Water-regulating valve (WRV) & strainer","ask":"On the water-cooled condenser, how is the water-regulating valve (and its inlet strainer) working?","how":"Check whether water flows when head pressure rises, whether the inlet strainer screen is plugged, and whether water shuts off completely a minute after the compressor stops.","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"cost":2,"states":{"normal":"Opens with head pressure and shuts off when the compressor stops","stuck_closed":"Stuck closed, set too high, or inlet strainer plugged (no/low water flow, high head)","stuck_open":"Stuck open or seat eroded (water flows continuously in off cycle, low head pressure)"},"normal":"normal","phrases":{"stuck_closed":["water regulating valve stuck closed","wrv plugged","water strainer clogged","no water through condenser"],"stuck_open":["water regulating valve stuck open","wrv leaking through","water runs when compressor is off"]},"module":"refrigeration.yaml"},{"id":"rf.water_flow","name":"Condenser water / glycol flow","ask":"How is flow through the water-cooled condenser — how does the leaving water compare with the condensing temperature?","how":"A water-regulating valve holds head pressure by throttling flow, so the leaving water settles a few degrees under the condensing temperature (about 100–115 °F; one ice maker's manual sets the valve for a 104–115 °F drain) whatever the supply temperature, and a 40–60 °F rise on cold water is normal. Low flow shows as leaving water within ~5 °F of the condensing temperature with head pressure high. On a pump-fed glycol loop the flow is fixed and a 10–15 °F rise is normal.","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"cost":1,"states":{"normal":"Flow adequate — leaving water at least ~5 °F under condensing temperature, and the valve shuts off with the compressor","low_hot":"Little or no flow — leaving water within ~5 °F of condensing temperature (or the loop pump is off)","continuous_cold":"Water runs cold and nonstop with the compressor off, or barely warms while running (valve stuck open)"},"normal":"normal","phrases":{"low_hot":["condenser water hot","no glycol flow","low water flow to condenser","water shut off to condenser"],"continuous_cold":["water running constantly","cold water pouring to drain"]},"module":"refrigeration.yaml"},{"id":"rf.cond_approach","name":"Water-cooled condenser approach","ask":"What is the temperature gap between condensing saturation and the leaving water/glycol (`vc.cond_sat_t - rf.water_out_f`)?","how":"Compute condensing saturation temperature from high-side pressure and subtract the water/glycol outlet temperature. A clean coaxial or shell-and-tube condenser runs under 15–18 °F; a big gap with normal water flow means scaled or fouled tubes — but an overcharge or air in the system gives the same gap, so check subcooling and standing pressure before you descale.","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"cost":3,"needs":"gauges","states":{"normal":"Normal (18 °F or less)","high":"High (over 18 °F — tubes scaled or fouled)"},"normal":"normal","phrases":{"high":["scaled water condenser","fouled condenser tubes","high condenser approach","mineral scale in condenser"]},"module":"refrigeration.yaml"},{"id":"rf.evap_pan_wick","name":"Reach-in condensate evaporation pan","ask":"Check the condensate evaporation pan under the reach-in cabinet — is the heater/loop or wick working?","how":"Self-contained reach-ins drain into a bottom pan heated by a hot-gas discharge loop, an electric pan heater, or a wicking pad in the condenser air stream.","systems":["vc.reachin"],"cost":1,"states":{"ok":"Pan heater/loop warm and wicks intact; evaporating normally","overflowing_dead":"Pan brimming over onto the floor — pan heater open, wick calcified/missing, or drain hose out of pan"},"normal":"ok","phrases":{"overflowing_dead":["condensate pan overflowing","reach in leaking water on floor","evaporation pan heater bad","wick pad bad","pan under reach in full"]},"module":"refrigeration.yaml"},{"id":"rf.prep_rail","name":"Prep-table rail covers, pans & air curtain","ask":"On the prep table, are all food pans in place with the rail cover closed when idle, and is the air-curtain slot clear?","how":"A missing food pan drops the cold air curtain out of the rail; leaving the rail hood open all day or jamming oversized pans against the supply/return louver ices the coil and warms the rail.","systems":["vc.reachin"],"cost":1,"states":{"ok":"All pans seated, lid closed when idle, air-curtain louver unobstructed","open_blocked":"Rail lid left open, pan missing from rail opening, or air-curtain slot blocked/iced"},"normal":"ok","phrases":{"open_blocked":["prep table rail warm","pans missing in rail","lid left open on prep table","air curtain blocked","sandwich unit rail not cooling"]},"module":"refrigeration.yaml"},{"id":"rf.ice_water_in","name":"Ice machine water supply & inlet filter","ask":"Is full water pressure reaching the ice machine inlet valve through a clean water filter?","how":"Check the filter pressure gauge while the water inlet valve is energized (a clogged cartridge holds static pressure but drops to near zero under flow) and verify the shutoff valve is wide open.","systems":["vc.ice"],"cost":1,"states":{"good":"Full flow and pressure through the water filter","none_low":"Water shut off, saddle valve plugged, or inlet water filter clogged"},"normal":"good","phrases":{"none_low":["water filter clogged","no water to ice machine","water turned off","low water pressure to ice maker","plugged water filter"]},"module":"refrigeration.yaml"},{"id":"rf.ice_sump_level","name":"Ice machine sump / trough water level","ask":"What happens to the water level in the ice machine sump during the freeze cycle?","systems":["vc.ice"],"cost":1,"states":{"full_normal":"Fills to the normal line and holds enough water until harvest","empty":"Sump empty or runs dry before the ice bridge finishes forming","overflowing":"Sump overflows continuously down the drain during freeze"},"normal":"full_normal","phrases":{"empty":["sump dry","no water in trough","reservoir empty","runs out of water during freeze"],"overflowing":["sump overflowing","water running down drain in freeze","trough overflowing"]},"module":"refrigeration.yaml"},{"id":"rf.ice_wv_state","name":"Ice machine water inlet solenoid valve","ask":"How does the ice machine water inlet solenoid valve behave when energized and when off?","how":"During timed fill, meter voltage at the solenoid coil and check that water enters at full rate; during freeze (coil de-energized), make sure no water trickles past the valve seat.","systems":["vc.ice"],"cost":2,"needs":"meter","states":{"ok":"Opens on fill call, shuts drip-tight during freeze","failed_closed":"Voltage at coil on fill call, but no water passes (open coil or plugged inlet screen)","leaking_through":"Weeps or flows continuously into the sump during the freeze cycle"},"normal":"ok","phrases":{"failed_closed":["water inlet valve bad","fill valve wont open","inlet solenoid open coil","plugged inlet valve screen"],"leaking_through":["water inlet valve leaking","fill valve weeping during freeze","water valve wont shut off"]},"module":"refrigeration.yaml"},{"id":"rf.ice_level_sensor","name":"Water-level float switch or conductivity probe","ask":"Is the sump float switch or water-level probe clean and switching accurately?","how":"Inspect the float stem or metal conductivity pins for white mineral scale or slime buildup, and watch the controller input light as you raise and lower the water level.","systems":["vc.ice"],"cost":1,"states":{"clean_ok":"Clean and switches reliably with water level","fouled_stuck":"Coated in mineral scale/slime or physically stuck in the up or down position"},"normal":"clean_ok","phrases":{"fouled_stuck":["float switch stuck","water level probe dirty","scaled water sensor","float stuck up","float stuck down"]},"module":"refrigeration.yaml"},{"id":"rf.ice_pump","name":"Ice machine water circulation pump","ask":"Is the water circulation pump running and delivering an even sheet of water across the entire evaporator?","how":"Watch the water distribution tube and evaporator face during freeze; every cell or flute needs a steady flow.","systems":["vc.ice"],"cost":1,"states":{"running":"Strong, even flow across the whole evaporator","off_weak":"Pump dead, humming/seized, air-locked, or weak uneven trickle (clogged distribution tube)"},"normal":"running","phrases":{"off_weak":["water pump not running","bad water pump on ice machine","weak water flow over evaporator","clogged distribution tube","pump humming"]},"module":"refrigeration.yaml"},{"id":"rf.ice_curtain","name":"Water curtain / splash shield & trough","ask":"Is the plastic water curtain hanging straight and keeping water in the trough, or is water leaking out into the bin?","systems":["vc.ice"],"cost":1,"states":{"intact":"Curtain seated properly; all water returns to the sump","leaking_bypass":"Curtain crooked/missing or trough/hose leaking water out into the ice bin"},"normal":"intact","phrases":{"leaking_bypass":["water curtain off","water splashing into bin","trough leaking","losing water during freeze","wet ice in bin"]},"module":"refrigeration.yaml"},{"id":"rf.ice_evap_surface","name":"Ice machine evaporator surface (scale / plating)","ask":"What does the evaporator grid or plate surface look like?","how":"Inspect the cells and bridge area for chalky white mineral scale, pink/brown slime, or flaking nickel plating that locks the ice sheet into the grid.","systems":["vc.ice"],"cost":1,"states":{"clean":"Smooth, clean metal / intact nickel plating","scaled_rough":"Crusted with mineral scale, biofilm, or flaking nickel plating"},"normal":"clean","phrases":{"scaled_rough":["scaled evaporator","mineral scale on grid","dirty ice machine evaporator","nickel peeling","lime scale"]},"module":"refrigeration.yaml"},{"id":"rf.ice_water_temp","name":"Incoming supply water temperature","ask":"What is the temperature of the supply water feeding the ice machine?","how":"Run the supply line or check the water entering the sump with a thermometer. Over about 80 °F (a mixing-valve backfeed, a pipe run over the dish pit) lengthens every freeze; under about 45 °F (a line off an outdoor or snow-melt source) can leave the harvest too cold to release the slab.","systems":["vc.ice"],"cost":1,"needs":"thermometer","states":{"cold":"Very cold supply water (under about 45 °F)","normal":"Normal (about 45–80 °F)","hot":"Warm or hot supply water (over about 80 °F)"},"normal":"normal","phrases":{"cold":["cold water to ice machine","ice machine water very cold","outdoor water line to ice machine","snow melt water ice machine"],"hot":["hot water feeding ice machine","warm incoming water","high water temp","hot water cross connection"]},"module":"refrigeration.yaml"},{"id":"rf.ice_cycle_time","name":"Ice freeze cycle time","ask":"How long is the freeze cycle taking from start of freeze to harvest, compared with the maker's figure?","how":"Time one full freeze with a watch or read the controller's cycle log, then compare it with the cycle-time table in the service manual at today's room and water temperature. Cube makers differ a lot — one crescent cuber's service manual shows 20 min at 70 °F air / 50 °F water, 25 min at 90/70 and 29 min at 100/90 and calls 20–40 min normal, while other makes run 8–20 min — so judge it against the table for that model.","systems":["vc.ice"],"cost":3,"states":{"normal":"Within about 25 % of the maker's figure for these conditions","long":"More than about 25 % over the maker's figure (over ~35 min if you have no table)","short":"Under about 60 % of the maker's figure (only judged against a table)"},"normal":"normal","phrases":{"long":["long freeze cycle","slow ice production","takes forever to freeze","40 minute freeze cycle"],"short":["short freeze cycle","harvesting too early"]},"module":"refrigeration.yaml"},{"id":"rf.ice_cube_shape","name":"Ice cube / slab appearance","ask":"What do the ice cubes or the ice sheet on the evaporator look like?","systems":["vc.ice"],"cost":1,"states":{"normal":"Clear, full cubes with a normal ~1/8 in. bridge","hollow_thin":"Hollow, thin, shell-like, or incomplete cubes","solid_slab":"Thick solid slab of ice bridged completely across the evaporator (freeze-up)","cloudy_stuck":"Cloudy white cubes that hang up in the grid during harvest"},"normal":"normal","phrases":{"hollow_thin":["hollow cubes","thin ice bridge","half cubes","shell ice","incomplete cubes"],"solid_slab":["solid slab of ice","ice machine frozen into a block","freeze up","thick bridge","bridging over"],"cloudy_stuck":["cloudy ice","white cubes","ice sticking to evaporator","cubes hanging in grid"]},"module":"refrigeration.yaml"},{"id":"rf.ice_harvest_init","name":"Ice harvest initiation & release","ask":"Does the ice machine initiate harvest when the bridge forms, and does the ice sheet release?","how":"Watch the end of the freeze cycle: the thickness probe (or float/timer) should trigger harvest, and the sheet\nshould slide off within the maker's harvest time (about 1–4 minutes depending on make and conditions).\n","systems":["vc.ice"],"cost":3,"states":{"normal":"Enters harvest on time and drops the ice sheet cleanly","stuck_in_freeze":"Never initiates harvest — stays in freeze while the ice slab grows thicker","initiates_no_drop":"Enters harvest mode, but the ice slab hangs on the evaporator until harvest times out"},"normal":"normal","phrases":{"stuck_in_freeze":["wont go into harvest","won't harvest","stays in freeze","thickness probe not sensing ice"],"initiates_no_drop":["goes into harvest but ice wont drop","harvest timeout","long harvest","slab stuck in harvest"]},"module":"refrigeration.yaml"},{"id":"rf.ice_hgv","name":"Ice machine hot-gas harvest valve","ask":"How does the hot-gas harvest solenoid valve behave in freeze and in harvest?","how":"Check the tubing just past the harvest valve with an IR thermometer or clamp-on pipe probe (hot-gas lines run well\nover 150 °F — don't grab them): it must stay cool during freeze and jump to hot within seconds of entering harvest.\n","systems":["vc.ice"],"cost":2,"needs":"meter","states":{"ok":"Cool in freeze, piping hot in harvest","stuck_closed":"Stays cold in harvest (coil open or plunger stuck closed — evaporator never warms)","leaking_in_freeze":"Hot during the freeze cycle (weeping hot gas into the evaporator during freeze)"},"normal":"ok","phrases":{"stuck_closed":["harvest valve stuck closed","hot gas valve wont open in harvest","evaporator stays cold in harvest"],"leaking_in_freeze":["harvest valve leaking in freeze","hot gas valve weeping","hot corner on evaporator in freeze"]},"module":"refrigeration.yaml"},{"id":"rf.ice_harvest_assist","name":"Harvest-assist mechanism (air pump / pusher / purge)","ask":"During harvest, does the harvest-assist air pump, mechanical pusher rod, or water purge operate?","how":"Once the evaporator warms and the bond breaks, check that the assist air pump builds pressure (no torn diaphragm or split tube) or the mechanical pusher solenoid extends fully.","systems":["vc.ice"],"cost":2,"states":{"ok":"Operates normally in harvest (or unit uses gravity harvest only)","failed":"Assist air pump dead/leaking, or mechanical pusher solenoid/probe stuck in harvest"},"normal":"ok","phrases":{"failed":["harvest assist bad","harvest air pump dead","pusher solenoid stuck","harvest probe stuck"]},"module":"refrigeration.yaml"},{"id":"rf.ice_thermistor","name":"Harvest-termination thermistor (evaporator temperature sensor)","ask":"Is the thermistor that watches the evaporator warm up in harvest seated tight and reading right for the tube temperature?","how":"Power off. Check it is clipped (and insulated) where the maker puts it on the suction tube or evaporator outlet, then read its resistance at the board plug and compare with the maker's temperature table. Open, shorted or far-off readings usually also throw an alarm code.","systems":["vc.ice"],"cost":2,"needs":"meter","states":{"ok":"Seated tight and reads right for the tube temperature","off":"Loose or out of position, or open, shorted or off against the chart"},"normal":"ok","phrases":{"off":["thermistor bad","harvest thermistor","thermistor loose","sensor out of position","harvest backup timer","evaporator sensor"]},"module":"refrigeration.yaml"},{"id":"rf.ice_bin_ctrl","name":"Ice bin thermostat / curtain switch / eye","ask":"Is the bin control (curtain switch, optical eye, or bin thermostat bulb) reading the bin status accurately?","how":"With the bin not full, check whether the curtain is held open by a chunk of ice, the optical sensors are filmed over with scale, or a bin capillary bulb is touching the evaporator/chute and shutting the machine off.","systems":["vc.ice"],"cost":1,"states":{"ok":"Calls when bin is low; shuts machine off when ice reaches the curtain/sensor","faulted":"Shows \"bin full\" when the bin is empty, or fails to stop when the bin packs up into the chute"},"normal":"ok","phrases":{"faulted":["bin switch stuck","thinks bin is full","bin thermostat bad","curtain switch open","bin eye dirty","overfilling bin"]},"module":"refrigeration.yaml"},{"id":"rf.ice_alarm","name":"Control-board alarm or safety-limit code","ask":"Is the ice machine's control board showing an alarm, safety-limit light or beep code?","how":"Read the LED pattern, beeps or front-panel code and look it up in the service manual. Most boards latch a freeze-time, harvest-time, low-water or high-temperature safety, and that code is the cheapest way to split the fault list in half.","systems":["vc.ice"],"chip":"state","cost":1,"states":{"none":"No alarm or safety code","freeze_safety":"Freeze-time safety (the freeze ran past its limit)","harvest_safety":"Harvest-time safety (harvest ran to its backup timer)","water_safety":"Low-water or fill safety","high_temp":"High-temperature or high-pressure safety"},"normal":"none","phrases":{"freeze_safety":["freeze timer safety","freeze time alarm","safety limit 1","three beeps","freeze timeout"],"harvest_safety":["harvest timer safety","harvest backup timer","harvest time alarm","safety limit 2","two beeps","harvest timeout"],"water_safety":["low water safety","fill safety","no water alarm","long fill","water supply alarm"],"high_temp":["high temperature safety","high pressure alarm","high temp alarm","one beep","condenser hot alarm"]},"module":"refrigeration.yaml"},{"id":"tu.fan","name":"Unit fan","ask":"With the unit calling for heat, what is its fan doing?","how":"Look and listen at the fan. Many unit heaters hold the fan off until the coil is hot, so give a cold unit a few minutes before you call the fan dead.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"complaint":true,"chip":"state","cost":1,"states":{"running":"Fan runs","off":"Fan not running","hums":"Fan hums, buzzes or turns slowly and won't come up to speed"},"normal":"running","base":{"running":0.8,"off":0.14,"hums":0.06},"phrases":{"running":["fan running","fan runs","fan on","fan blowing","fan works","blower running"],"off":["fan not running","fan off","fan dead","no fan","fan wont come on","fan wont start","heat but no fan","coil hot fan off","pipes hot fan off","unit hot no air","blower not running","motor not running","fan stopped"],"hums":["fan humming","fan hums","fan buzzing","fan tries to start","fan slow to start","fan turns slowly","motor humming","blower humming"]},"module":"terminal.yaml"},{"id":"tu.airflow","name":"Air off the unit","ask":"With the fan running, how much air comes off the unit compared with a sister unit or its normal throw?","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"ask_if":{"tu.fan":"running"},"cost":1,"states":{"good":"Strong, normal airflow","weak":"Weak airflow — fan runs but little air comes off"},"normal":"good","phrases":{"weak":["weak airflow","low airflow","barely blowing","weak air","little air","not much air","poor airflow","air barely coming out","weak air off unit heater"],"good":["good airflow","strong airflow","plenty of air"]},"module":"terminal.yaml"},{"id":"tu.fan_volts","name":"Voltage at the fan motor","ask":"Is there line voltage at the fan motor leads with the unit calling?","how":"Meter at the motor leads or the load side of the fan relay or speed switch, not at the unit's supply.","caution":"Live voltage inside the unit. Meter with a rated meter and keep fingers clear of the fan blade — it can start at any moment.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"ask_if":{"tu.fan":["off","hums"]},"needs":"meter","cost":2,"states":{"present":"Line voltage at the motor","missing":"No voltage reaching the motor"},"normal":"present","phrases":{"missing":["no voltage at fan motor","no power to fan","fan relay not closing","no volts at motor"],"present":["voltage at fan motor","power at the fan","motor has power"]},"module":"terminal.yaml"},{"id":"tu.fan_cap","name":"Fan motor run capacitor","ask":"How does the fan motor's run capacitor test (µF against its rating)?","how":"Lock out, discharge the capacitor, take one lead off and read it in µF. More than about 6–10 % under its rating, open, or swollen counts as bad. Shaded-pole motors have no capacitor.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"ask_if":{"tu.fan":["off","hums"]},"needs":"meter","cost":2,"states":{"ok":"Within rating (or no capacitor on this motor)","bad":"Low, open, or bulged"},"normal":"ok","phrases":{"bad":["bad fan capacitor","fan cap bad","weak capacitor","swollen capacitor","fan motor capacitor low"]},"module":"terminal.yaml"},{"id":"tu.fan_spin","name":"Fan turns by hand","ask":"With power locked out, how does the fan blade or blower wheel turn by hand?","caution":"Lock out and tag the unit first. Wait for the blade to stop.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"needs":"shutdown","cost":2,"states":{"free":"Spins freely and coasts","stiff":"Drags, rough, or stops short (dry or worn bearings)","seized":"Won't turn at all"},"normal":"free","phrases":{"stiff":["fan hard to turn","fan stiff","bearings dry","motor bearings tight","fan drags","rough bearings"],"seized":["fan seized","motor seized","fan locked up","blade wont turn","wheel wont turn"],"free":["fan spins freely","fan turns free"]},"module":"terminal.yaml"},{"id":"tu.wheel","name":"Fan blade or blower wheel","ask":"With the unit locked out, what do the fan blade or blower wheel and its set screw look like?","caution":"Lock out and tag the unit before you reach in.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"needs":"shutdown","cost":2,"states":{"ok":"Clean, tight on the shaft, not rubbing","loose":"Loose or slipping on the shaft (set screw backed off or shaft worn)","dirty":"Blades or wheel caked with dirt or lint","damaged":"Bent, cracked or rubbing the housing or guard"},"normal":"ok","phrases":{"loose":["fan blade loose","blade slipping on shaft","set screw loose","wheel loose on shaft","prop loose"],"dirty":["dirty blower wheel","wheel caked","blades caked with dirt","dirty fan blade","lint on wheel"],"damaged":["bent fan blade","fan blade rubbing","wheel rubbing housing","cracked blade","fan hitting guard"]},"module":"terminal.yaml"},{"id":"tu.fan_speed","name":"Fan speed setting","ask":"What speed is the fan running on, and is that what the unit is meant to run?","how":"Check the speed switch, the tap the motor is wired to, or the fan-speed setting on the unit's control.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"ask_if":{"tu.fan":"running"},"cost":1,"states":{"ok":"On its intended speed","low":"Stuck on low, wired to the low tap, or set low"},"normal":"ok","phrases":{"low":["fan on low","fan stuck on low speed","wrong speed tap","speed switch on low","fan speed low"]},"module":"terminal.yaml"},{"id":"tu.filter","name":"Unit filter","ask":"What does the unit's filter look like?","caution":"Turn the unit off before you pull the filter so the fan doesn't pull the debris in.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"cost":1,"states":{"clean":"Clean, or no filter on this unit","dirty":"Loaded with dust or lint, or blinded"},"normal":"clean","phrases":{"dirty":["dirty filter","filter clogged","plugged filter","filter loaded","filter blinded","lint on filter","fan coil filter dirty"],"clean":["clean filter","new filter","filter ok"]},"module":"terminal.yaml"},{"id":"tu.fins","name":"Coil fins and air path","ask":"What do the coil fins (or the baseboard element) and the air path into and out of the unit look like?","how":"Look at the coil face with a light, and at the inlet and outlet grilles. On baseboard, lift the cover and look at the fins and the damper flap.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4","baseboard"]},"cost":1,"states":{"clean":"Fins clean and straight, grilles and damper open, nothing in the way","matted":"Fins matted with dust or lint, or crushed flat","blocked":"Grille or damper shut, or furniture, drapes, stock or a cover blocking the air"},"normal":"clean","phrases":{"matted":["dirty coil","matted fins","coil fins dirty","lint on coil","crushed fins","dusty fins","fins packed with dust","dirty baseboard fins"],"blocked":["baseboard blocked","damper closed","furniture in front","drapes over baseboard","louvers closed","grille blocked","stock piled in front","covered heater","couch against baseboard","boxes in front"]},"module":"terminal.yaml"},{"id":"tu.air_rise","name":"Air temperature rise across the unit","ask":"How much warmer is the air leaving the unit than the air going in?","how":"Read the air going into the unit and the air leaving it with the same thermometer, after it has run 10 minutes. A healthy unit heats the air about 40–50 % of the way from room temperature up to the hot-water or steam temperature (about 40–50 °F on a 180 °F hot-water unit, 60–80 °F on steam).","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"needs":"thermometer","cost":2,"states":{"none":"None — air leaves at room temperature","low":"Low — air leaves barely warm","normal":"Normal for the water or steam temperature","high":"High — air leaves very hot but there isn't much of it"},"normal":"normal","follows":{"gen.output":{"none":["none"],"low":["weak"],"normal":["normal"]}},"phrases":{"none":["air not warm","cold air off unit","no temperature rise","air leaving at room temperature"],"low":["lukewarm air","barely warm air","low temperature rise","air only warm"],"high":["air very hot but weak","hot air low flow","high temperature rise"]},"module":"terminal.yaml"},{"id":"tu.strat","name":"Floor-to-ceiling temperature","ask":"How much warmer is it at the ceiling than at the floor near the unit heater?","how":"Read the air at about 5 ft and up near the roof deck, away from the unit's discharge.","systems":["terminal"],"requires":{"tu_type":["unit_heater"]},"needs":"thermometer","cost":2,"states":{"small":"Under about 10 °F","large":"More than about 15 °F — warm air sits up high"},"normal":"small","phrases":{"large":["hot at ceiling cold at floor","heat stratifying","warm air at the ceiling","cold floor warm ceiling","heat stays up high"]},"module":"terminal.yaml"},{"id":"tu.supply_pipe","name":"Supply pipe at the unit","ask":"How hot is the pipe feeding the unit, ahead of its valve?","how":"Touch it or read it with a strap-on or IR thermometer (IR on a piece of tape or a painted spot). Compare with what the loop or steam main is meant to carry right now.","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"cost":1,"states":{"hot":"Hot (what the loop or steam main should carry)","lukewarm":"Lukewarm — warm, but well below what it should be","cold":"Cold — about room temperature","chilled":"Colder than the room, maybe sweating (chilled water in the pipe)"},"normal":"hot","base":{"hot":0.8,"lukewarm":0.08,"cold":0.09,"chilled":0.03},"phrases":{"hot":["supply pipe hot","pipe hot","hot water at unit","pipes hot","supply hot"],"lukewarm":["supply lukewarm","supply pipe lukewarm","pipe only warm","water barely warm","low water temperature"],"cold":["supply pipe cold","no hot water to unit","pipe cold","cold pipes","no hot water","no steam to unit","steam pipe cold"],"chilled":["chilled water in pipe","pipes sweating","supply sweating","cold water in fan coil","still on cooling","chilled water in winter"]},"module":"terminal.yaml"},{"id":"tu.coil_dt","name":"Drop across the coil","ask":"With the unit calling and the fan on, how does the pipe leaving the coil compare with the pipe feeding it?","how":"Read both pipes at the unit — the supply ahead of the valve and the return (or the condensate line ahead of the trap on steam). A hot-water coil normally drops about 10–30 °F. A steam coil's outlet ahead of the trap stays close to steam temperature.","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"ask_if":{"tu.supply_pipe":["hot","lukewarm"]},"needs":"thermometer","cost":2,"states":{"normal":"Normal drop","wide":"Leaving pipe much cooler or cold — little flow through the coil, or condensate backed up in it","none":"Leaving pipe as hot as the supply — the coil is not giving up heat"},"normal":"normal","phrases":{"wide":["return pipe cold","return cold supply hot","supply hot return cold","outlet pipe cold","coil outlet cold","no flow through coil","leaving pipe cold"],"none":["return as hot as supply","return pipe hot","no drop across coil","no delta t across coil"]},"module":"terminal.yaml"},{"id":"tu.coil_pattern","name":"Heat spread across the coil","ask":"Feel along the coil, radiator or baseboard element (or scan it with an IR thermometer) — how is the heat spread?","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"cost":1,"states":{"even":"Even across the coil","cold_top":"Cold at the top or the high end, hot below","cold_low":"Cold along the bottom or the outlet end, hot at the top","patchy":"Some tubes, sections or circuits cold, others hot"},"normal":"even","phrases":{"cold_top":["radiator cold at top","cold at the top","top of radiator cold","top cold bottom hot","baseboard cold at the high end","top of coil cold","cold at top"],"cold_low":["radiator cold at bottom","bottom of coil cold","cold at bottom","bottom cold top hot","outlet end cold","coil cold on the bottom"],"patchy":["some tubes cold","part of coil cold","some sections cold","cold spots on coil","half the radiator cold","some circuits cold"],"even":["heats evenly","hot all over"]},"module":"terminal.yaml"},{"id":"tu.valve_signal","name":"Control signal at the valve actuator","ask":"With the unit calling for heat, is the control signal reaching the valve actuator?","how":"Meter at the actuator terminals — 24 V on a two-position valve, or the 0–10 V, 2–10 V or 4–20 mA signal on a modulating one. Compare with what the thermostat or controller says it is sending.","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"needs":"meter","cost":2,"states":{"present":"Signal present (24 V, or a modulating signal calling it open)","missing":"No signal, or the signal says closed while the unit calls"},"normal":"present","phrases":{"missing":["no 24 volts at valve","no signal to actuator","actuator not getting signal","valve not commanded open","no voltage at zone valve","0 volts at actuator"],"present":["24 volts at valve","signal at actuator","actuator has power"]},"module":"terminal.yaml"},{"id":"tu.piping","name":"Piping connections at the unit","ask":"Trace the piping at the unit — does supply feed the coil inlet, and does the control valve's flow arrow point with the flow?","how":"Follow each pipe back to the main. On steam, supply enters at the top and the trap sits on the bottom outlet. On a globe or zone valve, the arrow on the body shows the direction water must flow.","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"cost":2,"states":{"ok":"Supply to the inlet, valve arrow with the flow","reversed":"Supply and return swapped, or the valve fitted against its flow arrow"},"normal":"ok","phrases":{"reversed":["supply and return reversed","piped backwards","valve installed backwards","valve against flow arrow","reversed supply and return","swapped supply and return","return piped to supply"]},"module":"terminal.yaml"},{"id":"tu.changeover","name":"Changeover sensor (2-pipe fan coil)","ask":"On this 2-pipe fan coil, what does the changeover sensor on the supply pipe tell the unit's control?","how":"Find the strap-on switch or sensor on the supply pipe at the unit. With hot water in the pipe it should read heating. Check that it is clamped tight to bare pipe, and meter it or read the control's mode.","systems":["terminal"],"requires":{"tu_type":["fcu2"]},"cost":2,"states":{"ok":"Reads heating with hot water in the pipe","wrong":"Reads cooling with the pipe hot, or loose off the pipe, or open"},"normal":"ok","phrases":{"wrong":["changeover sensor bad","changeover switch stuck","unit thinks it is cooling","changeover sensor loose","aquastat off the pipe","fan coil in cooling mode with hot water"]},"module":"terminal.yaml"},{"id":"tu.chw_side","name":"Chilled-water side (4-pipe fan coil)","ask":"With the unit heating, feel the chilled-water coil's pipes — is that side shut off?","systems":["terminal"],"requires":{"tu_type":["fcu4"]},"cost":1,"states":{"closed":"Chilled-water pipes at room temperature, valve shut","passing":"Chilled-water pipes cold or sweating — chilled water is flowing through the cooling coil"},"normal":"closed","phrases":{"passing":["chilled water valve open in heating","cooling valve passing","both valves open","heating and cooling at once","chilled water coil cold in heat mode","cooling coil sweating in winter"]},"module":"terminal.yaml"},{"id":"tu.vac_breaker","name":"Vacuum breaker on the steam coil","ask":"Does the modulated steam coil have a working vacuum breaker on its outlet?","how":"A vacuum breaker sits on the coil's condensate outlet (or the top of the return header), ahead of the trap. With the valve throttled, a working one lets air in with a short hiss; plugged, painted over or missing, it lets the coil pull a vacuum and hold condensate.","systems":["terminal"],"requires":{"tu_heat":["steam"]},"cost":2,"states":{"ok":"Present and working","failed":"Missing, plugged, painted over, or stuck shut"},"normal":"ok","phrases":{"failed":["no vacuum breaker","vacuum breaker missing","vacuum breaker plugged","vacuum breaker stuck","coil pulling vacuum","condensate holding in coil"]},"module":"terminal.yaml"},{"id":"tu.fan_interlock","name":"Fan-delay switch (strap-on aquastat or low limit)","ask":"Check the fan-delay switch that lets the fan run only once the coil is hot — how does it behave?","how":"It is usually a strap-on aquastat or snap-disc switch on the supply or return pipe, or a pressure switch on steam. Meter across it with the pipe hot, then with it cold. Check that it is clamped tight to bare pipe.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"needs":"meter","cost":2,"states":{"ok":"Closes with the pipe hot, opens with it cold (or the unit has none)","open_hot":"Stays open with the pipe hot — fan never gets power","closed_cold":"Closed with the pipe cold, jumpered out, or hanging loose off the pipe"},"normal":"ok","phrases":{"open_hot":["fan delay switch open","aquastat on pipe open","low limit open with pipe hot","fan switch not closing","strap on aquastat bad","fan limit open"],"closed_cold":["fan delay jumpered","aquastat off the pipe","aquastat loose","low limit jumpered","fan switch stuck closed","aquastat bypassed"]},"module":"terminal.yaml"},{"id":"tu.freezestat","name":"Unit freeze-stat","ask":"Has the unit's freeze-stat (low-temperature limit on the coil) tripped?","how":"It is a capillary or snap-disc across the coil, usually with a reset button. Note whether the air at the coil is actually cold.","caution":"A freeze-stat trip is the unit protecting its coil. Don't jumper or hold it in; find the cold air first.","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"cost":1,"states":{"ok":"Not tripped (or the unit has none)","tripped":"Tripped, with cold air at the coil","open_warm":"Open even though the air at the coil is well above its setting"},"normal":"ok","base":{"ok":0.9,"tripped":0.07,"open_warm":0.03},"phrases":{"tripped":["freeze stat tripped","freezestat tripped","low limit tripped","freeze protection tripped","unit tripped on freeze","freeze alarm"],"open_warm":["freezestat open when warm","freeze stat bad","freezestat wont reset warm","freezestat kinked","freeze stat open at room temperature"]},"module":"terminal.yaml"},{"id":"tu.stat_spot","name":"Thermostat or sensor location","ask":"Where is the thermostat or the unit's own temperature sensor, relative to the warm air and outside walls?","how":"Look for discharge air blowing at it, a sunny or warm wall, a lamp or equipment near it, an outside wall, a door draft, or a return-air sensor on a fan coil whose fan cycles off.","systems":["terminal"],"cost":1,"states":{"ok":"On an inside wall, out of drafts and the warm air stream","warm_spot":"In the warm air stream, on a warm surface or near a heat source (satisfies early)","cold_spot":"On a cold outside wall, by a door, or in a draft (never satisfies)"},"normal":"ok","phrases":{"warm_spot":["thermostat in the air stream","unit blowing on thermostat","stat near heater","thermostat on warm wall","sensor in discharge air","stat in the sun"],"cold_spot":["thermostat on outside wall","stat by the door","thermostat in a draft","stat on cold wall","sensor near the door"]},"module":"terminal.yaml"},{"id":"tu.cross_test","name":"Thermostat-to-unit check","ask":"Turn this unit's thermostat up and its neighbour's down — does the right unit respond?","systems":["terminal"],"cost":2,"states":{"right":"The right unit responds","crossed":"The other unit responds (thermostats or valves cross-wired)"},"normal":"right","phrases":{"crossed":["wrong thermostat controls it","thermostats crossed","wired to the wrong unit","zones crossed","other room's thermostat runs it","crossed zones"]},"module":"terminal.yaml"},{"id":"tu.element","name":"Heating element resistance","ask":"With power locked out and a lead lifted, what do the heating elements read?","how":"Ohm each element end to end, then each terminal to the sheath or cabinet. The reading should be close to V² ÷ W from the nameplate (a 1,500 W, 240 V element reads about 38 Ω).","caution":"Lock out and tag, and verify dead on every leg. A 240 V heater can be fed from a double-pole breaker that leaves one leg live when only one side is off.","systems":["terminal"],"requires":{"tu_heat":["electric"]},"needs":"meter","cost":3,"states":{"ok":"Each element reads close to V² ÷ W, open to ground","open":"An element reads open (infinite)","grounded":"An element reads to the sheath or cabinet"},"normal":"ok","phrases":{"open":["element open","burned out element","element burnt out","open element","no continuity on element","heating element blown"],"grounded":["element grounded","element shorted to ground","element to ground"],"ok":["element reads good","element ok","element has continuity"]},"module":"terminal.yaml"},{"id":"tu.heat_amps","name":"Heater current","ask":"With the heater called, what current does it draw compared with its nameplate?","how":"Clamp one supply leg. Nameplate watts ÷ volts gives the expected amps on a single-phase heater.","systems":["terminal"],"requires":{"tu_heat":["electric"]},"needs":"clamp","cost":2,"states":{"normal":"Close to nameplate","low":"Well under nameplate (an element out, or a low supply voltage)","zero":"Nothing — no current to the elements"},"normal":"normal","phrases":{"zero":["zero amps","no amps","heater draws nothing","no current","element not drawing"],"low":["low amps","heater draws low","half the amps","amps low on heater"],"normal":["amps normal","full amps","draws nameplate"]},"module":"terminal.yaml"},{"id":"tu.limit","name":"High limit and thermal cutoff","ask":"How do the heater's high limit and thermal cutoff behave?","how":"Meter across each limit. With the heater cool every limit should be closed. Watch the heater run — a limit that opens and recloses every few minutes means it is overheating.","caution":"Lock out before you ohm a limit. Never jumper a limit to test the heater with it running.","systems":["terminal"],"requires":{"tu_heat":["electric"]},"needs":"meter","cost":2,"states":{"closed":"Closed, and stays closed while it runs","cycling":"Opens and recloses while running (heater overheating)","open_cool":"Open with the heater cool (failed, or a one-shot cutoff has blown)"},"normal":"closed","phrases":{"cycling":["high limit tripping","limit cycling","heat comes and goes","heater cycles on limit","limit opening","overheating heater","limit keeps tripping"],"open_cool":["high limit open","limit open","thermal cutoff open","thermal fuse blown","limit failed open","manual reset limit tripped","one shot limit blown"]},"module":"terminal.yaml"},{"id":"tu.contactor","name":"Heater contactor or relay","ask":"With the heater called, what is its contactor or relay doing?","how":"Meter the coil (24 V or line voltage) and then line voltage in and out of each pole.","caution":"Live voltage — meter with a rated meter and PPE, or lock out and use continuity.","systems":["terminal"],"requires":{"tu_heat":["electric"]},"needs":"meter","cost":2,"states":{"ok":"Pulls in on a call and passes full voltage on every pole","fails":"Doesn't close on a call — coil powered but won't pull in, coil open, or pulled in with a dead pole","welded":"Stays closed with no call (contacts welded)"},"normal":"ok","phrases":{"fails":["contactor not pulling in","relay not closing","contactor coil open","heater relay dead","burnt contacts","pitted contacts","contactor not passing voltage","one leg dead at contactor"],"welded":["contactor welded","contacts stuck closed","relay stuck closed","heater wont shut off contactor"]},"module":"terminal.yaml"},{"id":"tu.lv_tstat","name":"Line-voltage thermostat","ask":"Turn the line-voltage thermostat to its highest and then its lowest setting — what comes out of its load side?","how":"Meter the load terminals to ground or neutral (or across the two load legs on 240 V). At the highest setting it should pass full voltage; at the lowest it should pass none.","caution":"Line voltage at the wall. Meter with a rated meter, or lock out and use continuity.","systems":["terminal"],"requires":{"tu_heat":["electric"]},"needs":"meter","cost":2,"states":{"closes":"Passes power at the highest setting, none at the lowest","open":"No power out even at the highest setting","stuck_closed":"Power out even at the lowest setting"},"normal":"closes","phrases":{"open":["baseboard thermostat bad","wall thermostat not closing","line voltage thermostat open","stat not passing power","no power out of thermostat"],"stuck_closed":["thermostat stuck on","stat wont shut off","line voltage stat stuck closed","thermostat contacts welded"]},"module":"terminal.yaml"},{"id":"tu.rated_v","name":"Heater nameplate voltage vs supply","ask":"Does the heater's nameplate voltage match the supply it's on?","how":"Read the nameplate, then meter the supply at the heater. Output goes with the square of voltage, so a 240 V heater on 208 V gives about three-quarters of its rated heat.","systems":["terminal"],"requires":{"tu_heat":["electric"]},"cost":1,"states":{"match":"Matches the supply","heater_higher":"Heater rated above the supply (240 V heater on 208 V, 480 V on 277 V)","heater_lower":"Heater rated below the supply (208 V heater on 240 V)"},"normal":"match","phrases":{"heater_higher":["240 volt heater on 208","240v heater on 208v","wrong voltage heater","heater on 208","low output on 208"],"heater_lower":["208 heater on 240","208v heater on 240v","heater overvoltage"]},"module":"terminal.yaml"},{"id":"tu.floor_cover","name":"What covers the radiant panel or floor","ask":"Is the radiant floor or panel covered or cut off from the room?","systems":["terminal"],"requires":{"tu_type":["radiant"]},"cost":1,"states":{"clear":"Open to the room as designed","covered":"Thick rugs or pads, new flooring, stored stock, or (on a ceiling panel) the insulation above it missing"},"normal":"clear","phrases":{"covered":["rug on radiant floor","new carpet over radiant","thick pad on radiant floor","stock on floor","radiant floor covered","insulation missing above panel"]},"module":"terminal.yaml"},{"id":"tu.leak_at","name":"Where the unit leaks","ask":"Where is the water or glycol coming from at the unit?","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"ask_if":{"gen.water_leak":"yes"},"cost":1,"states":{"none":"Not from the unit (from somewhere else)","valve":"Valve stem packing, a union or a fitting","coil":"The coil itself — a pinhole, a corroded return bend, or a split tube","vent":"The coin vent or automatic air vent"},"normal":"none","phrases":{"valve":["valve stem leaking","packing leak","union leaking","fitting leaking at unit","valve dripping"],"coil":["coil leaking","pinhole in coil","coil weeping","return bend leaking","coil drips"],"vent":["air vent leaking","coin vent dripping","vent spitting water","hyvent on unit leaking"]},"module":"terminal.yaml"},{"id":"vc.comp","name":"Compressor","ask":"Is the compressor running?","how":"Listen and feel at the condensing unit — a running compressor hums steadily and the discharge line gets hot within a minute or two.","systems":["vc"],"states":{"running":"Running","off":"Not running (silent)","hums":"Hums, clicks or trips — tries but won't start"},"normal":"running","base":{"running":0.85,"off":0.1,"hums":0.05},"cost":1,"phrases":{"off":["compressor not running","compressor off","compressor wont start","compressor won't start","compressor dead","no compressor","compressor not coming on"],"hums":["compressor humming","compressor hums","compressor buzzing","compressor clicking","compressor trips","tries to start","wont start hums","locked rotor","hard start","compressor overload trips"],"running":["compressor running","compressor on"]},"module":"vc-core.yaml"},{"id":"vc.cond_fan","name":"Condenser fan","ask":"Is the condenser fan running at full speed?","ask_for":{"vc.hp":"Is the outdoor fan running at full speed?","vc.walkin":"Is the condenser fan doing what its control calls for? (Running when head is above cut-in; off or slow in cold air with head at cut-out is normal for fan cycling or a VFD.)","vc.reachin":"Is the condenser fan doing what its control calls for? (Running when head is above cut-in; off or slow in cold air with head at cut-out is normal for fan cycling or a VFD.)","vc.ice":"Is the condenser fan doing what its control calls for? (Running when head is above cut-in; off or slow in cold air with head at cut-out is normal for fan cycling or a VFD.)"},"systems":["vc"],"requires":{"condenser":"air"},"states":{"running":"Running normally","off":"Not running","slow":"Running slow, wobbling or backwards"},"normal":"running","cost":1,"phrases":{"off":["condenser fan not running","outdoor fan not running","condenser fan off","outside fan not spinning","fan not spinning","condenser fan dead","condenser fan stopped"],"slow":["condenser fan slow","fan slow","fan running slow","fan wobbling","fan backwards","fan hums"],"running":["condenser fan running","outdoor fan running","condenser fan on","condenser fan spinning"]},"module":"vc-core.yaml"},{"id":"vc.evap_fan","name":"Evaporator fan / blower","ask":"Are the evaporator fans (the indoor blower on A/C) running and moving full air?","ask_for":{"vc.hp":"Is the indoor blower running and moving full air?"},"systems":["vc"],"states":{"running":"Running, good airflow","weak":"Running but airflow weak","off":"Not running"},"normal":"running","cost":1,"phrases":{"off":["evaporator fan not running","evap fan not running","evap fan off","blower not running","blower off","indoor fan not running","no air from vents","fan motor dead","evaporator fan dead"],"weak":["weak airflow","low airflow","poor airflow","weak air","little air from vents","blower slow","fan slow"],"running":["evaporator fan running","evap fans running","evaporator fans running","blower running","fans running","good airflow","air coming out"]},"module":"vc-core.yaml"},{"id":"vc.contactor","name":"Contactor","ask":"What is the contactor doing (with the unit calling)?","how":"Look at the plunger, then meter line voltage in and out across each pole.","systems":["vc"],"ask_if":{"vc.comp":["off","hums","running"]},"states":{"ok":"Pulled in, full voltage through","not_pulling":"Not pulled in","burnt":"Pulled in but contacts burnt — voltage drop across them","welded":"Stuck closed — stays in with no call"},"normal":"ok","cost":2,"needs":"meter","phrases":{"not_pulling":["contactor not pulling in","contactor not engaging","contactor open","contactor wont pull in"],"burnt":["contactor burnt","contacts pitted","burnt contacts","pitted contacts","contactor burned"],"welded":["contactor stuck","contactor welded","contactor stuck closed","runs with thermostat off"]},"module":"vc-core.yaml"},{"id":"vc.coil_24v","name":"24 V at the contactor coil","ask":"Is there 24 V across the contactor coil terminals?","systems":["vc"],"ask_if":{"vc.contactor":"not_pulling"},"states":{"yes":"24 V present at the coil","no":"No 24 V at the coil"},"normal":"yes","cost":2,"needs":"meter","module":"vc-core.yaml"},{"id":"vc.cap","name":"Run capacitor","ask":"What does the run capacitor test at (µF vs rating)?","how":"Power off, discharge it through a resistor (not a screwdriver), then test each section (HERM–C, FAN–C) with a µF meter. Bulged tops or oil leaking mean replace.","systems":["vc"],"ask_if":{"vc.comp":["hums","off","running"]},"states":{"ok":"Within rating (−7 % to +10 % of the µF on the label)","bad":"Low, open, or bulged"},"normal":"ok","cost":2,"needs":"meter","phrases":{"bad":["bad capacitor","bad cap","weak capacitor","capacitor bulged","swollen capacitor","capacitor out of range","capacitor failed","dead cap"]},"module":"vc-core.yaml"},{"id":"vc.start_parts","name":"Start capacitor, relay or PTC","ask":"Do the start capacitor, potential relay or PTC test good?","how":"Power off, then discharge the capacitors through a resistor. Start cap in range and not bulged; relay coil continuity and contacts not pitted or stuck; PTC cold resistance a few ohms (open or very high when cold is bad).","systems":["vc"],"ask_if":{"vc.comp":["hums","off"]},"states":{"ok":"Test good","bad":"Open, burnt, low µF, relay contacts pitted or stuck"},"normal":"ok","cost":2,"needs":"meter","phrases":{"bad":["bad start capacitor","bad start relay","potential relay bad","ptc bad","hard start kit failed"]},"module":"vc-core.yaml"},{"id":"vc.windings","name":"Compressor windings","ask":"What do the compressor windings read (C–R, C–S, R–S, each to ground)?","how":"Power off and locked out. R–S should equal C–R + C–S. Any terminal to ground should read open (megohms). If C–R and C–S read open but R–S reads normal, the internal overload is open — let it cool.","caution":"Never megger a compressor that is under vacuum.","systems":["vc"],"ask_if":{"vc.comp":["off","hums"]},"states":{"ok":"Normal readings","overload_open":"C–R and C–S open, R–S normal (hot — internal overload open)","open":"A winding open","shorted":"Shorted (too low)","grounded":"Reads to ground"},"normal":"ok","cost":3,"needs":"meter","phrases":{"grounded":["compressor grounded","grounded compressor","compressor shorted to ground","megger fail"],"open":["open winding","compressor winding open"],"overload_open":["internal overload open","compressor overload open","compressor hot and off"]},"module":"vc-core.yaml"},{"id":"vc.phase","name":"Three-phase supply at the compressor","ask":"Are all three legs present and balanced at the compressor contactor?","how":"Open the panel with the power off. Then, with the call on and proper PPE, meter L1–L2, L2–L3 and L1–L3 on the line side of the contactor and again on the load side. Within 2 % of each other is good; one pair far low, or a leg that drops across a pole, is a lost leg. With the compressor running, clamp each leg — more than 10 % apart is bad.","caution":"Live metering — rated PPE and meter, one hand, and treat every terminal as live until proven dead.","systems":["vc"],"ask_if":{"gen.power":"present"},"states":{"ok":"All three present and balanced","phase_loss":"One leg missing or far off","unbalanced":"Present but unbalanced (over 2 % volts or 10 % amps)"},"normal":"ok","cost":2,"needs":"meter","phrases":{"phase_loss":["single phasing","lost a leg","lost a phase","phase loss","one leg dead","blown fuse one leg","missing phase"],"unbalanced":["unbalanced phases","phase imbalance","voltage imbalance","high amps one leg"]},"module":"vc-core.yaml"},{"id":"vc.rotation","name":"Phase sequence at the compressor","ask":"Does a phase-sequence tester (or the unit's phase monitor) say the rotation is correct?","how":"Rotation meter on the line terminals, power on. A scroll compressor with two legs swapped runs backwards — loud, pumps nothing, and trips its protector after a few minutes.","caution":"Live metering — rated PPE and meter, one hand, and treat every terminal as live until proven dead.","systems":["vc"],"states":{"correct":"Correct sequence","reversed":"Reversed"},"normal":"correct","cost":3,"needs":"meter","phrases":{"reversed":["phase reversed","wrong rotation","compressor running backwards","scroll backwards","phases swapped","phase monitor fault"]},"module":"vc-core.yaml"},{"id":"vc.comp_hot","name":"Compressor overheated","ask":"Is the compressor cycling off on its internal overload, or hotter than the same model normally runs (use a thermometer, not your hand)?","systems":["vc"],"chip":"state","states":{"yes":"Compressor overheated / cycling on overload","no":"Compressor temperature normal"},"normal":"no","cost":1,"phrases":{"yes":["compressor hot","compressor overheating","compressor very hot","compressor cycling on overload","overload tripping","thermal overload","compressor shuts off hot"]},"module":"vc-core.yaml"},{"id":"vc.comp_sweat","name":"Compressor sweating or frosting (floodback)","ask":"Is the crankcase frosted, or sweating all the way up the shell (not just the lower shell on a humid day)?","systems":["vc"],"chip":"state","states":{"yes":"Frost on the crankcase / sweating up the whole shell — liquid floodback","no":"No frost; shell dry or only a damp lower shell"},"normal":"no","cost":1,"phrases":{"yes":["compressor sweating","compressor frosting","frost on compressor","crankcase frosted","floodback","flood back","liquid floodback","sweating compressor","frost back to compressor"]},"module":"vc-core.yaml"},{"id":"vc.comp_noise","name":"Compressor noise","ask":"Does the compressor knock, rattle or bang?","systems":["vc"],"states":{"normal":"Normal hum","knock":"Knocking, rattling or banging"},"cost":1,"phrases":{"knock":["compressor knocking","compressor rattling","compressor banging","compressor noisy","loud compressor","slugging","compressor clanking"]},"module":"vc-core.yaml"},{"id":"vc.evap_frost","name":"Evaporator ice / frost","ask":"How much ice or frost is on the evaporator coil?","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"states":{"none":"None, or the normal light frost between defrosts (on an A/C coil any frost is abnormal)","partial":"Frost on part of the coil only","heavy":"Iced up / blocked with ice"},"normal":"none","base":{"none":0.84,"partial":0.1,"heavy":0.06},"cost":1,"phrases":{"heavy":["iced coil","coil iced","iced up","frozen coil","coil frozen","evaporator iced","evaporator frozen","ice on coil","ice buildup","block of ice","frozen up","freezing up","ice on evaporator","iced over"],"partial":["partial frost","frost on part of coil","frost at the inlet","frost on first few rows","half frosted","frost on suction line","frosting"]},"module":"vc-core.yaml"},{"id":"vc.cond_dirty","name":"Condenser coil","ask":"Is the condenser coil dirty, matted, or blocked?","ask_for":{"vc.hp":"Is the outdoor coil dirty, matted or blocked?"},"systems":["vc"],"requires":{"condenser":"air"},"states":{"no":"Clean, open fins","yes":"Dirty, matted or blocked"},"normal":"no","cost":1,"phrases":{"yes":["dirty condenser","condenser dirty","clogged condenser","plugged condenser","condenser coil dirty","lint","cottonwood","matted fins","dirty coil outside","grease on condenser"]},"module":"vc-core.yaml"},{"id":"vc.cond_airpath","name":"Air path to the condenser","ask":"Is the condenser's air path clear (no walls, snow, stacked units or hot-air recirculation)?","ask_for":{"vc.hp":"Is the outdoor coil's air path clear (snow, drifts, walls, a cover)?"},"systems":["vc"],"requires":{"condenser":"air"},"states":{"clear":"Clear","blocked":"Blocked or recirculating"},"normal":"clear","cost":1,"phrases":{"blocked":["condenser blocked","snow drift","snow around condenser","drifted in","buried in snow","recirculating","hot air recirculation","unit boxed in","too close to wall","blocked airflow"]},"module":"vc-core.yaml"},{"id":"vc.evap_dirty","name":"Evaporator coil","ask":"Is the evaporator coil dirty or matted on the air-entering face?","ask_for":{"vc.hp":"Is the indoor coil dirty or matted?"},"systems":["vc"],"states":{"no":"Clean","yes":"Dirty or matted"},"normal":"no","cost":2,"phrases":{"yes":["dirty evaporator","evaporator dirty","dirty evap coil","matted evaporator","plugged evaporator coil"]},"module":"vc-core.yaml"},{"id":"vc.filter","name":"Air filter","ask":"Is the air filter dirty or collapsed?","systems":["vc.ac","vc.hp"],"states":{"clean":"Clean","dirty":"Dirty, clogged or collapsed"},"normal":"clean","cost":1,"phrases":{"dirty":["dirty filter","clogged filter","filter dirty","plugged filter","filter collapsed","no filter changes"]},"module":"vc-core.yaml"},{"id":"vc.ducts","name":"Ducts and registers","ask":"Are supply registers and dampers open and the ducts intact?","systems":["vc.ac","vc.hp"],"states":{"ok":"Open and intact","restricted":"Closed registers or dampers, crushed or undersized duct","leaking":"Disconnected or leaking duct (return pulling in attic or outdoor air)"},"normal":"ok","cost":2,"phrases":{"restricted":["closed registers","closed vents","dampers closed","crushed duct","kinked flex duct","undersized return"],"leaking":["duct disconnected","disconnected duct","leaky duct","return leak","duct leak","attic air"]},"module":"vc-core.yaml"},{"id":"vc.drain","name":"Condensate drain","ask":"Is the condensate drain open, or is the pan full / float switch tripped?","systems":["vc.ac","vc.hp"],"states":{"clear":"Draining","clogged":"Clogged — pan full or float switch tripped"},"normal":"clear","cost":1,"phrases":{"clogged":["drain clogged","clogged drain","drain line clogged","condensate backed up","pan full","drain pan full","float switch tripped","safety switch tripped","water in pan","algae in drain"]},"module":"vc-core.yaml"},{"id":"vc.sight_glass","name":"Sight glass","ask":"What does the liquid-line sight glass show with the system running steady?","how":"Give it 10–15 minutes of steady running. A few bubbles right after start-up or during head-pressure control swings are normal.","systems":["vc"],"requires":{"receiver":"yes"},"states":{"clear":"Full and clear","bubbles":"Bubbles or foam"},"normal":"clear","cost":1,"phrases":{"bubbles":["bubbles in sight glass","bubbling sight glass","foaming sight glass","sight glass bubbles","flashing","foamy"],"clear":["sight glass clear","clear sight glass","full sight glass"]},"module":"vc-core.yaml"},{"id":"vc.receiver_level","name":"Receiver level","ask":"Where is the liquid level in the receiver with the system running steady?","how":"Read the receiver's level glass (or the two glasses) after 10–15 minutes of steady running — not during pump-down, defrost or a start-up. Without a glass, in cold weather the shell feels or reads cooler below the liquid line. A flooding head-pressure valve holds liquid back in the condenser in cold air, so the level runs lower in winter than in summer.","systems":["vc"],"requires":{"receiver":"yes"},"states":{"low":"Low or empty (below the bottom glass)","normal":"In range (between the glasses)","full":"Full (above the top glass)"},"normal":"normal","cost":1,"phrases":{"low":["receiver low","receiver empty","receiver dry","receiver level low","low receiver level"],"full":["receiver full","receiver overfull","receiver level high","full receiver"]},"module":"vc-core.yaml"},{"id":"vc.moisture_ind","name":"Moisture indicator","ask":"What color is the moisture indicator in the sight glass?","systems":["vc"],"states":{"dry":"Dry color","wet":"Wet / caution color"},"normal":"dry","cost":1,"phrases":{"wet":["moisture indicator wet","sight glass yellow","wet indicator","moisture in system","caution color"]},"module":"vc-core.yaml"},{"id":"vc.oil","name":"Oil spots","ask":"Is there oil residue at a joint, valve, Schrader, or on the coil?","systems":["vc"],"states":{"no":"None found","yes":"Oil spots or residue"},"normal":"no","cost":2,"phrases":{"yes":["oil spot","oil residue","oily joint","oil on coil","oil stain","oil leak"]},"module":"vc-core.yaml"},{"id":"vc.leak_found","name":"Refrigerant leak","ask":"Did a leak search (electronic detector, bubbles or UV dye) find a leak?","systems":["vc"],"states":{"no":"No leak found","yes":"Leak found"},"normal":"no","cost":4,"phrases":{"yes":["found leak","leak found","refrigerant leak","freon leak","leaking refrigerant","bubbles at joint","detector alarm","dye shows leak"]},"module":"vc-core.yaml"},{"id":"vc.liquid_cold_spot","name":"Cold spot on the liquid line","ask":"Is there a cold, sweating or frosted spot on the liquid line (at the drier, a valve or a kink)?","systems":["vc"],"states":{"no":"No cold spot","yes":"Cold, sweating or frosted spot"},"normal":"no","cost":1,"phrases":{"yes":["frost on liquid line","cold drier","frosted drier","sweating drier","frost on filter drier","cold spot on liquid line","kinked line","frost at solenoid"]},"module":"vc-core.yaml"},{"id":"vc.low_ambient","situational":true,"name":"Cold outdoor air","ask":"Is it running with cold outdoor (condenser) air — below about 55 °F?","systems":["vc"],"requires":{"condenser":"air"},"chip":"state","states":{"no":"Condenser air warm enough","yes":"Running with cold outdoor air"},"normal":"no","base":{"no":0.85,"yes":0.15},"cost":1,"phrases":{"yes":["cold outside","cold weather","winter","low ambient","freezing outside","below freezing outside"]},"module":"vc-core.yaml"},{"id":"vc.evap_sat","name":"Suction pressure (evaporator temp)","ask":"How does the suction pressure / evaporator saturation temperature compare with normal?","how":"Saturation temperature from the suction pressure (dew point for blends), compared with the air entering the coil — about 35 °F below return air on A/C, about 10 °F below box air on refrigeration, and on a heat pump in heating roughly 3–18 °F below the outdoor air (read suction at a true suction port, not the big vapor valve).","systems":["vc"],"states":{"low":"Low","normal":"Normal","high":"High"},"cost":3,"needs":"gauges","phrases":{"low":["low suction","low suction pressure","low back pressure","low low side","suction pressure low","low evap temp","low evaporator pressure"],"high":["high suction","high suction pressure","high back pressure","high low side","suction pressure high"]},"module":"vc-core.yaml"},{"id":"vc.cond_sat","name":"Head pressure (condensing temp)","ask":"How does the head pressure / condensing temperature compare with normal (an A/C usually condenses 20–30 °F above the outdoor air, 15–20 °F on a high-efficiency unit)?","how":"Condensing temperature from the high-side pressure, compared with the air entering the condenser — on a heat pump in heating that is the indoor coil, normally about 20–40 °F above return air.","systems":["vc"],"states":{"low":"Low","normal":"Normal","high":"High"},"cost":3,"needs":"gauges","phrases":{"low":["low head","low head pressure","low high side","low discharge pressure","head pressure low"],"high":["high head","high head pressure","high high side","high discharge pressure","head pressure high","high pressure trip","high pressure switch"]},"module":"vc-core.yaml"},{"id":"vc.superheat","name":"Superheat","ask":"What is the superheat compared with its target (a TXV usually holds 8–12 °F at the evaporator outlet and more at the compressor end)?","systems":["vc"],"states":{"low":"Low","normal":"Normal","high":"High"},"cost":3,"needs":"gauges","phrases":{"low":["low superheat","low sh","flooding","flooded evaporator","liquid returning","zero superheat"],"high":["high superheat","high sh","starving","starved evaporator","starved coil"]},"module":"vc-core.yaml"},{"id":"vc.subcool","name":"Subcooling","ask":"What is the subcooling compared with its target?","systems":["vc"],"states":{"low":"Low","normal":"Normal","high":"High"},"cost":3,"needs":"gauges","phrases":{"low":["low subcool","low subcooling","low sc","no subcooling"],"high":["high subcool","high subcooling","high sc"]},"module":"vc-core.yaml"},{"id":"vc.discharge_temp","name":"Discharge line temperature","ask":"How hot is the discharge line 6 in. from the compressor?","how":"Read it 6 in. from the compressor and compare it with the condensing temperature. It runs about 60–90 °F above it on R-410A and R-134a, 50–75 °F on R-404A medium-temp, and 85–125 °F on low-temp and R-22 (typical — the maker's data wins). Above 250 °F the oil starts to break down whatever the condensing temperature is. Within about 25 °F of the condensing temperature means liquid is coming back.","systems":["vc"],"states":{"low":"Low (liquid coming back)","normal":"Normal","high":"High for the condensing temperature (or over 250 °F)"},"cost":3,"needs":"gauges","phrases":{"high":["high discharge temperature","high discharge temp","discharge line very hot","hot discharge line","overheating discharge"],"low":["low discharge temperature","cool discharge line"]},"module":"vc-core.yaml"},{"id":"vc.comp_amps","name":"Compressor amps","ask":"What does the compressor draw compared with its RLA?","systems":["vc"],"ask_if":{"vc.comp":"running"},"states":{"low":"Low (under 50 % of RLA, under 35 % on a freezer)","normal":"Normal","high":"High (over RLA)"},"cost":2,"needs":"clamp","phrases":{"high":["high amps","high amp draw","overamping","drawing high amps","amps over rla"],"low":["low amps","low amp draw"]},"module":"vc-core.yaml"},{"id":"vc.evap_split","name":"Air temperature drop across the evaporator","ask":"What is the return-minus-supply air temperature split compared with its target?","systems":["vc.ac"],"states":{"low":"Low (too little drop)","normal":"Normal","high":"High (too much drop)"},"cost":2,"phrases":{"low":["low temperature split","low delta t","low split","supply air warm","small temperature drop"],"high":["high temperature split","high delta t","high split","supply air very cold"]},"module":"vc-core.yaml"},{"id":"vc.cond_split","name":"Air temperature rise across the condenser","ask":"How much does the air warm up going through the condenser?","systems":["vc"],"requires":{"condenser":"air"},"states":{"low":"Low","normal":"Normal","high":"High"},"cost":2,"module":"vc-core.yaml"},{"id":"vc.drier_dt","name":"Temperature drop across the filter-drier","ask":"Is there a temperature drop from inlet to outlet of the liquid-line filter-drier?","systems":["vc"],"states":{"normal":"Under 3 °F","high":"3 °F or more (restricted)"},"cost":2,"needs":"thermometer","phrases":{"high":["restricted drier","plugged drier","temperature drop across drier","drier restriction","clogged drier"]},"module":"vc-core.yaml"},{"id":"vc.standing","name":"Standing pressure (system off)","ask":"With the system off and equalized, does the standing pressure match the refrigerant's PT at that temperature?","how":"Off at least an hour (overnight is best), with the coil and condenser shaded and at the same temperature as the air around them. If the condensing unit and the evaporator are at different temperatures (winter, outdoor unit), the pressure follows the colder liquid-holding part — use that temperature and treat the result as a hint, or wait for them to equalize.","systems":["vc"],"states":{"matches":"Matches the PT chart","high":"Higher than the PT chart (by more than 4 psi or 4 %, whichever is larger)","low":"Lower than the PT chart (by more than 4 psi or 4 %, whichever is larger)"},"normal":"matches","cost":4,"needs":"gauges","phrases":{"high":["standing pressure high","pressure higher than pt","non condensables","noncondensables","air in system"]},"module":"vc-core.yaml"},{"id":"vc.identifier","name":"Refrigerant identifier","ask":"What does a refrigerant identifier (or a careful standing-pressure check) say about the charge?","systems":["vc"],"states":{"matches":"Matches the nameplate refrigerant","mixed":"Wrong or mixed refrigerant"},"normal":"matches","base":{"matches":0.97,"mixed":0.03},"cost":4,"phrases":{"mixed":["wrong refrigerant","mixed refrigerant","contaminated refrigerant","topped off with wrong gas"]},"module":"vc-core.yaml"},{"id":"vc.pumpdown","name":"Compressor pumping test","ask":"Does the compressor pull the suction down and hold it (pump-down / efficiency test)?","how":"Close the liquid valve with the compressor running and watch the suction gauge. A healthy compressor reaches about 0 psig in a minute or two on a small system. Stop it there, then watch whether suction climbs back — with everything closed, a rise of more than a few psi a minute means leaking valves. The climb-back part is not valid on a piston, cap tube or bleed-port TXV — they equalize by themselves; use the pull-down only.","caution":"Stop the compressor at about 0 psig. Never run a scroll or hermetic compressor into a vacuum — it arcs at the terminals and loses oil.","systems":["vc"],"states":{"ok":"Pulls down and holds","weak":"Can't pull down — or, with the liquid valve closed on a non-bleed TXV, pressures equalize in a minute or two"},"normal":"ok","cost":4,"needs":"gauges","phrases":{"weak":["compressor not pumping","weak compressor","compressor wont pump down","bad valves","valves leaking","inefficient compressor"]},"module":"vc-core.yaml"},{"id":"vc.txv_bulb","name":"TXV bulb test","ask":"Does the TXV respond when you warm or cool its sensing bulb?","how":"Warming the bulb (hand or warm rag) should open the valve — suction pressure rises, superheat falls. Cooling it (ice water) should close it down.","systems":["vc"],"requires":{"metering":"txv"},"states":{"responds":"Responds normally","no_response":"No response (stuck, or the bulb lost its charge)"},"normal":"responds","cost":3,"needs":"gauges","phrases":{"no_response":["txv not responding","txv stuck","expansion valve stuck","lost bulb charge","dead power head"]},"module":"vc-core.yaml"},{"id":"vc.bulb_mount","name":"TXV bulb mounting","ask":"Is the TXV bulb tight on a clean section of suction line and insulated?","systems":["vc"],"requires":{"metering":"txv"},"states":{"good":"Tight and insulated","poor":"Loose, uninsulated or in the wrong place"},"normal":"good","cost":2,"phrases":{"poor":["bulb loose","txv bulb loose","bulb not insulated","bulb uninsulated","bulb fell off","bulb in wrong spot"]},"module":"vc-core.yaml"},{"id":"vc.lps_trip","name":"Low-pressure switch","ask":"Is it cycling off on the low-pressure switch?","ask_for":{"vc.walkin":"Is it cutting out on the low-pressure switch while the box is still calling? (The normal pump-down cut-out at the end of a cycle does not count.)"},"systems":["vc"],"chip":"state","states":{"no":"Not tripping on low pressure","yes":"Cycling off on low pressure"},"normal":"no","cost":2,"phrases":{"yes":["low pressure switch","low pressure cutout","lps tripping","low pressure trip","cuts out on low pressure","low pressure lockout"]},"module":"vc-core.yaml"},{"id":"vc.hps_trip","name":"High-pressure switch","ask":"Is it tripping the high-pressure switch (or needing a manual reset)?","systems":["vc"],"chip":"state","states":{"no":"Not tripping on high pressure","yes":"Tripping on high pressure"},"normal":"no","cost":2,"phrases":{"yes":["high pressure switch","high pressure cutout","hps tripped","high pressure trip","high pressure lockout","manual reset high pressure","tripped high limit"]},"module":"vc-core.yaml"},{"id":"vc.static","name":"Total external static pressure","ask":"What is the total external static pressure across the air handler compared with its rating?","systems":["vc.ac","vc.hp"],"states":{"low":"Low","normal":"Normal","high":"High"},"cost":3,"needs":"manometer","phrases":{"high":["high static","high static pressure","restricted ductwork"]},"module":"vc-core.yaml"}],"inputs":[{"id":"ahu.sat_f","name":"Supply air temp","unit":"°F","systems":["ahu"],"probe":"air","hint":"In the supply duct a few feet past the unit","module":"ahu.yaml"},{"id":"ahu.sat_sp_f","name":"Supply air setpoint","unit":"°F","systems":["ahu"],"hint":"From the controller","module":"ahu.yaml"},{"id":"ahu.mat_f","name":"Mixed air temp","unit":"°F","systems":["ahu"],"probe":"air","hint":"Before the coils — traverse the plenum, the box stratifies","module":"ahu.yaml"},{"id":"ahu.rat_f","name":"Return air temp","unit":"°F","systems":["ahu"],"probe":"air","module":"ahu.yaml"},{"id":"ahu.oat_f","name":"Outdoor air temp","unit":"°F","systems":["ahu"],"probe":"air","hint":"At the intake, out of the sun","module":"ahu.yaml"},{"id":"ahu.min_oa_pct","name":"Design minimum outdoor-air fraction (ventilation schedule or balance report)","unit":"%","systems":["ahu"],"hint":"The share of the supply air that should be outdoor air at minimum position - not the damper blade position","module":"ahu.yaml"},{"id":"ahu.oa_cmd_pct","name":"Outdoor damper command now","unit":"%","systems":["ahu"],"hint":"Only a reliable target at 0 % (closed) or 100 % (full open) - leave blank when it's at minimum position","module":"ahu.yaml"},{"id":"ahu.filter_dp_inwc","name":"Filter pressure drop","unit":"in. w.c.","systems":["ahu"],"probe":"manometer","module":"ahu.yaml"},{"id":"ahu.filter_dp_final","name":"Filter final (change-out) rating","unit":"in. w.c.","systems":["ahu"],"default":1.0,"hint":"From the filter frame or the maker — about 1.0 for pleats, 1.5 for bags","module":"ahu.yaml"},{"id":"ahu.fan_sp_inwc","name":"Fan static rise","unit":"in. w.c.","systems":["ahu"],"probe":"manometer","hint":"Discharge minus inlet, across the fan only","module":"ahu.yaml"},{"id":"ahu.fan_sp_design","name":"Design fan static","unit":"in. w.c.","systems":["ahu"],"hint":"Fan schedule, submittal or balance report","module":"ahu.yaml"},{"id":"ahu.fan_amps","name":"Fan motor amps","unit":"A","systems":["ahu"],"probe":"clamp","hint":"Highest leg","module":"ahu.yaml"},{"id":"ahu.fan_fla","name":"Motor FLA (nameplate)","unit":"A","systems":["ahu"],"module":"ahu.yaml"},{"id":"ahu.fan_rise_f","name":"Fan temperature rise","unit":"°F","systems":["ahu"],"default":2,"hint":"About 0.4 °F per in. w.c. of total pressure divided by fan efficiency - 5 to 6 °F on high-pressure units","module":"ahu.yaml"},{"id":"ahu.hc_in_f","name":"Air entering heating coil","unit":"°F","systems":["ahu"],"probe":"air","module":"ahu.yaml"},{"id":"ahu.hc_out_f","name":"Air leaving heating coil","unit":"°F","systems":["ahu"],"probe":"air","module":"ahu.yaml"},{"id":"ahu.hv_cmd_pct","name":"Heating valve / stage command","unit":"%","systems":["ahu"],"hint":"Required - read the BAS output","module":"ahu.yaml"},{"id":"ahu.hc_rise_design","name":"Design air rise across heating coil","unit":"°F","systems":["ahu"],"hint":"Required for the low-rise check - from the coil schedule; preheat coils in the Arctic can be 80 °F or more","module":"ahu.yaml"},{"id":"ahu.cc_in_f","name":"Air entering cooling coil","unit":"°F","systems":["ahu"],"probe":"air","module":"ahu.yaml"},{"id":"ahu.cc_out_f","name":"Air leaving cooling coil","unit":"°F","systems":["ahu"],"probe":"air","module":"ahu.yaml"},{"id":"ahu.cv_cmd_pct","name":"Cooling valve / stage command","unit":"%","systems":["ahu"],"hint":"Required - read the BAS output","module":"ahu.yaml"},{"id":"ahu.cc_drop_design","name":"Design air drop across cooling coil","unit":"°F","systems":["ahu"],"default":20,"module":"ahu.yaml"},{"id":"ahu.hws_f","name":"Water/glycol supply at coil","unit":"°F","systems":["ahu"],"probe":"pipe","hint":"Upstream of the valve","module":"ahu.yaml"},{"id":"ahu.hwr_f","name":"Water/glycol return from coil","unit":"°F","systems":["ahu"],"probe":"pipe","module":"ahu.yaml"},{"id":"ahu.hw_dt_design","name":"Design water/glycol ΔT across the coil","unit":"°F","systems":["ahu"],"hint":"From the coil schedule - leave blank if unknown","module":"ahu.yaml"},{"id":"ahu.vfd_hz","name":"VFD output frequency","unit":"Hz","systems":["ahu"],"module":"ahu.yaml"},{"id":"ahu.vfd_cmd_hz","name":"VFD commanded frequency","unit":"Hz","systems":["ahu"],"hint":"Read the drive's own speed-reference parameter (Hz) on its keypad. If you must convert from a BAS percent, Hz = Hz_min + % × (Hz_max − Hz_min). Also used to correct the amps and static for the speed the fan is asked to run at","module":"ahu.yaml"},{"id":"ahu.glycol_pct_meas","name":"Glycol concentration","unit":"%","systems":["ahu"],"probe":"refractometer","hint":"Read on the scale for the glycol type","module":"ahu.yaml"},{"id":"ahu.oat_min_f","name":"Coldest air the coil sees","unit":"°F","systems":["ahu"],"hint":"Design low or the coldest night on record, whichever is colder - −40 at McMurdo is a floor, not a ceiling","module":"ahu.yaml"},{"id":"ahu.hrv_sa_f","name":"Supply air leaving the recovery core","unit":"°F","systems":["ahu"],"probe":"air","hint":"Read at the same moment as the outdoor and exhaust temperatures","module":"ahu.yaml"},{"id":"ahu.hrv_ra_f","name":"Exhaust air entering the recovery core","unit":"°F","systems":["ahu"],"probe":"air","module":"ahu.yaml"},{"id":"blr.stack_f","name":"Stack temperature","unit":"°F","systems":["fuel"],"probe":"air","hint":"In the smoke pipe between the appliance and the barometric regulator, after 10 minutes of running","module":"boiler-oil.yaml"},{"id":"blr.room_f","name":"Room / combustion air temperature","unit":"°F","systems":["fuel"],"probe":"air","default":70,"module":"boiler-oil.yaml"},{"id":"blr.o2_pct","name":"Flue O2","unit":"%","systems":["fuel"],"hint":"Same spot as the stack temperature","module":"boiler-oil.yaml"},{"id":"blr.co_ppm","name":"Flue CO (as read)","unit":"ppm","systems":["fuel"],"hint":"Enter the flue O2 from the same sample too — the air-free correction needs it","module":"boiler-oil.yaml"},{"id":"blr.smoke_no","name":"Smoke spot number","unit":"0–9","systems":["fuel"],"hint":"Pump test on filter paper, read against the scale","module":"boiler-oil.yaml"},{"id":"blr.of_draft_inwc","name":"Over-fire draft","unit":"in. w.c.","systems":["fuel"],"probe":"manometer","hint":"Type draft as a NEGATIVE number (−0.04). If the gauge says \"draft 0.04\" that is −0.04; a plus sign means pressure","module":"boiler-oil.yaml"},{"id":"blr.br_draft_inwc","name":"Breech draft","unit":"in. w.c.","systems":["fuel"],"probe":"manometer","hint":"Between the appliance and the barometric regulator. Type draft as a NEGATIVE number (−0.04). If the gauge says \"draft 0.04\" that is −0.04; a plus sign means pressure","module":"boiler-oil.yaml"},{"id":"blr.pump_psi_meas","name":"Pump pressure","unit":"psi","systems":["fuel"],"hint":"Gauge in the pump's gauge or nozzle port, burner running","module":"boiler-oil.yaml"},{"id":"blr.pump_psi_spec","name":"Rated pump pressure","unit":"psi","systems":["fuel"],"default":100,"choices":[100,140,150,175,200],"hint":"From the burner spec; 100 psi unless the burner says otherwise","module":"boiler-oil.yaml"},{"id":"blr.pump_vac_inhg","name":"Pump vacuum","unit":"in. Hg","systems":["fuel"],"hint":"Gauge on the pump inlet / vacuum port, burner running","module":"boiler-oil.yaml"},{"id":"blr.lift_ft","name":"Lift from tank bottom to pump","unit":"ft","systems":["fuel"],"hint":"Zero or blank if the tank sits above the burner","module":"boiler-oil.yaml"},{"id":"blr.cad_flame_ohms","name":"CAD cell resistance with flame","unit":"Ω","systems":["fuel"],"module":"boiler-oil.yaml"},{"id":"blr.cad_dark_ohms","name":"CAD cell resistance dark","unit":"Ω","systems":["fuel"],"hint":"Burner off, air tube covered","module":"boiler-oil.yaml"},{"id":"blr.odt_f","name":"Outdoor temperature","unit":"°F","systems":["fuel"],"probe":"air","module":"boiler-oil.yaml"},{"id":"blr.hw_psi","name":"Boiler pressure","unit":"psi","systems":["fuel.boiler"],"module":"boiler-oil.yaml"},{"id":"blr.relief_psi","name":"Relief valve rating","unit":"psi","systems":["fuel.boiler"],"default":30,"choices":[30,50,75,100],"module":"boiler-oil.yaml"},{"id":"blr.plenum_temp_f","name":"Supply plenum temperature","unit":"°F","systems":["fuel.furnace"],"probe":"air","hint":"Blower running, burner on 5 minutes","module":"boiler-oil.yaml"},{"id":"gen.volts","name":"Supply voltage (running)","unit":"V","systems":["*"],"module":"common.yaml"},{"id":"gen.volts_nominal","name":"Nameplate voltage","unit":"V","systems":["*"],"choices":[115,208,{"value":220,"label":"208/230 (dual-rated)"},230,460,575],"hint":"Pick 208/230 for a dual-rated nameplate: the supply is judged against 187–253 V, so a 208 V supply reads normal. Otherwise pick the single rated voltage — the band is ±10 %.","module":"common.yaml"},{"id":"ctl.sensor_f","name":"Temperature at the sensor","unit":"°F","systems":["*"],"hint":"A reference thermometer at the sensor (or in the well beside it)","module":"controls.yaml"},{"id":"ctl.sensor_kohm","name":"Sensor resistance","unit":"kΩ","systems":["*"],"hint":"One lead lifted at the controller. Enter 9999 for OL (open).","module":"controls.yaml"},{"id":"hp.return_f","name":"Return air temperature (indoor)","unit":"°F","systems":["vc.hp"],"probe":"air","hint":"Air en