tering the indoor unit / return plenum","module":"heatpump.yaml"},{"id":"hp.supply_f","name":"Supply air temperature (indoor)","unit":"°F","systems":["vc.hp"],"probe":"air","hint":"Air leaving the indoor unit or the wall head's louver (strips off unless testing strip heat)","module":"heatpump.yaml"},{"id":"hp.outdoor_f","name":"Outdoor air temperature","unit":"°F","systems":["vc.hp"],"probe":"air","hint":"Air entering the outdoor coil (the heating evaporator). Needed to grade suction and head in heating.","module":"heatpump.yaml"},{"id":"hp.rv_evap_in_f","name":"4-way valve — from evaporator coil","unit":"°F","systems":["vc.ac","vc.hp"],"probe":"pipe","hint":"Cold vapor tube entering the reversing valve from the active evaporator","module":"heatpump.yaml"},{"id":"hp.rv_comp_out_f","name":"4-way valve — to compressor suction","unit":"°F","systems":["vc.ac","vc.hp"],"probe":"pipe","hint":"Center tube of the reversing valve, the one going to the compressor","module":"heatpump.yaml"},{"id":"hp.strip_amps_meas","name":"Aux heat strip current","unit":"A","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"probe":"clamp","hint":"One conductor (L1 or L2) of each heater circuit, with every stage called. Never clamp both conductors together.","module":"heatpump.yaml"},{"id":"hp.strip_kw","name":"Aux heat strip rating","unit":"kW","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"hint":"kW at the heater's rated voltage (nameplate), for the bank being tested","module":"heatpump.yaml"},{"id":"hp.strip_rated_v","name":"Aux heat strip rated voltage","unit":"V","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"hint":"Voltage the heater's kW rating is stated at (nameplate). Leave blank to use the nameplate voltage, or 240.","module":"heatpump.yaml"},{"id":"hp.strip_phases","name":"Heater phases (1 or 3)","unit":"phases","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"choices":[1,3],"default":1,"hint":"Single-phase heaters are the norm in houses. Rooftop and commercial units are often 3-phase.","module":"heatpump.yaml"},{"id":"hyd.supply_f","name":"Loop supply temperature","unit":"°F","systems":["hydronic"],"probe":"pipe","hint":"Leaving the boiler, heat exchanger, or supply header","module":"hydronic.yaml"},{"id":"hyd.return_f","name":"Loop return temperature","unit":"°F","systems":["hydronic"],"probe":"pipe","hint":"Returning to the boiler or heat exchanger","module":"hydronic.yaml"},{"id":"hyd.design_dt","name":"Design loop ΔT","unit":"°F","systems":["hydronic"],"hint":"From the design data or commissioning sheet. No default, because loops differ: conventional boiler loops are often 20 °F, heat-recovery and plate-HX loops often 30-40 °F. Compare it only with a ΔT read at design load.","module":"hydronic.yaml"},{"id":"hyd.loop_psig","name":"System pressure","unit":"psig","systems":["hydronic"],"probe":"pressure","hint":"Hydronic pressure gauge. Read it cold and hot, and check it against a test gauge.","module":"hydronic.yaml"},{"id":"hyd.fill_psig","name":"Cold fill pressure at the gauge","unit":"psig","systems":["hydronic"],"hint":"Height of the highest point above the gauge (ft) × fluid SG ÷ 2.31, plus 4-5 psig, or the commissioning value. No default: it depends on the building.","module":"hydronic.yaml"},{"id":"hyd.relief_psig","name":"Relief valve set pressure","unit":"psig","systems":["hydronic"],"choices":[30,50,60,75,100],"hint":"Stamped on the relief valve. No default: heat-recovery and plate-HX loops are often set well above the 30 psig of small boilers. The near-relief test only runs when this is filled in.","module":"hydronic.yaml"},{"id":"hyd.pump_suction_psig","name":"Pump suction pressure","unit":"psig","systems":["hydronic"],"probe":"pressure","hint":"At pump inlet flange port","module":"hydronic.yaml"},{"id":"hyd.pump_discharge_psig","name":"Pump discharge pressure","unit":"psig","systems":["hydronic"],"probe":"pressure","hint":"At pump outlet flange port","module":"hydronic.yaml"},{"id":"hyd.pump_rated_hd","name":"Pump rated head","unit":"ft","systems":["hydronic"],"hint":"Design head in feet of water from the pump tag or curve, at design flow. No default; without it only a near-zero head is flagged.","module":"hydronic.yaml"},{"id":"hyd.glycol_pct","name":"Glycol concentration","unit":"%","systems":["hydronic"],"probe":"refractometer","hint":"Glycol % by weight (a 50/50 volume mix is about 51 % PG or 53 % EG by weight). -40 °F needs about 53 % EG or 55 % PG. Valid 0-60 %; above that the table does not apply. Entering a volume % as weight errs a few °F toward the safe side.","module":"hydronic.yaml"},{"id":"hyd.req_freeze_f","name":"Required freeze point","unit":"°F","systems":["hydronic"],"hint":"Lowest temperature the coil or pipe can reach if flow stops, MINUS 10 °F (design low -40 °F: enter -50). No default: it is a site number.","module":"hydronic.yaml"},{"id":"hyd.hx_hot_in_f","name":"HX primary hot inlet","unit":"°F","systems":["hydronic"],"probe":"pipe","hint":"Hot primary fluid entering the plate or tube heat exchanger","module":"hydronic.yaml"},{"id":"hyd.hx_cold_out_f","name":"HX secondary supply outlet","unit":"°F","systems":["hydronic"],"probe":"pipe","hint":"Heated secondary fluid leaving the heat exchanger (defaults to hyd.supply_f if blank)","module":"hydronic.yaml"},{"id":"hyd.hx_valve_pct","name":"HX primary control valve position","unit":"%","systems":["hydronic"],"hint":"Read the approach only with this at 95-100 %. Drive the valve open by hand if you can do so safely.","module":"hydronic.yaml"},{"id":"hyd.cond_return_f","name":"Condensate return temperature","unit":"°F","systems":["steam"],"probe":"pipe","hint":"At the condensate return header or receiver tank. Judge it against this plant's own baseline: F&T and bucket-trap systems routinely run 195-205 °F.","module":"hydronic.yaml"},{"id":"rf.box_f","name":"Box / cabinet air temp","unit":"°F","systems":["vc.walkin","vc.reachin"],"probe":"air","hint":"Thermometer inside the box away from the evaporator throw","module":"refrigeration.yaml"},{"id":"rf.setpoint_f","name":"Box temperature setpoint","unit":"°F","systems":["vc.walkin","vc.reachin"],"hint":"Controller setpoint (e.g. 36 °F cooler, -10 °F freezer)","module":"refrigeration.yaml"},{"id":"rf.probe_display_f","name":"Controller display reading","unit":"°F","systems":["vc.walkin","vc.reachin"],"hint":"Temperature shown on the digital box controller","module":"refrigeration.yaml"},{"id":"rf.def_amps","name":"Defrost heater current","unit":"A","systems":["vc.walkin","vc.reachin"],"probe":"clamp","hint":"Measured on the heater feed wire during defrost","module":"refrigeration.yaml"},{"id":"rf.def_rated_amps","name":"Rated defrost heater current","unit":"A","systems":["vc.walkin","vc.reachin"],"hint":"Nameplate heater watts ÷ volts (or nameplate heater amps)","module":"refrigeration.yaml"},{"id":"rf.water_in_f","name":"Condenser water/glycol inlet temp","unit":"°F","systems":["vc.walkin","vc.reachin","vc.ice"],"probe":"pipe","hint":"Entering the water-cooled condenser","module":"refrigeration.yaml"},{"id":"rf.water_out_f","name":"Condenser water/glycol outlet temp","unit":"°F","systems":["vc.walkin","vc.reachin","vc.ice"],"probe":"pipe","hint":"Leaving the water-cooled condenser","module":"refrigeration.yaml"},{"id":"rf.freeze_min","name":"Ice freeze cycle time","unit":"min","systems":["vc.ice"],"hint":"Minutes from start of freeze to start of harvest","module":"refrigeration.yaml"},{"id":"rf.ice_water_in_f","name":"Ice machine supply water temp","unit":"°F","systems":["vc.ice"],"probe":"pipe","hint":"Cold water line feeding the ice maker","module":"refrigeration.yaml"},{"id":"rf.probe_ref_f","name":"Reference thermometer at the controller probe","unit":"°F","systems":["vc.walkin","vc.reachin"],"probe":"air","hint":"Trusted thermometer strapped right beside the box probe (or both probes in an ice-water bath)","module":"refrigeration.yaml"},{"id":"rf.def_rated_volts","name":"Heater nameplate voltage","unit":"V","systems":["vc.walkin","vc.reachin"],"choices":[115,208,230,240,460],"module":"refrigeration.yaml"},{"id":"rf.freeze_spec_min","name":"Freeze time per the maker's chart","unit":"min","systems":["vc.ice"],"hint":"Cycle-time table in the service manual, read at today's room and water temperature","module":"refrigeration.yaml"},{"id":"tu.ent_air_f","name":"Air entering the unit","unit":"°F","systems":["terminal"],"probe":"air","hint":"At the unit's inlet or return grille, or the room air near the unit","module":"terminal.yaml"},{"id":"tu.lvg_air_f","name":"Air leaving the unit","unit":"°F","systems":["terminal"],"probe":"air","hint":"In the discharge, after 10 minutes of running","module":"terminal.yaml"},{"id":"tu.supply_f","name":"Supply pipe at the unit","unit":"°F","systems":["terminal"],"probe":"pipe","hint":"Ahead of the control valve. Use the steam temperature on a steam unit.","module":"terminal.yaml"},{"id":"tu.return_f","name":"Return pipe at the unit","unit":"°F","systems":["terminal"],"probe":"pipe","hint":"Leaving the coil (ahead of the trap on steam)","module":"terminal.yaml"},{"id":"tu.design_dt","name":"Design water drop across the unit","unit":"°F","systems":["terminal"],"hint":"From the schedule or the balancing report, often 20 °F. Leave blank if not known.","module":"terminal.yaml"},{"id":"vc.suction_psig","name":"Suction pressure","unit":"psig","systems":["vc"],"probe":"pressure","hint":"Low-side gauge. On a heat pump in heating this is NOT the big vapor service valve — that one is discharge in heating","module":"vc-core.yaml"},{"id":"vc.suction_line_f","name":"Suction line temp","unit":"°F","systems":["vc"],"probe":"pipe","hint":"Where superheat is read — see the location question","module":"vc-core.yaml"},{"id":"vc.liquid_psig","name":"Liquid / high-side pressure","unit":"psig","systems":["vc"],"probe":"pressure","hint":"Liquid line service valve (or discharge on units without one — discharge pressure adds 1–3 °F of apparent subcooling from the condenser's pressure drop)","module":"vc-core.yaml"},{"id":"vc.liquid_line_f","name":"Liquid line temp","unit":"°F","systems":["vc"],"probe":"pipe","hint":"Next to the liquid service valve","module":"vc-core.yaml"},{"id":"vc.discharge_line_f","name":"Discharge line temp","unit":"°F","systems":["vc"],"probe":"pipe","hint":"6 in. from the compressor","module":"vc-core.yaml"},{"id":"vc.ambient_f","name":"Air entering condenser","unit":"°F","systems":["vc"],"probe":"air","hint":"Outdoor or condenser inlet air","module":"vc-core.yaml"},{"id":"vc.cond_air_out_f","name":"Air leaving condenser","unit":"°F","systems":["vc"],"probe":"air","module":"vc-core.yaml"},{"id":"vc.air_in_f","name":"Air entering evaporator","unit":"°F","systems":["vc"],"probe":"air","hint":"Return air (A/C) or box air (refrigeration)","module":"vc-core.yaml"},{"id":"vc.air_in_rh","name":"Return air humidity","unit":"% RH","systems":["vc.ac"],"probe":"rh","module":"vc-core.yaml"},{"id":"vc.air_in_wb","name":"Return air wet bulb","unit":"°F","systems":["vc.ac"],"probe":"rh","hint":"Leave blank if you entered humidity","module":"vc-core.yaml"},{"id":"vc.air_out_f","name":"Supply air","unit":"°F","systems":["vc.ac"],"probe":"air","hint":"Air leaving the evaporator","module":"vc-core.yaml"},{"id":"vc.comp_amps_meas","name":"Compressor amps","unit":"A","systems":["vc"],"probe":"clamp","module":"vc-core.yaml"},{"id":"vc.comp_rla","name":"Compressor RLA (nameplate)","unit":"A","systems":["vc"],"module":"vc-core.yaml"},{"id":"vc.sc_target","name":"Subcooling target (nameplate)","unit":"°F","systems":["vc"],"default":10,"module":"vc-core.yaml"},{"id":"vc.drier_in_f","name":"Drier inlet temp","unit":"°F","systems":["vc"],"probe":"pipe","module":"vc-core.yaml"},{"id":"vc.drier_out_f","name":"Drier outlet temp","unit":"°F","systems":["vc"],"probe":"pipe","module":"vc-core.yaml"},{"id":"vc.cap_meas_uf","name":"Capacitor reading","unit":"µF","systems":["vc"],"module":"vc-core.yaml"},{"id":"vc.cap_rated_uf","name":"Capacitor rating","unit":"µF","systems":["vc"],"module":"vc-core.yaml"},{"id":"vc.standing_psig","name":"Standing pressure (off)","unit":"psig","systems":["vc"],"probe":"pressure","module":"vc-core.yaml"},{"id":"vc.standing_temp_f","name":"System temperature (off)","unit":"°F","systems":["vc"],"hint":"The colder of the condenser and the coil after the unit has been off at least an hour (overnight is best) and shaded. If they differ (winter, outdoor unit) the pressure follows the colder liquid-holding part — treat the result as a hint.","module":"vc-core.yaml"},{"id":"vc.tesp_inwc","name":"Total external static","unit":"in. w.c.","systems":["vc.ac","vc.hp"],"probe":"manometer","module":"vc-core.yaml"},{"id":"vc.tesp_rated","name":"Rated external static","unit":"in. w.c.","systems":["vc.ac","vc.hp"],"default":0.5,"module":"vc-core.yaml"}],"measures":[{"id":"ahu.sat_dev","name":"Supply air vs setpoint","unit":"°F","systems":["ahu"],"value":"ahu.sat_f","target":"ahu.sat_sp_f","sets":"ahu.sat","states":[["low","v < t - 3"],["high","v > t + 3"],["ok","true"]],"module":"ahu.yaml"},{"id":"ahu.mat_check","name":"Mixed air vs the return/outdoor pair","unit":"°F","systems":["ahu"],"requires":{"oa_type":["mixed"]},"let":{"lo":"min(ahu.rat_f, ahu.oat_f)","hi":"max(ahu.rat_f, ahu.oat_f)"},"value":"ahu.mat_f","target":"(lo + hi) / 2","sets":"ahu.mat_range","states":[["outside","v < lo - 3 || v > hi + 3"],["between","true"]],"module":"ahu.yaml"},{"id":"ahu.oa_fraction","name":"Outdoor-air fraction","unit":"%","systems":["ahu"],"requires":{"oa_type":["mixed"]},"let":{"spread":"abs(ahu.rat_f - ahu.oat_f)","cmd":"ahu.oa_cmd_pct ?? ahu.min_oa_pct","tol":"has(ahu.oa_cmd_pct) && ahu.oa_cmd_pct > 0 && ahu.oa_cmd_pct < 100 ? 30 : max(10, min(30, 300 / spread))"},"value":"spread >= 10 && has(cmd) ? (ahu.mat_f - ahu.rat_f) / (ahu.oat_f - ahu.rat_f) * 100 : null","target":"cmd","sets":"ahu.oa_frac","states":[["high","v > t + tol"],["low","v < t - tol"],["ok","true"]],"module":"ahu.yaml"},{"id":"ahu.filter_dp","name":"Filter pressure drop vs final rating","unit":"in. w.c.","systems":["ahu"],"value":"ahu.filter_dp_inwc","target":"ahu.filter_dp_final","sets":"ahu.filter","states":[["loaded","v >= t"],["ok","true"]],"module":"ahu.yaml"},{"id":"ahu.fan_static","name":"Fan static vs design","unit":"in. w.c.","systems":["ahu"],"let":{"sp":"max(0.3, min(1, (ahu.vfd_cmd_hz ?? ahu.vfd_hz ?? 60) / 60))"},"value":"ahu.fan_sp_inwc","target":"ahu.fan_sp_design * sp * sp","sets":"ahu.static","states":[["high","v > t * 1.25"],["low","v < t * 0.7"],["normal","true"]],"module":"ahu.yaml"},{"id":"ahu.fan_amps_ratio","name":"Fan motor amps vs FLA","unit":"%","systems":["ahu"],"let":{"sp":"max(0.3, min(1, (ahu.vfd_cmd_hz ?? ahu.vfd_hz ?? 60) / 60))","pct":"ahu.fan_amps / ahu.fan_fla * 100"},"value":"pct","target":"85 * sp * sp","sets":"ahu.motor_amps","states":[["high","v > 100"],["low","pct / (sp * sp) < 50"],["normal","true"]],"module":"ahu.yaml"},{"id":"ahu.heat_rise","name":"Air rise across the heating coil","unit":"°F","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam","electric"]},"let":{"cmd":"ahu.hv_cmd_pct","want":"ahu.hc_rise_design * cmd / 100"},"value":"has(ahu.hv_cmd_pct) ? ahu.hc_out_f - ahu.hc_in_f : null","target":"want","sets":"ahu.heat_dt","states":[["unwanted","cmd < 5 && v > 5"],["none","cmd >= 20 && v < 3"],["low","has(ahu.hc_rise_design) && cmd >= 20 && v < 0.5 * want"],["normal","has(ahu.hc_rise_design) || cmd < 20"]],"module":"ahu.yaml"},{"id":"ahu.sat_mat_heat","name":"Supply vs mixed air with both coils commanded off (fan heat only)","unit":"°F","systems":["ahu"],"let":{"hv":"ahu.hv_cmd_pct","cv":"(ctx.cool_coil ?? 'x') == 'none' ? 0 : ahu.cv_cmd_pct","rise":"ahu.fan_rise_f"},"value":"hv < 5 && cv < 5 ? ahu.sat_f - ahu.mat_f : null","target":"rise","sets":"ahu.heat_dt","states":[["unwanted","v > rise + 3"],["normal","true"]],"module":"ahu.yaml"},{"id":"ahu.cool_drop","name":"Air drop across the cooling coil","unit":"°F","systems":["ahu"],"requires":{"cool_coil":["chw","dx"]},"let":{"cmd":"ahu.cv_cmd_pct","want":"ahu.cc_drop_design * cmd / 100"},"value":"has(ahu.cv_cmd_pct) ? ahu.cc_in_f - ahu.cc_out_f : null","target":"want","sets":"ahu.cool_dt","states":[["unwanted","cmd < 5 && v > 4"],["none","cmd >= 20 && v < 3"],["low","cmd >= 20 && v < 0.5 * want"],["normal","true"]],"module":"ahu.yaml"},{"id":"ahu.sat_mat_cool","name":"Supply colder than mixed air with both coils commanded off","unit":"°F","systems":["ahu"],"requires":{"cool_coil":["chw","dx"]},"let":{"hv":"(ctx.heat_coil ?? 'x') == 'none' ? 0 : ahu.hv_cmd_pct","cv":"ahu.cv_cmd_pct"},"value":"hv < 5 && cv < 5 ? ahu.sat_f - ahu.mat_f : null","target":"2","sets":"ahu.cool_dt","states":[["unwanted","v < -3"],["normal","true"]],"module":"ahu.yaml"},{"id":"ahu.hw_supply_t","name":"Water/glycol supply temperature at the coil","unit":"°F","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg"]},"value":"ahu.hws_f","sets":"ahu.hw_supply","states":[["cold","v < 80"],["warm","v < 110"],["hot","true"]],"module":"ahu.yaml"},{"id":"ahu.hw_delta","name":"Water/glycol ΔT across the coil","unit":"°F","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg"]},"let":{"hi":"has(ahu.hw_dt_design) ? max(40, 1.5 * ahu.hw_dt_design) : 40"},"value":"has(ahu.hv_cmd_pct) && ahu.hv_cmd_pct >= 20 ? ahu.hws_f - ahu.hwr_f : null","target":"ahu.hw_dt_design ?? 20","sets":"ahu.hw_dt","states":[["none","v < 3"],["high","v > hi"],["normal","true"]],"module":"ahu.yaml"},{"id":"ahu.vfd_track","name":"VFD output vs command","unit":"Hz","systems":["ahu"],"requires":{"vfd":["yes"]},"value":"ahu.vfd_hz","target":"ahu.vfd_cmd_hz","sets":"ahu.vfd_speed","states":[["low","v < t - 5"],["matches","true"]],"module":"ahu.yaml"},{"id":"ahu.glycol_fp","name":"Glycol freeze point vs the coldest air","unit":"°F","systems":["ahu"],"requires":{"heat_coil":["eg","pg"]},"let":{"kind":"(ctx.heat_coil ?? 'eg') == 'pg' ? 'PG' : 'EG'"},"value":"glycol_freeze(ahu.glycol_pct_meas, kind)","target":"ahu.oat_min_f - 9","sets":"ahu.glycol","states":[["weak","v > t"],["adequate","true"]],"module":"ahu.yaml"},{"id":"ahu.oa_cold","name":"Outdoor air temperature","unit":"°F","systems":["ahu"],"value":"ahu.oat_f","target":"35","sets":"ahu.cold_oa","states":[["yes","v < 35"],["no","true"]],"module":"ahu.yaml"},{"id":"ahu.hrv_effectiveness","name":"Recovery effectiveness (sensible)","unit":"%","systems":["ahu"],"value":"abs(ahu.hrv_ra_f - ahu.oat_f) >= 15 ? (ahu.hrv_sa_f - ahu.oat_f) / (ahu.hrv_ra_f - ahu.oat_f) * 100 : null","sets":"ahu.hrv_eff","states":[["low","v < 50"],["normal","true"]],"module":"ahu.yaml"},{"id":"blr.net_stack","name":"Net stack temperature","unit":"°F","systems":["fuel"],"value":"blr.stack_f - (blr.room_f ?? 70)","target":"450","sets":"blr.stack_temp","states":[["high","v > 600"],["low","v < 275"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.o2_check","name":"Flue O2","unit":"%","systems":["fuel"],"value":"blr.o2_pct","target":"5","sets":"blr.o2","states":[["low","v < 3"],["high","v > 8"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.co2_calc","name":"Flue CO2 (from O2, light oil)","unit":"%","systems":["fuel"],"value":"15.4 * (20.9 - blr.o2_pct) / 20.9","target":"11.5","module":"boiler-oil.yaml"},{"id":"blr.excess_air","name":"Excess air","unit":"%","systems":["fuel"],"value":"100 * blr.o2_pct / (20.9 - blr.o2_pct)","target":"30","module":"boiler-oil.yaml"},{"id":"blr.eff","name":"Combustion efficiency (steady state)","unit":"%","systems":["fuel"],"value":"flue_eff(blr.stack_f, blr.room_f ?? 70, blr.o2_pct)","target":"83","module":"boiler-oil.yaml"},{"id":"blr.co_af","name":"CO air-free","unit":"ppm","systems":["fuel"],"value":"co_airfree(blr.co_ppm, blr.o2_pct)","target":"50","sets":"blr.co","states":[["very_high","v > 400"],["high","v > 100"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.smoke_check","name":"Smoke spot","unit":"0–9","systems":["fuel"],"value":"blr.smoke_no","target":"1","sets":"blr.smoke","states":[["heavy","v >= 4"],["high","v >= 2"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.of_draft","name":"Over-fire draft","unit":"in. w.c.","systems":["fuel"],"value":"blr.of_draft_inwc","target":"-0.02","sets":"blr.draft_of","states":[["none_positive","v > -0.005"],["excessive","v < -0.05"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.br_draft","name":"Breech draft","unit":"in. w.c.","systems":["fuel"],"value":"blr.br_draft_inwc","target":"-0.04","sets":"blr.draft_br","states":[["weak","v > -0.025"],["excessive","v < -0.08"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.pump_pressure","name":"Pump pressure vs rating","unit":"psi","systems":["fuel"],"value":"blr.pump_psi_meas","target":"blr.pump_psi_spec","sets":"blr.pump_psi","states":[["zero","v < 20"],["low","v < t - 10"],["high","v > t + 10"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.pump_vacuum","name":"Pump vacuum vs lift","unit":"in. Hg","systems":["fuel"],"let":{"cap":"(ctx.oil_piping ?? 'two_pipe') == 'one_pipe' ? 6 : ((ctx.oil_piping ?? 'two_pipe') == 'two_stage' ? 15 : 10)"},"value":"blr.pump_vac_inhg","target":"(blr.lift_ft ?? 0) + 2","sets":"blr.pump_vac","states":[["high","v > cap || v > t + 6"],["low_zero","(blr.lift_ft ?? 0) > 2 && v < 0.5 * blr.lift_ft"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.cad_dark","name":"CAD cell dark","unit":"Ω","systems":["fuel"],"requires":{"flame_sensor":"cad"},"value":"blr.cad_dark_ohms","target":"20000","sets":"blr.cad_ohms","states":[["low_dark","v < 20000"]],"module":"boiler-oil.yaml"},{"id":"blr.cad_flame","name":"CAD cell with flame","unit":"Ω","systems":["fuel"],"requires":{"flame_sensor":"cad"},"value":"blr.cad_flame_ohms","target":"1600","sets":"blr.cad_ohms","states":[["high","v > 1600"],["good","true"]],"module":"boiler-oil.yaml"},{"id":"blr.outdoor","name":"Outdoor temperature","unit":"°F","systems":["fuel"],"value":"blr.odt_f","sets":"blr.cold","states":[["extreme","v < -20"],["cold","v < 20"],["mild","true"]],"module":"boiler-oil.yaml"},{"id":"blr.hw_pressure","name":"Boiler pressure vs relief rating","unit":"psi","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"value":"blr.hw_psi","target":"15","sets":"blr.pressure_hw","states":[["high","v >= (blr.relief_psi ?? 30) - 5"],["low","v < 5"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"blr.plenum","name":"Supply plenum temperature","unit":"°F","systems":["fuel.furnace"],"value":"blr.plenum_temp_f","target":"150","sets":"blr.plenum_f","states":[["high","v > 160"],["low","v < 110"],["normal","true"]],"module":"boiler-oil.yaml"},{"id":"gen.voltage_ratio","name":"Supply voltage vs nameplate","unit":"%","systems":["*"],"let":{"dual":"gen.volts_nominal == 220"},"value":"gen.volts / gen.volts_nominal * 100","target":"100","sets":"gen.voltage","states":[["low","v < (dual ? 85 : 90)"],["high","v > (dual ? 115 : 110)"],["normal","true"]],"module":"common.yaml"},{"id":"ctl.ntc_expected","name":"10 kΩ NTC table value at that temperature","unit":"kΩ","systems":["*"],"note":"Beta curve, 10 kΩ at 77 °F, β = 3950 K. Other 10 kΩ curves sit within about ±10 %; for a close call use the sensor maker's chart.","let":{"T":"ctl.sensor_f"},"value":"T < -40 ? null : T <= -30 ? 401.86 + (T + 40) * -13.09452 : T <= -20 ? 270.914 + (T + 30) * -8.49716 : T <= -10 ? 185.943 + (T + 20) * -5.61662 : T <= 0 ? 129.777 + (T + 10) * -3.77721 : T <= 10 ? 92.005 + (T - 0) * -2.58159 : T <= 20 ? 66.189 + (T - 10) * -1.79138 : T <= 30 ? 48.275 + (T - 20) * -1.26087 : T <= 40 ? 35.666 + (T - 30) * -0.89943 : T <= 50 ? 26.672 + (T - 40) * -0.64973 : T <= 60 ? 20.175 + (T - 50) * -0.47497 : T <= 70 ? 15.425 + (T - 60) * -0.35113 : T <= 80 ? 11.914 + (T - 70) * -0.26235 : T <= 90 ? 9.29 + (T - 80) * -0.19799 : T <= 100 ? 7.31 + (T - 90) * -0.15085 : T <= 110 ? 5.802 + (T - 100) * -0.11597 : T <= 120 ? 4.642 + (T - 110) * -0.08992 : T <= 130 ? 3.743 + (T - 120) * -0.07029 : T <= 140 ? 3.04 + (T - 130) * -0.05537 : T <= 150 ? 2.486 + (T - 140) * -0.04394 : T <= 160 ? 2.047 + (T - 150) * -0.03511 : T <= 170 ? 1.696 + (T - 160) * -0.02825 : T <= 180 ? 1.413 + (T - 170) * -0.02287 : T <= 190 ? 1.185 + (T - 180) * -0.01863 : T <= 200 ? 0.998 + (T - 190) * -0.01526 : T <= 210 ? 0.846 + (T - 200) * -0.01257 : T <= 220 ? 0.72 + (T - 210) * -0.01041 : null","module":"controls.yaml"},{"id":"ctl.ntc_ratio","name":"Sensor resistance vs the 10 kΩ table","unit":"%","systems":["*"],"value":"ctl.sensor_kohm / ctl.ntc_expected * 100","target":"100","sets":"ctl.sensor_ohms","states":[["shorted","ctl.sensor_kohm < 0.1"],["open","ctl.sensor_kohm > 2000"],["off","v < 85 || v > 115"],["ok","true"]],"module":"controls.yaml"},{"id":"hp.evap_td_heating","name":"Outdoor coil TD (outdoor air minus suction saturation)","unit":"°F","systems":["vc.hp"],"value":"hp.outdoor_f - tsat_dew(vc.suction_psig)","target":"10","sets":"vc.evap_sat","states":[["low","v > 18"],["high","v < 3"],["normal","true"]],"module":"heatpump.yaml"},{"id":"hp.cond_heating","name":"Condensing temperature over return air (heating)","unit":"°F","systems":["vc.hp"],"let":{"known":"has(hp.outdoor_f)","od":"clamp(hp.outdoor_f ?? 40, -10, 60)","expect":"15 + 0.4 * (od - 5)","ductless":"(ctx.hp_unit ?? 'ducted') == 'minisplit'"},"value":"tsat_bubble(vc.liquid_psig) - hp.return_f","target":"expect","sets":"vc.cond_sat","states":[["low","v < (known ? expect - 8 : 10)"],["high","v > expect + (ductless ? 22 : 12)"],["normal","true"]],"module":"heatpump.yaml"},{"id":"hp.heat_rise","name":"Indoor air temperature rise","unit":"°F","systems":["vc.hp"],"let":{"ductless":"(ctx.hp_unit ?? 'ducted') == 'minisplit'"},"value":"hp.supply_f - hp.return_f","target":"ductless ? 35 : 25","sets":"hp.heat_rise","states":[["low","v < 12"],["high","v > (ductless ? 55 : 38)"],["normal","true"]],"module":"heatpump.yaml"},{"id":"hp.rv_suction_rise","name":"Reversing-valve suction-path temperature rise","unit":"°F","systems":["vc.ac","vc.hp"],"value":"hp.rv_comp_out_f - hp.rv_evap_in_f","target":"1","sets":"hp.rv_suction_rise","states":[["high","v > 3"],["normal","true"]],"module":"heatpump.yaml"},{"id":"hp.strip_current","name":"Aux strip current vs rated for the voltage applied","unit":"%","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"let":{"vr":"hp.strip_rated_v ?? gen.volts_nominal ?? 240","vm":"gen.volts ?? vr","k":"(hp.strip_phases ?? 1) == 3 ? 1.732 : 1","rated_a":"(hp.strip_kw * 1000) / (vr * k) * (vm / vr)"},"value":"hp.strip_amps_meas / rated_a * 100","target":"100","sets":"hp.strip_amps","states":[["zero","v < 10"],["low","v < 75"],["normal","true"]],"module":"heatpump.yaml"},{"id":"hyd.loop_dt","name":"Loop temperature drop (ΔT)","unit":"°F","systems":["hydronic"],"value":"hyd.supply_f - hyd.return_f","target":"hyd.design_dt","sets":"hyd.loop_dt","states":[["high","v > t + 8"],["low","v < max(5, t * 0.45)"],["normal","has(t)"]],"module":"hydronic.yaml"},{"id":"hyd.pressure","name":"System pressure vs fill target and relief setting","unit":"psig","systems":["hydronic"],"let":{"relief":"hyd.relief_psig"},"value":"hyd.loop_psig","target":"hyd.fill_psig","sets":"hyd.pressure","states":[["low","v < 8 || v < t - 5"],["high","v >= relief - 5 || v > t + 10"],["normal","has(t)"]],"module":"hydronic.yaml"},{"id":"hyd.pump_head","name":"Pump differential head","unit":"ft","systems":["hydronic"],"let":{"sg":"has(ctx.fluid) ? (ctx.fluid == 'water' ? 0.97 : 1.04) : 1"},"value":"(hyd.pump_discharge_psig - hyd.pump_suction_psig) * 2.31 / sg","target":"hyd.pump_rated_hd","sets":"hyd.pump_head","states":[["zero","v < 3 || v < t * 0.15"],["low","v < t * 0.65"],["high","v > t * 1.15"],["normal","has(t)"]],"module":"hydronic.yaml"},{"id":"hyd.glycol_range","name":"Glycol strength (usable up to 60 %)","unit":"%","systems":["hydronic"],"value":"hyd.glycol_pct","sets":"hyd.freeze_point","states":[["rich","v > 60"]],"module":"hydronic.yaml"},{"id":"hyd.freeze_point","name":"Glycol freeze point","unit":"°F","systems":["hydronic"],"value":"glycol_freeze(hyd.glycol_pct, coalesce(ctx.fluid, 'pg') == 'eg' ? 'EG' : 'PG')","target":"hyd.req_freeze_f","sets":"hyd.freeze_point","states":[["weak","v > t"],["ok","has(t)"]],"module":"hydronic.yaml"},{"id":"hyd.hx_approach","name":"Heat exchanger approach temperature (hot end)","unit":"°F","systems":["hydronic"],"let":{"sec_out":"hyd.hx_cold_out_f ?? hyd.supply_f"},"value":"hyd.hx_valve_pct >= 95 ? hyd.hx_hot_in_f - sec_out : null","target":"10","sets":"hyd.hx_approach","states":[["high","v > 20"],["normal","true"]],"module":"hydronic.yaml"},{"id":"hyd.cond_temp","name":"Condensate return temperature","unit":"°F","systems":["steam"],"value":"hyd.cond_return_f","sets":"hyd.cond_temp","states":[["high","v >= 205"],["normal","true"]],"module":"hydronic.yaml"},{"id":"rf.box_dev","name":"Box temperature vs setpoint","unit":"°F","systems":["vc.walkin","vc.reachin"],"let":{"known":"has(rf.setpoint_f)","lt":"(ctx.app ?? 'mt') == 'lt'","sp":"rf.setpoint_f ?? (lt ? -10 : 36)"},"value":"rf.box_f - sp","target":"0","sets":"rf.box_temp","states":[["high","known ? v > 4 : (lt ? rf.box_f > 10 : rf.box_f > 41)"],["low","known ? v < -4 : (lt ? rf.box_f < -30 : rf.box_f < 31)"],["normal","true"]],"module":"refrigeration.yaml"},{"id":"rf.probe_error","name":"Controller probe error","unit":"°F","systems":["vc.walkin","vc.reachin"],"value":"abs(rf.probe_display_f - rf.probe_ref_f)","target":"0","sets":"rf.probe_cal","states":[["drifted","v >= 4"],["accurate","true"]],"module":"refrigeration.yaml"},{"id":"rf.def_amps_pct","name":"Defrost heater amps vs rating","unit":"%","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"let":{"known":"has(gen.volts) && has(rf.def_rated_volts)","scale":"known ? gen.volts / rf.def_rated_volts : 1"},"value":"rf.def_amps / (rf.def_rated_amps * scale) * 100","target":"100","sets":"rf.defrost_heater_amps","states":[["zero","v < 10"],["low","v < (known ? 85 : 78)"],["normal","true"]],"module":"refrigeration.yaml"},{"id":"rf.water_cond_approach","name":"Water-cooled condenser approach","unit":"°F","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"value":"vc.cond_sat_t - rf.water_out_f","target":"10","sets":"rf.cond_approach","states":[["high","v > 18"],["normal","true"]],"module":"refrigeration.yaml"},{"id":"rf.water_dt","name":"Condenser water temperature rise","unit":"°F","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"value":"rf.water_out_f - rf.water_in_f","target":"has(vc.cond_sat_t) ? vc.cond_sat_t - 8 - rf.water_in_f : 12","sets":"rf.water_flow","states":[["low_hot","has(vc.cond_sat_t) ? v > 22 && (vc.cond_sat_t - rf.water_out_f) < 5 : rf.water_out_f > 120"],["continuous_cold","v < 8 && has(vc.cond_sat_t) && vc.cond_sat_t > rf.water_in_f + 8"],["normal","true"]],"module":"refrigeration.yaml"},{"id":"rf.ice_freeze_dev","name":"Ice freeze cycle time","unit":"min","systems":["vc.ice"],"value":"rf.freeze_min","target":"rf.freeze_spec_min ?? 22","sets":"rf.ice_cycle_time","states":[["long","v > (rf.freeze_spec_min ?? 28) * 1.25"],["short","has(rf.freeze_spec_min) && v < rf.freeze_spec_min * 0.6"],["normal","true"]],"module":"refrigeration.yaml"},{"id":"rf.ice_water_temp_m","name":"Ice machine supply water temp","unit":"°F","systems":["vc.ice"],"value":"rf.ice_water_in_f","target":"55","sets":"rf.ice_water_temp","states":[["cold","v < 45"],["hot","v > 80"],["normal","true"]],"module":"refrigeration.yaml"},{"id":"tu.supply_pipe","name":"Supply pipe at the unit","unit":"°F","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"let":{"room":"tu.ent_air_f ?? 65","warm_enough":"coalesce(ctx.tu_type, 'x') == 'radiant' ? 80 : 110"},"value":"tu.supply_f","sets":"tu.supply_pipe","states":[["chilled","v < room - 5"],["cold","v < room + 15"],["lukewarm","v < warm_enough"],["hot","true"]],"module":"terminal.yaml"},{"id":"tu.coil_dt","name":"Drop across the coil","unit":"°F","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"value":"tu.supply_f - tu.return_f","target":"tu.design_dt","sets":"tu.coil_dt","states":[["wide","v > (has(t) ? t + 20 : 40)"],["none","v < 3"],["normal","true"]],"module":"terminal.yaml"},{"id":"tu.air_rise","name":"Air temperature rise across the unit","unit":"°F","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"value":"tu.lvg_air_f - tu.ent_air_f","target":"has(tu.supply_f) ? 0.45 * (tu.supply_f - tu.ent_air_f) : (ctx.tu_heat == 'steam' ? 60 : (ctx.tu_heat == 'electric' ? 40 : null))","sets":"tu.air_rise","states":[["none","v < 5"],["low","v < t * 0.55"],["high","v > t * 1.4"],["normal","true"]],"module":"terminal.yaml"},{"id":"vc.evap_sat_t","name":"Evaporator saturation (dew)","unit":"°F","systems":["vc"],"value":"tsat_dew(vc.suction_psig)","module":"vc-core.yaml"},{"id":"vc.cond_sat_t","name":"Condensing saturation (bubble)","unit":"°F","systems":["vc"],"value":"tsat_bubble(vc.liquid_psig)","module":"vc-core.yaml"},{"id":"vc.cond_mid_t","name":"Condensing temperature (midpoint)","unit":"°F","hidden":true,"systems":["vc"],"value":"tsat_mid(vc.liquid_psig)","module":"vc-core.yaml"},{"id":"vc.superheat","name":"Superheat","unit":"°F","systems":["vc"],"let":{"fixed":"(ctx.metering ?? 'txv') == 'fixed'","cap":"(ctx.metering ?? 'txv') == 'captube'","app":"ctx.app ?? 'mt'","unk":"!has(ctx.sh_location) && app != 'ac'","atcomp":"(ctx.sh_location ?? (app == 'ac' ? 'comp' : 'evap')) == 'comp'","wb":"vc.air_in_wb ?? wetbulb(vc.air_in_f, vc.air_in_rh)","cold":"(vc.ambient_f ?? 95) < 55"},"value":"vc.suction_line_f - tsat_dew(vc.suction_psig)","target":"fixed ? (cold ? null : fo_target_sh(wb, vc.ambient_f) ?? 12) : cap ? (atcomp ? 20 : 10) : app == 'ac' ? (atcomp ? 12 : 10) : atcomp ? (app == 'lt' ? 40 : 25) : (app == 'lt' ? 6 : 8)","sets":"vc.superheat","states":[["low","v < (fixed ? 4 : 0) || v < t - (fixed ? 5 : max(4, 0.45 * t))"],["high","unk ? v > (app == 'lt' ? 68 : 43) : v > t + (fixed ? 6 : max(7, 0.7 * t))"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.subcool","name":"Subcooling","unit":"°F","systems":["vc"],"let":{"rcv":"(ctx.receiver ?? 'no') == 'yes'","fo":"(ctx.metering ?? 'txv') == 'fixed' || (ctx.metering ?? 'txv') == 'captube'"},"value":"tsat_bubble(vc.liquid_psig) - vc.liquid_line_f","target":"rcv ? 5 : vc.sc_target","sets":"vc.subcool","states":[["low","v < (rcv ? -1.5 : t - 4.5)"],["high","rcv ? (v > 20 && (vc.ambient_f ?? 80) > 65) : v > t + (fo ? 7 : 5.5) + max(0, 0.4 * (65 - (vc.ambient_f ?? 95)))"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.evap_td","name":"Evaporator temperature vs air entering","unit":"°F","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"let":{"app":"ctx.app ?? 'mt'","ac":"app == 'ac'"},"value":"vc.evap_sat_t","target":"vc.air_in_f - (ac ? 35 : app == 'lt' ? 10 : 12)","sets":"vc.evap_sat","states":[["low","v < t - (ac ? 8 : 7) || (ac && v < 30)"],["high","v > t + (ac ? 9 : 7)"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.evap_abs","name":"Evaporator temperature (no air reading)","unit":"°F","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"let":{"app":"ctx.app ?? 'mt'"},"value":"vc.evap_sat_t","target":"app == 'ac' ? 40 : app == 'lt' ? -20 : 22","sets":"vc.evap_sat","states":[["low","v < t - 10"],["high","v > t + 12"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.cond_dev","name":"Condensing temperature vs expected","unit":"°F","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"let":{"ac":"(ctx.app ?? 'mt') == 'ac'","ctoa":"(ctx.ac_eff ?? 'unknown') == 'high' ? 15 : (ctx.ac_eff ?? 'unknown') == 'standard' ? 25 : 20","td":"(ctx.app ?? 'mt') == 'lt' ? 15 : 20","floor":"85"},"value":"vc.cond_mid_t","target":"ac ? max(vc.ambient_f + ctoa, 80) : max(vc.ambient_f + td, floor)","sets":"vc.cond_sat","states":[["low","v < t - (ac ? 10 : 12)"],["high","v > t + (ac ? 12 : 15)"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.discharge","name":"Discharge line temperature","unit":"°F","systems":["vc"],"let":{"k":"((ctx.app ?? 'mt') == 'lt' || (ctx.refrigerant ?? '') == 'R-22') ? 100 : 75"},"value":"vc.discharge_line_f","target":"vc.cond_mid_t + k","sets":"vc.discharge_temp","states":[["high","v > 250 || v > t + 20"],["low","v < coalesce(vc.cond_mid_t + 25, -999)"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.evap_split","name":"Evaporator temperature split","unit":"°F","systems":["vc.ac"],"let":{"wb":"vc.air_in_wb ?? wetbulb(vc.air_in_f, vc.air_in_rh)","band":"has(wb) ? 3.5 : 5"},"value":"vc.air_in_f - vc.air_out_f","target":"split_target(vc.air_in_f, wb) ?? 20","sets":"vc.evap_split","states":[["low","v < t - band"],["high","v > t + band"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.cond_rise","name":"Condenser air temperature rise","unit":"°F","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"value":"vc.cond_air_out_f - vc.ambient_f","target":"(ctx.ac_eff ?? 'standard') == 'high' ? 15 : 20","sets":"vc.cond_split","states":[["low","v < t - 8"],["high","v > t + 10"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.amps_ratio","name":"Compressor amps vs RLA","unit":"%","systems":["vc"],"requires":{"hp_unit":["ducted"]},"value":"vc.comp_amps_meas / vc.comp_rla * 100","target":"75","sets":"vc.comp_amps","states":[["high","v > 100"],["low","v < ((ctx.app ?? 'mt') == 'lt' ? 35 : 50)"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.drier_drop","name":"Drier temperature drop","unit":"°F","systems":["vc"],"value":"vc.drier_in_f - vc.drier_out_f","target":"0","sets":"vc.drier_dt","states":[["high","v >= 3"],["normal","true"]],"module":"vc-core.yaml"},{"id":"vc.cap_dev","name":"Capacitor vs rating","unit":"%","systems":["vc"],"value":"vc.cap_meas_uf / vc.cap_rated_uf * 100","target":"100","sets":"vc.cap","states":[["bad","v < 93 || v > 110"],["ok","true"]],"module":"vc-core.yaml"},{"id":"vc.standing_dev","name":"Standing pressure vs PT","unit":"psig","systems":["vc"],"let":{"lo":"psat_dew(vc.standing_temp_f)","hi":"psat_bubble(vc.standing_temp_f)","tol":"max(4, 0.04 * hi)"},"value":"vc.standing_psig","target":"(lo + hi) / 2","sets":"vc.standing","states":[["high","v > hi + tol"],["low","v < lo - tol"],["matches","true"]],"module":"vc-core.yaml"},{"id":"vc.static_dev","name":"External static vs rating","unit":"in. w.c.","systems":["vc.ac","vc.hp"],"value":"vc.tesp_inwc","target":"vc.tesp_rated","sets":"vc.static","states":[["high","v > t + 0.2"],["low","v < t * 0.4"],["normal","true"]],"module":"vc-core.yaml"}],"causes":[{"id":"ahu.start_circuit","name":"No run signal reaching the starter or drive — HOA switch in Off, drive in local/stop, broken wire, bad relay or starter coil","systems":["ahu"],"prior":"common","keywords":["hoa in off","hand off auto","switch in off","no start signal","start circuit open","relay bad","starter coil open","vfd not getting run command"],"signs":{"ahu.freezestat":"ok","gen.output":"none!","ahu.fan":"off!","gen.call":"calling","gen.power":"present","gen.control_v":"present","gen.dead":"no","ahu.safety":"closed","ahu.starter":"not_pulling","ahu.vfd_status":"not_enabled"},"confirm":"The controller is commanding the fan and every safety reads closed, but the starter coil (or the drive's run terminal) never sees the signal.","fix":"Start at the controller's fan output and follow the signal: HOA or local/remote switch, the start relay,\neach safety, then the starter coil or the drive's run/enable terminals. Fix the break you find — a switch\nleft in Off or a drive left in local after service is the usual answer. If the coil sees voltage and the\nstarter still won't pull in, the coil is open; replace the starter or coil. On a drive, check the\nrun-command source parameter matches how it's wired (terminal vs keypad vs network).\n","safety":"Lock out before opening the starter. A VFD's bus capacitors stay charged after power is removed — wait the maker's time (several minutes) and verify with a meter. Tracing the signal is live work — qualified person only, with a properly rated meter and PPE, and the door closed where possible; otherwise lock out and use continuity.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.safety_open","name":"A safety or interlock in the fan start circuit is open — duct smoke detector, high/low static switch, damper end switch, filter or door switch","systems":["ahu"],"prior":"common","keywords":["safety tripped","interlock","smoke detector tripped","static switch tripped","end switch","fire alarm shutdown","duct detector"],"signs":{"gen.output":"none!","ahu.fan":"off!","gen.call":"calling","gen.control_v":"present","ahu.safety":{"smoke":0.3,"static":0.3,"damper":0.25,"other":0.12,"closed":0.03},"ahu.starter":"not_pulling","ahu.vfd_status":"not_enabled","ahu.freezestat":"ok"},"confirm":"Meter across each device in the start circuit — the open one has voltage across it. Smoke detectors and static switches usually show a trip light or flag.","fix":"A tripped safety is a messenger — find out why before resetting. Duct smoke detector: confirm there is no\nfire or smoke, clean the sampling tube and head, then have it reset through the fire-alarm authority per\nsite procedure (the panel too if it latched) — don't clear a life-safety alarm on your own. High-static\nswitch: something closed downstream — fire/smoke damper, isolation damper, VAV boxes — or the switch is\nset too close to normal static. Low-static (or airflow) switch: a fan or belt problem upstream. Damper end\nswitch: the damper didn't open — actuator, linkage, frozen blades, or the switch out of adjustment. Door\nor filter switch: close the door, change the filters. Replace a device only after you have shown that the\ncondition it guards is fine and the contact is still open.\n","safety":"Never jumper, tape, bridge or reset-and-walk-away any device in the start circuit — smoke or fire interlock, firestat, freezestat, high- or low-static switch, end switch, airflow switch. Replace a suspect device, don't bypass it; a test jumper only while you stand at the unit, and take it out before you leave. A duct-detector alarm is cleared with the fire-alarm authority per site procedure, after you have confirmed there is no smoke.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.overload_trip","name":"Motor overload relay tripped — fan overloaded, bearing drag, single-phasing, low voltage, or overload set too low","systems":["ahu"],"requires":{"vfd":["no"]},"prior":"common","keywords":["overload tripped","overloads","thermal overload","ol trip","heaters tripped","overload reset"],"signs":{"gen.output":"none!","ahu.fan":"off|trips","ahu.starter":"overload!","ahu.motor_amps":"high?","ahu.bearings":"rough?","ahu.phase":"phase_loss?","gen.voltage":"low?","ahu.motor":"ok|overheated"},"confirm":"Overload relay flag shows tripped; with it reset the motor draws over FLA, growls on one lost phase, or spins hard by hand.","fix":"Before resetting, check the overload's dial or heater size against the motor FLA (a mis-sized overload trips\nfor nothing). Never raise the setting to stop trips (NEC 430.32: no more than 125 % of FLA for a motor\nmarked service factor 1.15 or 40 °C rise, 115 % otherwise) — a motor that needs more than that is\noverloaded. Check all three phases and the voltage under load. Lock out and spin the wheel — a dragging\nbearing or a rubbing wheel loads the motor. Check the belt isn't over-tight and the fan isn't moving far\nmore air than design (a forward-curved wheel overloads when the duct is wide open or a panel is off). Trips\nonly in deep cold? Air at −40 °F is about 26 % denser, so the same fan draws about 26 % more power and\nmakes about 26 % more static (worse for a fan in the outdoor-air stream: blow-through unit, exhaust, or\npreheat down). Compare the amps with FLA at the coldest hour; the fix is a larger motor, lower speed, or\nrestoring preheat — not a higher overload setting. Then reset once and clamp the amps on every leg as it\nruns.\n","safety":"Lock out at the starter and the fan disconnect before touching the starter or spinning the wheel. Metering a live starter is qualified-person work with a rated meter and PPE.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.motor_failed","name":"Fan motor failed — winding open or grounded, thermal protector open, or seized bearings","systems":["ahu"],"prior":"occasional","keywords":["bad fan motor","motor burned out","motor failed","blower motor bad","motor grounded","motor open"],"signs":{"gen.output":"none!","ahu.fan":"off|trips","ahu.motor":{"grounded":0.4,"open":0.3,"overheated":0.22,"ok":0.08},"ahu.starter":"ok?","gen.breaker":{"ok":0.5,"tripped":0.2,"retrips":0.3},"gen.burnt_smell":"yes?","ahu.bearings":"seized?","ahu.vfd_fault":{"ground_fault":0.3,"overcurrent":0.25,"none":0.4,"line":0.03,"overtemp":0.02}},"confirm":"Voltage reaches the motor terminals but it won't run, and the windings read open, unbalanced or to ground (a VFD ground-fault trip points the same way). A protector that resets after cooling means it's overheating — find why.","fix":"Lock out, disconnect the leads and read the windings lead-to-lead and to ground. Replace a motor that reads\nopen, badly unbalanced or grounded — match HP, RPM, frame, voltage, and inverter-duty if it runs on a VFD.\nBefore the new one goes in: check the motor leads for chafe and moisture, and spin the fan shaft so a seized\nfan bearing doesn't kill the next motor. If the old motor's protector was opening on heat, check voltage,\nphases, airflow over the motor and the load.\n","safety":"Lock out and tag. Verify dead at the motor leads — a drive output can be live with the keypad showing stopped.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.single_phase","name":"Single-phasing — one leg of the three-phase supply lost (blown fuse, loose lug, bad contact)","systems":["ahu"],"prior":"occasional","keywords":["single phasing","lost a leg","lost phase","one fuse blown","phase loss"],"signs":{"ahu.phase":"phase_loss!","ahu.fan":"trips|off","gen.output":"none","ahu.starter":{"overload":0.4,"burnt":0.3},"ahu.vfd_status":"fault?","ahu.vfd_fault":"line?","gen.breaker":"tripped?","gen.intermittent":"yes?"},"confirm":"One phase pair reads far below the others at the motor or drive input; a running motor growls and trips its overload.","fix":"Work back from the motor terminals: fuses in the disconnect and starter (one blown fuse is the classic),\nthen lugs and contacts for heat damage. Replace the fuse set and the burnt parts. Find why the fuse blew —\na motor on its way out, a loose connection, or an upstream fault. A drive usually rides through briefly\nand then faults on undervoltage or phase loss.\n","safety":"Lock out before touching lugs; a lost leg can still leave the other two live.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.contactor_bad","name":"Contactor or starter failed — pitted, burnt or welded pole, loose lug, open fuse","systems":["ahu"],"requires":{"vfd":["no"]},"prior":"occasional","keywords":["bad contactor","burnt contactor","pitted contacts","welded contacts","open pole","blown fuse in starter","lost a pole","voltage drop across contactor"],"signs":{"ahu.starter":"burnt!","ahu.fan":"trips|off","gen.output":"none","ahu.motor":"ok","ahu.phase":"phase_loss?"},"confirm":"The contactor pulls in but a pole drops the voltage — line voltage in and little or none out on one leg, or a fuse reads open — while the motor tests good with its leads off.","fix":"Lock out. Inspect the poles and lugs for pitting, heat and a welded set; replace the contactor as a set,\ncheck the coil voltage and the amps afterwards, and find why (loose lug, undersized contactor,\nshort-cycling).\n","safety":"Lock out and tag; verify dead with a tested meter. A welded pole can leave the motor live with the coil dropped.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.fan_cap_bad","name":"Fan motor capacitor failed — run or start capacitor weak, open or bulged (a single-phase motor hums, won't start, or starts slowly and runs hot)","systems":["ahu"],"prior":"occasional","keywords":["fan capacitor bad","motor capacitor","run capacitor","start capacitor","capacitor bulged","motor hums wont start","psc motor capacitor","exhaust fan hums"],"signs":{"ahu.fan":"trips|off","ahu.fan_cap":{"low_open":0.6,"bulged":0.35},"ahu.motor":"ok","ahu.bearings":"ok","ahu.phase":"ok","gen.output":"none|weak"},"confirm":"A single-phase fan motor hums or won't start and spins freely by hand; the capacitor tests well under its label µF (or open) or is bulged or leaking; the motor windings test good.","fix":"Lock out and discharge the capacitor through a resistor before touching it. Meter µF with the leads off\n(within about ±6 % of the label); a bulged or leaking can fails regardless. Replace it with the same µF\nand an equal or higher voltage rating. Spin the wheel by hand first — a dragging bearing kills\ncapacitors, so a new one in front of a bad bearing won't last.\n","safety":"A capacitor holds a charge after the power is off. Lock out, then discharge it through a resistor.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.belt_broken","name":"Belt broken or thrown — motor runs, fan wheel doesn't turn","systems":["ahu"],"requires":{"fan_drive":["belt"]},"prior":"common","keywords":["broken belt","threw a belt","belt off","belt snapped","belt gone"],"signs":{"gen.output":"none!","ahu.fan":"motor_only!","ahu.belt":"broken!","ahu.motor_amps":"low","ahu.static":"low","ahu.sheave":"misaligned?"},"confirm":"Motor turning, wheel still; belt lying in the fan section or hanging off the sheaves.","fix":"Lock out. Fit the right belt (number from the old one or the sheave data), align the sheaves with a\nstraightedge and tension it. Look for why it broke: misaligned or loose sheaves, a seized fan bearing, a\nsheave with a damaged groove, or a belt that was already worn. Re-tension after the first day of running.\n","safety":"Lock out before reaching into the belt guard — a fan can start on a schedule.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.wheel_loose","name":"Wheel loose on the shaft or coupling failed — motor turns, wheel doesn't (sheared key, set screws backed out, hub or taper-lock slipped, flexible coupling gone)","systems":["ahu"],"prior":"occasional","keywords":["wheel loose on shaft","wheel spun on shaft","sheared key","set screws backed out","coupling failed","coupling broken","motor runs wheel doesnt turn","direct drive wheel not turning","hub slipped","taper lock slipped"],"signs":{"ahu.fan":"motor_only!","gen.output":"none!","ahu.motor_amps":"low","ahu.wheel":"damaged?","ahu.noise":"rattle?"},"confirm":"The motor runs and draws light amps, but the wheel stands still or turns far slower than the motor shaft — a sheared key, backed-out set screws, a slipped hub or taper-lock, or a cracked or missing coupling.","fix":"Lock out and block the wheel. Check the key, set screws or taper-lock and the hub bore; set the wheel at\nthe right position in the inlet cone with a new key and thread-locker on the set screws, torqued to the\nmaker's value. Replace a spun hub or shaft. On a flexible-coupling drive replace the coupling and check\nthe shaft alignment. Don't bump the motor to test it while the wheel is loose or the coupling is off — a\nfree wheel can spin up from airflow and loose parts can fly.\n","safety":"Lock out and block the wheel before reaching in.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.vfd_dead","name":"VFD dead — no display (input fuses, disconnect, failed power section)","systems":["ahu"],"requires":{"vfd":["yes"]},"prior":"occasional","keywords":["vfd dead","drive dead","vfd blank","drive no power"],"signs":{"ahu.vfd_status":"no_display!","gen.output":"none!","ahu.fan":"off!","gen.power":{"present":0.6,"missing":0.4},"gen.breaker":{"ok":0.55,"tripped":0.4,"retrips":0.05},"gen.dead":"yes?"},"confirm":"No display with line voltage at the drive's input terminals — the drive or its input fuses. No voltage at the input — the disconnect, breaker or feeder.","fix":"Check the disconnect and breaker, then meter the drive's input terminals on all three phases. With input\npresent and a dark keypad, check the drive's internal input fuses and the keypad cable (a loose cable\nlooks like a dead drive). A drive that has lost its power section is replaced — size by motor amps, not\nHP, and match the voltage.\n","safety":"The DC bus holds a lethal charge after power is cut — wait the maker's time and verify across the bus terminals before touching anything inside.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.vfd_overcurrent","name":"VFD overcurrent or motor-overload fault — mechanical overload, belt over-tight, bearings, wheel rubbing, acceleration too fast, motor data wrong, or a failing motor","systems":["ahu"],"requires":{"vfd":["yes"]},"prior":"common","keywords":["overcurrent fault","drive overcurrent","motor overload fault","oc trip","current limit trip"],"signs":{"ahu.vfd_status":"fault!","ahu.vfd_fault":"overcurrent!","ahu.fan":"trips|off","gen.output":"none|weak","ahu.motor_amps":"high?","ahu.bearings":"rough?","ahu.motor":{"ok":0.6,"grounded":0.2,"overheated":0.15,"open":0.05},"gen.recent_work":"yes?"},"confirm":"The fault log shows overcurrent or overload; the motor draws over FLA when it does run, or trips on every start.","fix":"Lock out and spin the wheel — a dragging bearing, a rubbing wheel or an over-tight belt loads the motor.\nCheck the motor nameplate data entered in the drive (FLA, voltage, RPM) and the overload setting. Trips\nonly on starting: lengthen the acceleration time. Tripped at start on an idle fan that is spinning (wind\nor stack effect through a backdraft damper)? Enable the drive's catch-a-spinning-load (flying start) or\nDC-brake-before-start, and fix the backdraft damper. Trips at full speed with a free wheel: the fan may be\nmoving far more air than design (open duct, missing panel, dampers wide open) — read the amps against FLA.\nTrips only in deep cold? Air at −40 °F is about 26 % denser, so the same fan draws about 26 % more power\nand makes about 26 % more static (worse for a fan in the outdoor-air stream: blow-through unit, exhaust,\nor preheat down). Compare the amps with FLA at the coldest hour; the fix is a larger motor, lower speed or\nmax Hz, or restoring preheat — don't raise the overload setting. If nothing mechanical turns up, test the\nmotor and its cable: lock out, wait out the bus-discharge time and verify zero, disconnect the motor leads\nat the drive's output (T1/T2/T3), then megger the motor and the cable separately. Never megger through\nthe drive. A motor breaking down also trips on current.\n","safety":"Lock out and wait for the drive's bus to discharge before working in the drive or on the motor leads.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.vfd_line","name":"VFD line-side fault — undervoltage or phase loss (dips, a blown fuse, generator transfer), or DC-bus overvoltage (line high, or deceleration too fast for a big wheel)","systems":["ahu"],"requires":{"vfd":["yes"]},"prior":"occasional","keywords":["undervoltage fault","phase loss fault","dc bus overvoltage","overvoltage on decel","regen trip","power dip trips drive"],"signs":{"ahu.vfd_status":"fault!","ahu.vfd_fault":"line!","gen.voltage":"low|high","ahu.phase":"phase_loss?","gen.after_outage":"yes?","gen.intermittent":"yes","ahu.fan":"trips|off","gen.output":"none|weak"},"confirm":"Fault log shows undervoltage, phase loss or bus overvoltage; the trips line up with power events, generator transfers, or with the fan being commanded to slow down or stop.","fix":"Undervoltage or phase loss: meter all three input phases under load and check the input fuses; if the\nsupply itself dips (generator loading, utility), report it and consider the drive's ride-through and\nauto-restart settings. Bus overvoltage while slowing: the wheel is driving the motor as a generator —\nlengthen the deceleration time, enable coast-to-stop, or add a braking resistor if the maker allows. Bus\novervoltage at steady speed: the line is high — check the supply voltage and transformer taps. Tripped at\nstart on an idle fan that is spinning (wind or stack effect through a backdraft damper)? Enable the\ndrive's catch-a-spinning-load (flying start) or DC-brake-before-start, and fix the backdraft damper.\n","safety":"Metering the drive's input is live work — qualified person, properly rated meter and PPE. Before opening the drive or touching its terminals, lock out, wait out the bus-discharge time and verify zero.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.vfd_overtemp","name":"VFD overtemperature — heatsink fins clogged, drive cooling fan dead, enclosure filter plugged, or the room too hot","systems":["ahu"],"requires":{"vfd":["yes"]},"prior":"occasional","keywords":["drive overtemp","vfd overheating","heatsink dirty","drive fan dead","drive hot"],"signs":{"ahu.vfd_status":"fault!","ahu.vfd_fault":"overtemp!","gen.intermittent":"yes","ahu.fan":"trips","gen.output":"none|weak"},"confirm":"Fault log shows overtemperature; the heatsink is packed with dust or the drive's own fan is dead; trips come on hot afternoons or after long running.","fix":"Power down and let the bus discharge. Blow out the heatsink fins and the enclosure filters, replace the\ndrive's cooling fan if it's slow or dead, and clear anything stacked against the vents. If the room or\nenclosure runs hot, add ventilation or move the drive. Check the drive isn't running a motor larger than\nits rating.\n","safety":"Wait for the bus capacitors to discharge before opening the drive.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.vfd_speed_limited","name":"VFD running below command — in Hand/local at a low speed, maximum-frequency or limit parameter set low, current limit folding back, or the speed reference lost or scaled wrong","systems":["ahu"],"requires":{"vfd":["yes"]},"prior":"occasional","keywords":["vfd slow","drive wont speed up","max frequency","speed limited","vfd in hand","lost speed reference"],"signs":{"ahu.vfd_speed":{"low":0.55,"fixed":0.4,"matches":0.05},"gen.output":"weak!","ahu.static":"low","ahu.motor_amps":"low?","ahu.vfd_status":"running","gen.recent_work":"yes?","ahu.filter":"ok?"},"confirm":"The BAS commands a speed the drive doesn't reach, or the drive sits at one speed no matter what the BAS asks.","fix":"Check Hand/Auto on the keypad and whether the reference source is the terminal, keypad or network the BAS\nactually uses. Compare the maximum frequency, upper limit and reference scaling parameters with the\ndesign values for this fan (don't assume 0–100 % is 0–60 Hz; many drives scale between a minimum and a\nmaximum frequency). Meter the speed reference at the terminals (0–10 V or 4–20 mA) while the BAS changes\nit. A drive folding back in current limit has a load problem — see the overcurrent cause.\n","safety":"The terminals and parameters are on a drive with charged capacitors. Before opening it, lock out, wait out the bus-discharge time and verify zero. Reading the keypad needs none of that.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.fan_status_sensor","name":"Fan status (run proof) wrong — current switch or differential-pressure switch out of adjustment, or its wiring faulted, so the BAS thinks the fan is off (or running) when it is not","systems":["ahu"],"prior":"occasional","keywords":["fan status alarm","false fan failure","fan proof switch","current switch","status switch","run status wrong","fan alarm but running","bas thinks fan is off"],"signs":{"ahu.fan_status":{"says_off":0.75,"says_on":0.2},"ahu.fan":"running","ahu.motor_amps":"normal","gen.output":"normal?"},"confirm":"The wheel turns and the motor draws normal amps while the BAS shows the fan off or failed (or the reverse); heating or other equipment may be locked out because it believes there is no airflow.","fix":"Compare the BAS status with the wheel and the motor amps. Adjust a current switch to trip between the idle\nand running amps (and check the lead passes through the sensor the right number of times), set a\ndifferential-pressure switch between the off and running readings, and check the status wiring and the BAS\ninput. Once the status is right, clear any lockout it caused.\n","safety":"Setting a current switch means working near live leads — qualified person, rated meter and PPE.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.belt_slipping","name":"Belt slipping or worn — loose, glazed, stretched, wrong size, or oiled","systems":["ahu"],"requires":{"fan_drive":["belt"]},"prior":"very_common","keywords":["slipping belt","loose belt","glazed belt","belt squeal","belt worn"],"signs":{"gen.output":"weak!","ahu.belt":{"loose":0.55,"worn":0.4,"ok":0.03,"broken":0.02},"ahu.noise":"squeal?","ahu.static":"low","ahu.motor_amps":"low","ahu.fan":"running","ahu.rotation":"correct","gen.burnt_smell":"yes?"},"confirm":"Low static with low amps on a motor that runs fine; the belt deflects too far, shows glazed sides, cracks or black dust under the drive, and squeals on start.","fix":"Lock out. Replace a glazed, cracked or bottomed-out belt (match the number; replace matched sets together).\nAlign the sheaves and tension to the maker's deflection, then re-tension after a day's run — new belts\nstretch. Check the sheave grooves for wear (a worn groove eats belts) and look for oil on the belt from a\nleaking bearing.\n","safety":"Lock out before reaching into the belt guard.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.sheave_wrong","name":"Fan speed set wrong — variable-pitch sheave opened or closed too far, wrong replacement sheave, or a sheave loose or misaligned on its shaft","systems":["ahu"],"requires":{"fan_drive":["belt"]},"prior":"occasional","keywords":["wrong sheave","pulley changed","fan rpm wrong","loose sheave","sheave wobble"],"signs":{"ahu.sheave":{"wrong":0.55,"misaligned":0.4,"ok":0.05},"gen.output":"weak","gen.recent_work":"yes","ahu.static":"low|high","ahu.motor_amps":"low|high","ahu.noise":"rattle|squeal?","ahu.belt":"ok|worn"},"confirm":"Fan RPM (photo-tach on reflective tape fitted while locked out) doesn't match the balance report or design; a sheave rocks on its shaft or the belt runs off-center.","fix":"Lock out. Tighten a loose sheave (key, set screws, bushing) and align both with a straightedge. Compare the\nfan RPM with the design or balance report; set the variable-pitch sheave or fit the right fixed sheave to\nget there. Never set the speed above the fan's maximum RPM (fan nameplate or submittal) — a wheel over its\nlimit can fly apart. Power rises with the cube of speed, so 10 % faster is about 33 % more load: set it to\nthe balance report, then clamp the amps against FLA.\n","safety":"Lock out the fan at its disconnect before opening the belt guard or working at the sheaves. Never reach at a running shaft with a tach.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.rotation_backward","name":"Fan running backward — phase leads swapped after motor, starter or drive work","systems":["ahu"],"prior":"occasional","keywords":["fan backwards","wrong rotation","reversed rotation","phases swapped"],"signs":{"ahu.rotation":"backward!","gen.recent_work":"yes!","gen.output":"weak!","ahu.static":"low","ahu.motor_amps":"low|normal","ahu.fan":"running"},"confirm":"The wheel turns against the arrow on the housing; the fan moves some air but far below design with low static.","fix":"Lock out and swap any two motor leads (at the motor or the starter — on a VFD, at the drive's output\nterminals, or use the drive's rotation parameter). Confirm the arrow, then check amps and static. A\ncentrifugal wheel still blows air backward, so trust the arrow, not the airflow.\n","safety":"Lock out; verify dead before swapping leads. On a drive, wait out the bus-discharge time and verify zero at the output terminals first (or use the drive's rotation parameter and leave the leads alone).","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.filters_loaded","name":"Filters loaded — high pressure drop starving the fan","systems":["ahu"],"prior":"very_common","keywords":["dirty filters","change filters","filters plugged","filter dp high"],"signs":{"ahu.filter":"loaded!","gen.output":"weak","ahu.static":"high?","ahu.motor_amps":"low?","ahu.coil_face":"clean?"},"confirm":"Filter pressure drop at or past its final rating; filters dark and bowed; amps low and the fan's own static rise at or somewhat above design (a loaded filter bank moves it only 5–20 %).","fix":"Change the filters (whole bank, right size and MERV). Reset the dirty-filter switch or alarm. If they load\nfast, look for the source — construction dust, a return pulling from a dirty space, snow or moisture\ncaking them — and fix the filter rack seal so dirt doesn't bypass the next set.\n","safety":"Stop the fan and lock out before opening the filter section — a running fan pins or throws the door and pulls at loose clothing.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.snow_ingestion","name":"Snow or rain drawn in through the intake — filters wet, iced or packed, coil face plugged","systems":["ahu"],"prior":"common","keywords":["snow in the unit","snow in filters","blowing snow","snow ingestion","rain in unit","filters iced"],"signs":{"ahu.fan":"off?","ahu.filter":"wet!","ahu.coil_face":"snow","ahu.intake":"blocked?","ahu.cold_oa":"yes","gen.output":"weak","ahu.static":"high?","ahu.freezestat":"tripped?","gen.water_leak":"yes?"},"confirm":"Filters wet, frozen or packed with snow; snow or rime on the coil face; water on the floor of the mixing section after a blow.","fix":"Stop the fan and lock out first. Pull the loaded filters and dry-clear the coil face (soft brush or\nvacuum). Don't put water on a coil face or louver at below-freezing temperatures — it refreezes in the\nfins and blades and makes ice underfoot. Thaw ice with warm air (a heater or a heat gun on low, held back\nfrom seals, insulation and filters) with the fan locked out and the outdoor-air damper closed — never a\ntorch or open flame. Dry the section and check the drain. Then slow the intake air so snow drops out\nbefore the filters: a snow hood or louver with a bottom drain, lower intake velocity, a snow baffle or\nsettling plenum, and a drain in the mixing box. In a storm go to minimum outdoor air only if the building\nstays at or above neutral pressure; never put a makeup unit on recirculation while exhaust fans or\nfuel-fired equipment are running.\n","safety":"A freezestat tripped by snow on the coil is doing its job — don't bypass it. Stop the fan and lock out before opening the filter, coil or mixing section; a running fan pins or throws the door and pulls at loose clothing.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.coil_dirty","name":"Coil fins matted with dirt on the air side — filters bypassing, missing or long overdue","systems":["ahu"],"prior":"occasional","keywords":["dirty coil","matted coil","coil plugged","clean the coil"],"signs":{"ahu.coil_face":"dirty!","ahu.filter":{"bypass":0.45,"ok":0.3,"loaded":0.2,"wet":0.05},"gen.output":"weak","ahu.static":"high?","ahu.heat_dt":"normal|low","ahu.cool_dt":"normal|low","ahu.motor_amps":"low?"},"confirm":"Entering face of the coil matted; filters missing, undersized or gapped so dirt got past them.","fix":"Clean the coil with coil cleaner and low-pressure water from the leaving side toward the entering side,\nstraighten fins, and clear the drain pan. Fix the reason: fill gaps in the filter rack, use the right\nfilter size, replace missing or collapsed filters, and set a change interval.\n","safety":"Stop the fan and lock out before opening the coil section. Open the drain first, and keep wash water and cleaner off motors, drives, controls and wiring (cover them).","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.intake_blocked","name":"Outdoor intake blocked — snow drift, ice on the louver or screen, debris, or a clogged hood screen","systems":["ahu"],"prior":"common","keywords":["intake drifted","intake iced","louver frozen","screen plugged","snow at intake"],"signs":{"ahu.fan":"off?","ahu.intake":"blocked!","ahu.oa_frac":"low","gen.output":"weak?","ahu.space":"stuffy?","ahu.building_pressure":"negative?","ahu.cold_oa":"yes?","ahu.oa_damper":"tracks","ahu.static":"high?"},"confirm":"Intake hood, louver or screen drifted over, iced, or packed with debris; outdoor-air fraction low with the damper open.","fix":"Dry-clear first (soft brush, vacuum; scrape from outside the louver). Don't put water on a louver, damper\nor coil face at below-freezing temperatures — it refreezes inside the blades, drains and fins (a worse\nplug) and makes ice underfoot. Thaw with warm air (heater or heat gun on low, held back from seals,\ninsulation and filters) with the fan locked out and the outdoor-air damper closed — no open flame. Check\nlouver drains and the bird screen. Where it keeps happening: a snow fence or hood extension, a heated\nlouver, a larger screen, or relocating the intake out of the drift line. A 100 % outdoor-air unit starves\ncompletely when its intake blocks — check its freezestat and coil afterward. In a storm go to minimum\noutdoor air only if the building stays at or above neutral pressure; never put a makeup unit on\nrecirculation while exhaust fans or fuel-fired equipment are running.\n","safety":"Work at the intake with a second person, fall protection near roof edges, and the fan locked out — a running fan pulls hard at a louver, and drifts and ice are slippery. Keep a heat gun clear of seals, insulation and filters (fire risk).","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.duct_damper_closed","name":"A damper in the air path is closed — fire/smoke damper dropped, isolation or balancing damper shut, VAV boxes all at minimum","systems":["ahu"],"prior":"occasional","keywords":["fire damper closed","smoke damper dropped","isolation damper shut","boxes closed","duct blocked"],"signs":{"ahu.duct_damper":"closed!","ahu.static":"high!","gen.output":"weak|none","ahu.safety":"static?","ahu.motor_amps":"low","ahu.filter":"ok?"},"confirm":"Fan static far above design with clean filters and coils; a fire damper indicator shows closed, an isolation damper is shut, or every VAV box is at minimum.","fix":"Find the closed damper: fire/smoke damper access doors (after confirming there was no fire event, fit a\nnew fusible link of the same temperature rating — a melted link is replaced, not reset; reset a smoke\ndamper only after the fire-alarm panel is cleared by the authorized person), isolation and balancing\ndampers (someone may have shut one), and the VAV boxes' damper commands. On VAV systems, check the duct\nstatic setpoint and that the boxes can open; the high-static switch is there to protect the duct when\nthey can't.\n","safety":"Never prop or wire a fire damper open.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.wheel_dirty","name":"Fan wheel loaded with dirt or damaged — blades caked, wheel slipped on the shaft, bent blades","systems":["ahu"],"prior":"uncommon","keywords":["dirty blower wheel","wheel caked","wheel slipped","bent blades"],"signs":{"ahu.fan":{"running":0.8,"motor_only":0.12},"ahu.wheel":{"dirty":0.6,"damaged":0.35,"clean":0.05},"gen.output":"weak","ahu.static":"low","ahu.noise":{"vibration":0.35,"rattle":0.25,"normal":0.3,"squeal":0.05,"rumble":0.05},"ahu.motor_amps":"low?","ahu.belt":"ok?","ahu.filter":"ok?"},"confirm":"Low static and low amps with a good belt and correct rotation; the wheel is caked, or it has walked on the shaft and the blades no longer line up with the inlet cone.","fix":"Lock out. Clean the blades (dirt comes off in flakes — bag it), check every blade for cracks and bends, and\ncheck the wheel's hub set screws and position in the inlet cone. A damaged or badly out-of-balance wheel\nis replaced; the fan is re-balanced after a cleaning if it vibrates.\n","safety":"Lock out and block the wheel before working inside the housing.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.bearing_failing","name":"Fan or motor bearing failing — dry, worn, or misaligned","systems":["ahu"],"prior":"common","keywords":["bad bearing","bearing noise","bearing hot","bearings shot"],"signs":{"ahu.bearings":"rough!","ahu.noise":"rumble!","ahu.motor_amps":"high?","gen.burnt_smell":"yes?","ahu.fan":"running|trips","gen.output":"normal?"},"confirm":"Growl or rumble that follows the shaft speed, a housing running much hotter than its twin at the other end of the machine (read with an IR thermometer from outside the guard) or over the maker's limit, or a shaft that feels rough when spun by hand, locked out, with the belt off.","fix":"Lock out. Pillow-block fan bearings: check the set screws and locking collars, grease per the schedule (don't\nover-grease sealed bearings), and replace a bearing that growls or runs hot — in pairs, with the shaft\nchecked for wear. Motor bearings: replace the motor or have it re-bearinged. Check sheave alignment and\nbelt tension afterward; a tight belt loads the bearings. Repeated failures on a drive-fed motor: fit a\nshaft-grounding ring or an insulated bearing and check the drive's grounding. Use the maker's\nlow-temperature grease and don't mix thickener types — stiff grease at −40 °F raises start amps and noise.\n","safety":"Lock out before putting a hand on the shaft.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.imbalance","name":"Fan vibration — wheel out of balance (dirt build-up, lost weight, damaged blade), loose on the shaft, or sheaves misaligned","systems":["ahu"],"prior":"occasional","keywords":["vibration","out of balance","wheel unbalanced","shaking fan","sheave misaligned"],"signs":{"ahu.noise":"vibration!","ahu.wheel":{"damaged":0.4,"dirty":0.3,"clean":0.3},"ahu.sheave":"misaligned?","ahu.bearings":"ok|rough","gen.output":"normal","ahu.fan":"running"},"confirm":"Vibration you can feel in the housing that rises with speed; dirt or a missing balance weight on the wheel, a sheave off-line, or the wheel loose on the shaft.","fix":"Lock out. Clean the wheel, look for a missing clip weight or a damaged blade, check hub set screws and the\nposition in the inlet cone, and align the sheaves. Check the isolators and flexible connections aren't\nbottomed out or bypassed. If it still shakes with a clean, tight wheel, have it balanced in place — running\nit unbalanced destroys the bearings. Vibration only in one speed band on a drive? Set the drive's skip\nfrequencies around it.\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hv_not_opening","name":"Heating valve not opening — actuator dead, no control signal, or stem stuck","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"prior":"common","keywords":["heating valve stuck","valve not opening","bad valve actuator","no heat valve closed","preheat valve failed","reheat valve stuck"],"signs":{"ahu.fan":"off?","ahu.hv_cmd":"not_moving!","ahu.valve_test":{"actuator_dead":0.4,"stem_stuck":0.3,"no_signal":0.25,"ok":0.05},"ahu.heat_dt":"none|low","ahu.sat":"low","ahu.space":"cold","ahu.hw_supply":"hot","ahu.hw_dt":"high?","ahu.freezestat":"tripped?","gen.output":"normal?"},"confirm":"Hot supply at the valve, controller commanding it open, stem not moving, and the pipe after the valve cold. The actuator test says which part.","fix":"On a preheat coil facing cold air, protect the coil first: stop the supply fan, drive the outdoor-air\ndamper closed (or isolate the intake if it is stuck open), and force the heating valve open with its manual\noverride or by powering the actuator directly. If the coil is plain water and heat will not be back soon,\ndrain it. Then meter the signal at the actuator. No signal: controller output, wiring, or the actuator's\nown power — fix upstream. Signal present and no stroke: replace the actuator (match the signal type,\nstroke, torque and fail position — a preheat valve should fail open). Actuator strokes but the stem\ndoesn't: free or replace the valve; a stem that has sat closed all summer corrodes. On a spring-return\nactuator, confirm it drives the right way. Reset the freezestat only after the coil is warm, and look the\ncoil over for bulged bends and split tubes before restoring flow.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.no_hot_water","name":"No hot water or glycol reaching the coil — plant down, loop pump off, loop valve closed, or loop temperature too low","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"prior":"common","keywords":["no hot water","loop cold","boiler down","pump off","no glycol flow","no steam","plant down"],"signs":{"ahu.fan":"off?","ahu.hw_supply":{"cold":0.55,"warm":0.4,"hot":0.05},"ahu.hv_cmd":"saturated","ahu.heat_dt":"none|low","ahu.sat":"low","ahu.space":"cold","ahu.hw_dt":"none?","ahu.freezestat":"tripped?","ahu.coil_air":"water?"},"confirm":"Valve wide open with setpoint not met and the supply pipe cold or lukewarm — the coil is doing what it can with what it's given.","fix":"If this coil faces outdoor air, protect it first: stop the supply fan, drive the outdoor-air damper closed\n(or isolate the intake if it is stuck open — wind-driven air through an open or leaking damper still\nfreezes a coil with the fan off), and keep the heating valve open. A plain-water coil (no glycol) freezes\nanyway when the loop stops; if heat will not be back soon, drain it. This unit is fine; go to the plant:\nboiler or heat exchanger firing, loop pump running and turning the right way, loop isolation and balancing\nvalves open, loop temperature and any reset schedule (a reset curve set too low starves preheat coils in\ndeep cold). Air in the loop or a dead zone pump shows the same way. Keep the fan off until heat is back,\nand look the coil over for bulged bends and split tubes before restarting the pump or reopening valves.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.coil_airbound","name":"Coil air-bound — air trapped at the top of the coil (failed vent, low loop pressure, after a drain-down)","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg"]},"prior":"occasional","keywords":["air bound coil","air in coil","coil needs bleeding","air lock"],"signs":{"ahu.coil_air":"air!","ahu.hw_supply":"hot","ahu.hw_dt":"high","ahu.heat_dt":"low|none","ahu.hv_cmd":"saturated|tracks","ahu.sat":"low","gen.recent_work":"yes?","ahu.space":"cold?"},"confirm":"Hot supply, cold return, air hissing from the coil vent before water.","fix":"Vent the coil at its high point — open the vent slowly, hose to a bucket, face shield on a hot loop —\nuntil solid water or glycol runs, and again after an hour of running. Check the loop fill pressure (air\ngets in when the top of the system drops below atmospheric) and the automatic vents. Coils at the top of a\nsystem or after a drain-down may need venting a few times. Top up glycol strength if you added water.\n","safety":"A hot loop is under pressure and scalds — open the vent slowly, hose to a bucket, face shield on.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.strainer_plugged","name":"Strainer or coil tubes plugged — flow starved by dirt, scale or sludge","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"prior":"occasional","keywords":["plugged strainer","clogged strainer","coil plugged","sludge","scale in coil"],"signs":{"ahu.strainer":"plugged!","ahu.hw_dt":"high!","ahu.hw_supply":"hot","ahu.heat_dt":"low","ahu.hv_cmd":"saturated","ahu.coil_air":"water","ahu.sat":"low","ahu.space":"cold?"},"confirm":"Hot supply, return far colder than it should be, valve wide open, solid water at the vent — and a strainer screen packed with debris.","fix":"Isolate, drain the strainer and clean or replace the screen. If the screen is clean and flow is still\nstarved, back-flush the coil. Look for the source of the dirt (new piping, a corroding loop, old glycol\nbreaking down) and check the glycol's inhibitor and pH.\n","safety":"Isolate both sides and relieve pressure before opening a strainer; hot glycol scalds. A steam coil's strainer holds live steam and condensate — isolate and relieve first.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.steam_trap","name":"Steam coil waterlogged — trap stuck closed or plugged, condensate return blocked or backed up (a coil that holds condensate heats poorly, hammers and freezes)","systems":["ahu"],"requires":{"heat_coil":["steam"]},"prior":"occasional","keywords":["steam trap failed","trap stuck closed","condensate backed up","waterlogged coil","steam coil hammer","condensate return blocked","vacuum breaker stuck"],"signs":{"ahu.steam_condensate":"backed_up!","ahu.heat_dt":"low|none","ahu.hw_supply":"hot","gen.water_leak":"yes?","ahu.freezestat":"tripped?"},"confirm":"Steam supply hot at the valve, but the bottom of the coil is cold, the coil bangs or gurgles, and the air rise is poor — the trap, strainer or return line is holding condensate in the coil.","fix":"Isolate and relieve the steam and condensate sides before working on traps or strainers. Check the trap\n(cold and not cycling means stuck closed or plugged), its strainer, the condensate return line and any\ncheck valve or lift, and the vacuum breaker on a modulating steam valve — without one the coil can pull to\nvacuum at low load and hold condensate. A waterlogged coil in cold air freezes and splits: look it over\nbefore restoring steam.\n","safety":"Steam and condensate scald. Isolate and relieve before opening a trap, strainer or union.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hv_leaking","name":"Heating valve leaking through — seat worn, actuator not closing fully, or a three-way valve piped wrong","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"prior":"occasional","keywords":["valve leaking by","valve passing","valve wont close","overheating from reheat","reheat stuck on"],"signs":{"ahu.hv_cmd":"leaking!","ahu.heat_dt":"unwanted!","ahu.sat":"high","ahu.sim_hc":"yes?","ahu.space":"hot?","gen.runs_constantly":"yes?"},"confirm":"Valve commanded closed, pipe after it hot, and the air warms across the coil with no call — supply air above setpoint, often with the cooling coil working against it.","fix":"Confirm the actuator reaches the fully closed stop (stroke and signal span). If it does and the valve still\npasses, the seat or plug is worn — rebuild or replace the valve (check the close-off rating against the\npump head). On a three-way valve, check the ports are piped to the arrows. Clean a bypass or check valve\nthat is letting hot water around.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.coil_frozen","name":"Coil frozen and split — tubes, headers or return bends burst (water or glycol release when it thaws)","systems":["ahu"],"prior":"occasional","keywords":["frozen coil","burst coil","coil split","coil froze","glycol everywhere"],"signs":{"ahu.fan":"off?","ahu.coil_split":"yes!","gen.water_leak":"yes","ahu.freezestat":"tripped|retrips","ahu.cold_oa":"yes","ahu.heat_dt":"none|low","ahu.hw_supply":{"cold":0.4,"warm":0.3,"hot":0.3},"ahu.glycol":"weak?","ahu.oa_damper":"open_stuck?","ahu.space":"cold?"},"confirm":"Bulged return bends, split tubes near the headers, water or glycol on the floor of the coil section — usually found after a freezestat trip, a plant outage or a damper failure.","fix":"Isolate the coil on both sides before it thaws and be ready for the release — a split coil dumps the loop\nas the ice melts. Thaw gently (warm air, never a torch). Plug or replace the coil; one split means its\nneighbors were stressed too. Any torch work only after the coil is isolated, drained, flushed and purged,\nwith the site's hot-work permit and a fire watch. Pressure-test with water, or low-pressure nitrogen\nbehind a barrier, to the coil's test rating, never with shop air in a closed section. Then fix what let it\nfreeze: damper that stayed open, valve or pump that failed, glycol too weak (or no glycol in a water\ncoil), stratification, or a sequence that opened the dampers before the coil was warm.\n","safety":"Isolate and relieve the coil; glycol on the floor is slippery and a hot loop scalds. Lock out the fan so the coil isn't fed cold air while it's open.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.water_coil_freeze","name":"Plain-water coil in air that goes below freezing — no glycol, so only flow and the freezestat stand between the coil and a split (one plant, pump or valve hiccup freezes it)","systems":["ahu"],"requires":{"heat_coil":["water"]},"prior":"occasional","keywords":["water coil freezing","no glycol in coil","plain water coil","water coil outdoor air","coil froze no glycol","hot water preheat coil freeze"],"signs":{"ahu.glycol":"none!","ahu.cold_oa":"yes!","ahu.freezestat":"tripped|retrips","ahu.hw_supply":{"cold":0.4,"warm":0.3,"hot":0.3},"ahu.coil_split":"yes?","ahu.fan":"off?"},"confirm":"A hot-water coil with no glycol in it faces air that goes below freezing; the freezestat has tripped, or the coil is split, after a plant, pump or valve hiccup — nothing in the loop but water.","fix":"Protect the coil first as for any freeze trip (fan off, outdoor damper closed, heating valve forced open)\nand look it over for bulged bends and split tubes before restoring flow. A water coil in air that goes\nbelow freezing is protected only by flow and the freezestat: add glycol sized for the coldest air, or write\na drain-down step into the shutdown procedure and keep the freezestat, damper and valve interlocks proven.\nUntil then, treat any plant, pump or valve outage as a freeze emergency for this coil.\n","safety":"Isolate and relieve the coil before opening it; a thawing coil can dump its loop. Lock out the fan so the coil isn't fed cold air while it's open.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.electric_heat","name":"Electric heat not energizing — airflow switch not made, stage contactor or relay, element open, fuse or high-limit open","systems":["ahu"],"requires":{"heat_coil":["electric"]},"prior":"common","keywords":["electric heat not working","strip heat","heat kit","elements dead","airflow switch","sail switch"],"signs":{"ahu.eheat":{"none_on":0.55,"some_off":0.4,"all_on":0.05},"ahu.heat_dt":"none|low!","ahu.sat":"low","ahu.space":"cold","gen.output":{"normal":0.6,"weak":0.35,"none":0.05}},"confirm":"Call for heat present, little or no amp draw on the stages, no rise across the heater.","fix":"Confirm airflow first — the airflow or sail switch must make before any stage can energize, and weak airflow\nkeeps it open. Then follow each dead stage: control signal to the stage relay or SCR, contactor pulling in,\nfuses, the high-limit and the manual-reset limit, and the element's resistance (an open element reads\ninfinite). Replace open elements and tripped one-shot limits; find why a limit tripped (airflow, dirty\nfilters, element sagging onto the frame).\n","safety":"Lock out — heater circuits are line voltage and often fed from a separate disconnect. Never jumper the airflow (sail) switch or a high limit to force heat or to test; those two keep the elements from igniting the duct.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.cv_not_opening","name":"Chilled-water valve not opening — actuator dead, no control signal, or stem stuck","systems":["ahu"],"requires":{"cool_coil":["chw"]},"prior":"common","keywords":["chilled water valve stuck","chw valve not opening","cooling valve actuator bad"],"signs":{"ahu.cv_cmd":"not_moving!","ahu.chw_supply":"cold","ahu.cool_dt":"none|low","ahu.sat":"high","ahu.space":"hot"},"confirm":"Cold chilled water at the valve, controller commanding it open, stem not moving, pipe after the valve warm.","fix":"Meter the signal at the actuator; no signal means the controller output or wiring. With signal and no\nstroke, replace the actuator (signal type, stroke, torque, fail position). If the actuator strokes and the\nstem doesn't, free or replace the valve.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.no_chw","name":"No chilled water reaching the coil — chiller off, pump down, loop valve closed, or loop too warm","systems":["ahu"],"requires":{"cool_coil":["chw"]},"prior":"common","keywords":["no chilled water","chiller down","chw pump off","loop warm"],"signs":{"ahu.chw_supply":"warm!","ahu.cv_cmd":"saturated","ahu.cool_dt":"none|low","ahu.sat":"high","ahu.space":"hot"},"confirm":"Valve wide open with setpoint not met and the supply pipe warm — the plant isn't delivering.","fix":"Go to the plant — chiller status and alarms, chilled-water pump, loop isolation valves, and the chilled- water setpoint or reset. The air handler is doing what it can.","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.cv_leaking","name":"Chilled-water valve leaking through — overcooling, reheat fighting it","systems":["ahu"],"requires":{"cool_coil":["chw"]},"prior":"occasional","keywords":["chw valve leaking by","cooling valve passing","overcooling","chilled water leaking through"],"signs":{"ahu.cv_cmd":"leaking!","ahu.cool_dt":"unwanted!","ahu.sat":"low","ahu.sim_hc":"yes?","ahu.space":"cold?","gen.runs_constantly":"yes?"},"confirm":"Valve commanded closed, pipe after it cold and sweating, air cooled across the coil with no call; heating runs to make up for it.","fix":"Confirm the actuator reaches the closed stop and the signal span is right; if it does, rebuild or replace the valve (check the close-off rating). On a three-way valve, check the piping against the port arrows.","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.dx_side","name":"DX cooling coil not cooling — a refrigerant-side fault (diagnose it under A/C cooling)","systems":["ahu"],"requires":{"cool_coil":["dx"]},"prior":"common","keywords":["dx coil not cooling","compressor problem","refrigerant side","rtu not cooling"],"signs":{"ahu.cool_dt":{"none":0.55,"low":0.4,"normal":0.05},"ahu.sat":"high","ahu.space":"hot","ahu.coil_face":"clean","ahu.filter":"ok","gen.output":"normal"},"confirm":"Airflow, filters and coil face are fine, yet the air barely cools across the DX coil with cooling commanded.","fix":"The air side is cleared. Switch this app to the A/C cooling system and diagnose there: compressor and\ncondenser fan running, charge, metering device, condenser coil, pressures and superheat. Make sure the\ncooling call actually reaches the condensing unit first.\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.drain_pan","name":"Condensate drain, trap or pan problem — drain plugged, trap seal lost or too shallow for the fan's negative static, or the drain line frozen","systems":["ahu"],"requires":{"cool_coil":["chw","dx"]},"prior":"common","keywords":["condensate overflow","drain pan overflow","plugged condensate drain","trap dry","trap too shallow","frozen drain line","water dripping from air handler","water leak at coil"],"signs":{"ahu.drain":"blocked!","gen.water_leak":"yes!","ahu.cold_oa":"no","ahu.cool_dt":"normal"},"confirm":"Water in the drain pan or on the floor under the cooling coil section while the coil cools normally; the drain is plugged, the trap has no water seal (or is too shallow for the fan's suction), or the line is iced.","fix":"Clear the drain (pour water in and watch it go). The trap's inlet leg must be at least the unit's negative\nstatic in inches plus 1 in. — prime it; a trap that is too shallow is sucked dry and the pan overflows.\nInsulate or heat-trace any drain line that runs through cold space.\n","safety":"Stop the fan and lock out before opening the coil section. Standing water in a pan is a slip hazard and a mold risk — clean and dry it.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.oa_damper_open","name":"Outdoor-air damper stuck open — blades jammed, spring return failed, or a manual override left in","systems":["ahu"],"prior":"common","keywords":["oa damper stuck open","outside air damper open","damper wont close","too much outside air","mixed air cold"],"signs":{"ahu.fan":"off?","ahu.oa_damper":"open_stuck!","ahu.damper_test":{"blades_bound":0.5,"linkage":0.2,"actuator_dead":0.15,"no_signal":0.1,"ok":0.05},"ahu.oa_frac":"high!","ahu.freezestat":"tripped|retrips","ahu.cold_oa":"yes","ahu.sat":"low?","ahu.hv_cmd":"saturated?","ahu.space":"cold?","ahu.econ_mode":"heating_with_econ?","ahu.building_pressure":"positive?"},"confirm":"Damper commanded closed or to minimum but the blades sit open; outdoor-air fraction far above the command; in cold weather the freezestat trips and the heating valve pins at 100 %.","fix":"First protect the coil: stop the supply fan, drive the outdoor-air damper closed (or isolate the intake if\nit is stuck open), and force the heating valve open with its manual override or by powering the actuator\ndirectly. If the coil is plain water and heat will not be back soon, drain it. Then release the\nactuator's manual override if someone set it. With the fan locked out, support the damper, unhook the\nlinkage and swing the blades by hand: bound blades need the ice, dirt or bent blade dealt with and the\npivots freed; a spring-return actuator that no longer returns is replaced. Check the end stops so\n\"closed\" really closes, and the blade seals. Reset the freezestat only once the coil is warm and the\ndamper is closed, and look the coil over for bulged bends and split tubes before restoring flow.\n","safety":"Stop the fan and lock out before opening the mixing section — a running fan pins or throws the door. Spring-return actuators and damper blades store energy; support the damper before unhooking the linkage and keep fingers out of the linkage when releasing an override.","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.oa_damper_closed","name":"Outdoor-air damper stuck closed — frozen or iced shut, blades jammed, or spring-returned with no power","systems":["ahu"],"prior":"common","keywords":["oa damper stuck closed","damper frozen shut","damper wont open","no outside air","stale air"],"signs":{"ahu.fan":"off?","ahu.oa_damper":"closed_stuck!","ahu.damper_test":{"blades_bound":0.55,"actuator_dead":0.2,"no_signal":0.15,"linkage":0.05,"ok":0.05},"ahu.oa_frac":"low!","ahu.space":"stuffy","ahu.building_pressure":"negative?","ahu.safety":"damper?","ahu.econ_mode":"mech_when_cool?","ahu.cold_oa":"yes?"},"confirm":"Damper commanded open but the blades stay shut; outdoor-air fraction near zero; the damper end switch may keep the fan from starting.","fix":"With the fan locked out, support the damper, unhook the linkage and try the blades by hand. Frozen or\niced: dry-clear first, then thaw with warm air (heater or heat gun on low, held back from seals,\ninsulation and filters; no flame) — don't put water on a louver or damper at below-freezing temperatures,\nbecause it refreezes inside the blades. Dry, and look at why moisture got there — snow in the intake, a\nleaking louver drain. Jammed: clear debris, free the pivots, straighten or replace bent blades. Blades\nfree but the actuator doesn't drive: see the actuator cause. Check the damper's power and signal are\nenabled by the sequence (some stay closed until the coil is warm — that's correct).\n","safety":"Stop the fan and lock out before opening the mixing section. Support the damper before unhooking the linkage — spring-return actuators and blades store energy. Keep a heat gun clear of seals, insulation and filters.","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.oa_damper_leaks","name":"Outdoor-air damper leaks when closed — worn or iced blade and jamb seals, warped blades, actuator not closing hard enough (cold air pours into the mixing box with the fan off and cold-soaks the coil)","systems":["ahu"],"prior":"common","keywords":["damper leaking","damper not sealing","daylight at damper","cold air through closed damper","freezestat trips every morning","freezestat trips at start up","cold soak","damper seals worn","drafty damper"],"signs":{"ahu.oa_damper":"leaks!","ahu.cold_oa":"yes!","ahu.freezestat":{"retrips":0.5,"tripped":0.4,"ok":0.1},"ahu.fan":"off?","gen.intermittent":"yes?","ahu.hw_supply":"hot","ahu.glycol":"adequate"},"confirm":"The damper shuts on command but daylight or a draft shows along the blade edges and jambs, or frost sits on the seals; the coil cold-soaks while the fan is off and the freezestat trips at start-up.","fix":"Check the blade and jamb seals and the actuator's closed-position torque (it must compress the seals);\nreplace seals or blades; add a tight-shutoff low-leak damper ahead of the old one; confirm the spring\nreturn closes on power loss; keep the coil circulating through shutdowns.\n","safety":"Stop the fan and lock out before opening the mixing section. Support the damper before unhooking the linkage — actuators and spring returns store energy.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.damper_actuator","name":"Damper actuator failed, no control signal, or linkage slipped — blades don't follow the command","systems":["ahu"],"prior":"common","keywords":["damper actuator dead","bad damper actuator","linkage slipped","crank arm loose","no signal to damper","damper motor"],"signs":{"ahu.fan":"off?","ahu.oa_damper":{"lagging":0.55,"closed_stuck":0.25,"open_stuck":0.17,"tracks":0.03},"ahu.damper_test":{"actuator_dead":0.55,"linkage":0.25,"no_signal":0.17,"ok":0.02,"blades_bound":0.01},"ahu.oa_frac":"low|high","ahu.freezestat":"tripped?","ahu.safety":"damper?","gen.recent_work":"yes?"},"confirm":"Blades swing freely by hand, but the actuator doesn't stroke on command (or strokes while the blades stay put because the linkage or crank arm has slipped).","fix":"Meter the signal and power at the actuator while the BAS commands it. No signal: the controller output,\nwiring or the actuator's transformer. Signal present, no stroke: replace the actuator — match signal type,\ntorque for the damper area, fail-safe direction (outdoor dampers normally fail closed), and the stroke.\nActuator moves but blades don't: tighten the crank arm and set screws on the jackshaft, replace a worn\nlinkage rod, and re-stroke so the blades reach both stops. Check the end switch makes when open.\n","safety":"Stop the fan and lock out before opening the mixing section — never open the door with the fan running. Support the damper before unhooking the linkage; actuators and spring returns store energy.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.ra_damper_stuck","name":"Return-air damper stuck — closed (unit pulls nearly all outdoor air) or open (short on outdoor air)","systems":["ahu"],"requires":{"oa_type":["mixed"]},"prior":"occasional","keywords":["return damper stuck","ra damper closed","return damper wont close","no return air"],"signs":{"ahu.fan":"off?","ahu.ra_damper":{"stuck_closed":0.55,"stuck_open":0.4,"tracks":0.05},"ahu.oa_frac":"high|low","ahu.oa_damper":"tracks","ahu.freezestat":"tripped?","ahu.building_pressure":"positive|negative?","ahu.cold_oa":"yes?"},"confirm":"Outdoor damper tracks its command but the return damper doesn't; the outdoor-air fraction is far from the command in the direction the return damper forces.","fix":"Same drill as the outdoor damper: manual override, linkage, blades by hand, actuator and signal. On linked\noutdoor/return dampers, check the linkage geometry so one closes as the other opens. A return damper\nstuck closed in cold weather is a freeze risk — fix it before restoring the fan to automatic.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.mat_sensor","name":"Mixed-air sensor wrong — failed, drifted, or a single-point sensor sitting in a stratified stream","systems":["ahu"],"requires":{"oa_type":["mixed"]},"prior":"occasional","keywords":["mixed air sensor bad","mat sensor","mixed air reads wrong","mixed air sensor location"],"signs":{"ahu.fan":"off?","ahu.mat_range":"outside?","ahu.sensor_check":"mat_off!","ahu.strat":"stratified?","ahu.oa_frac":"low|high?","ahu.hunting":"yes?","ahu.freezestat":"tripped?","ahu.oa_damper":"tracks"},"confirm":"The BAS mixed-air value falls outside the return/outdoor pair (a blend can't), or disagrees with a traverse of the plenum by more than a few degrees.","fix":"Check the sensor's resistance against its curve at a known temperature and its wiring. If it reads right at\nits tip but the plenum is stratified, the problem is placement — install an averaging mixed-air sensor\nacross the full plenum (serpentine, not straight), away from the outdoor stream. A wrong mixed-air value\ndrives the economizer and preheat wrong, so fix it before tuning anything else.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.sat_sensor","name":"Supply-air sensor failed or drifted — the controller chases a wrong reading","systems":["ahu"],"prior":"occasional","keywords":["supply sensor bad","discharge sensor","sat sensor drifted","bad dat sensor"],"signs":{"ahu.sensor_check":"sat_off!","ahu.sat":"low|high","ahu.space":"cold|hot","ahu.hv_cmd":"saturated?","ahu.hunting":"yes?","ahu.sim_hc":"no"},"confirm":"The BAS shows supply air at setpoint while a reference thermometer in the duct says otherwise (or the BAS value sits flat or impossible).","fix":"Check the sensor's resistance at a known temperature against its curve, its wiring and the controller's\ninput type and offset. Replace a drifted or failed sensor and mount it where the air is mixed (several\ndiameters past the fan or coil, not against the duct wall). Clear any software offset someone added to\nhide the drift.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.oat_sensor","name":"Outdoor- or return-air sensor wrong — in the sun, on a warm wall or in an exhaust plume, iced, failed, or carrying a software offset (preheat and freeze logic act on a wrong temperature)","systems":["ahu"],"prior":"occasional","keywords":["outdoor sensor bad","oat sensor wrong","outside air sensor in sun","oat reads warm","outdoor air sensor offset","preheat not enabling","preheat wont start","return sensor bad","outdoor sensor exhaust plume"],"signs":{"ahu.sensor_check":{"oat_off":0.7,"rat_off":0.25},"ahu.freezestat":"tripped?","ahu.cold_oa":"yes?","ahu.hw_supply":"hot"},"confirm":"A reference thermometer in the shade at the intake disagrees with the BAS outdoor (or return) temperature by more than a degree or so — the sensor sits in the sun, on a warm wall, in an exhaust plume, is iced, or has failed — and the preheat enable, lockout or freeze-staging logic is acting on the wrong number.","fix":"Compare with a reference in the shade at the intake; relocate the sensor away from sun, exhaust and\nbuilding heat; check the preheat enable and lockout setpoints and any offset someone added in the BAS.\nReplace a drifted or failed sensor and trend it against the reference.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.econ_logic","name":"Economizer changeover wrong — outdoor sensor off (sun, ice, failed), changeover setpoint or enthalpy logic set wrong, or the sequence backwards","systems":["ahu"],"requires":{"economizer":["yes"]},"prior":"occasional","keywords":["economizer not working","economizer changeover","free cooling not working","economizer stuck","changeover setpoint","enthalpy sensor"],"signs":{"ahu.econ_mode":{"econ_when_hot":0.55,"mech_when_cool":0.4,"heating_with_econ":0.02,"ok":0.03},"ahu.sensor_check":{"oat_off":0.4,"all_agree":0.5,"sat_off":0.03,"mat_off":0.04,"rat_off":0.03},"ahu.oa_damper":"tracks","ahu.sat":"high?","ahu.space":"hot?","gen.runs_constantly":"yes?"},"confirm":"The dampers follow their command, but the command is wrong for the outdoor conditions — free cooling with warm outdoor air, or compressors or chilled water running when the outdoor air could do the job.","fix":"Compare the outdoor sensor with a reference in the shade; relocate it out of the sun and away from exhaust,\nor replace it. Check the changeover: dry-bulb high limit (commonly 70–75 °F today; 55–65 °F is the old\nfigure) or differential logic (outdoor warmer than return) and its sensors, the lockout for heating, and\nthat the sequence opens the dampers before adding mechanical cooling. A unit heating with the dampers open\npast minimum (and no CO₂ demand ventilation calling for it) has the same logic wrong the other way.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.min_oa_wrong","name":"Minimum outdoor air set wrong — too low (stale air, negative building) or too high (freezestat trips, heat can't keep up)","systems":["ahu"],"requires":{"oa_type":["mixed"]},"prior":"occasional","keywords":["minimum outside air","min oa setting","min position","not enough ventilation","too much min oa"],"signs":{"ahu.fan":"off?","ahu.oa_frac":{"low":0.55,"high":0.4,"ok":0.05},"ahu.oa_damper":"tracks!","ahu.intake":"clear","ahu.space":"stuffy|cold","ahu.building_pressure":"negative?","ahu.freezestat":"tripped?","gen.recent_work":"yes?","ahu.econ_mode":"ok"},"confirm":"Dampers track their command and the intake is clear, yet the measured outdoor-air fraction at minimum position is far from the design minimum.","fix":"Compare the measured fraction with the design minimum fraction (ventilation schedule or balance report),\nnot with the blade position. Measure the outdoor-air fraction at minimum position (mixed, return and\noutdoor temperatures, or a flow station) and set the minimum position until it matches the design\nventilation rate. Blade position is not airflow — a 20 % blade angle isn't 20 % air. On units with a\nseparate minimum damper or a flow-controlled minimum, check its setpoint and sensor. Record the new\nposition. In deep cold, make sure the preheat coil can carry the minimum you set.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.stratification","name":"Mixed-air stratification — a cold outdoor-air stream reaching the coil or freezestat unmixed (poor mixing box, outdoor and return air entering side by side, low velocity at reduced fan speed)","systems":["ahu"],"prior":"occasional","keywords":["stratification","cold stream","poor mixing","cold spot on coil","bottom of coil freezing"],"signs":{"ahu.fan":"off?","ahu.strat":"stratified!","ahu.freezestat":{"retrips":0.5,"tripped":0.4,"ok":0.1},"ahu.cold_oa":"yes!","ahu.mat_range":"outside?","ahu.sensor_check":"mat_off?","ahu.hw_supply":"hot","ahu.heat_dt":"normal","ahu.oa_damper":"tracks","ahu.glycol":"adequate"},"confirm":"A traverse of the plenum or coil face shows a cold stream or layer far below the average mixed-air temperature; the coil average looks fine while one part sits near freezing.","fix":"Give the air somewhere to mix: baffles or a mixing plate, opposed-blade dampers arranged so the outdoor and\nreturn streams collide, more distance or a turn before the coil, or a mixing-box retrofit. On VFD units,\nraise the minimum fan speed in cold weather — mixing dies at low velocity. Move the freezestat capillary\nso it covers the whole leaving face (it trips on the coldest foot, so more coverage means more\nprotection); use an averaging element only for the mixed-air control sensor. Keep the preheat coil's valve\nopen in deep cold instead of letting it throttle.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.glycol_weak","name":"Glycol too weak for the air it sees — diluted by make-up water or filled short","systems":["ahu"],"requires":{"heat_coil":["eg","pg"]},"prior":"occasional","keywords":["weak glycol","glycol diluted","low glycol percent","glycol freeze point","glycol test"],"signs":{"ahu.fan":"off?","ahu.glycol":"weak!","ahu.cold_oa":"yes","ahu.freezestat":"tripped?","ahu.coil_split":"yes?","gen.recent_work":"yes?","ahu.hw_supply":"hot|warm"},"confirm":"Refractometer reading gives a freeze point above (or within a few degrees of) the coldest air the coil can see.","fix":"Find the dilution: an automatic make-up feeder on a glycol loop, water added after a leak or a drain-down.\nBring the concentration up with the same glycol type and inhibitor package to a freeze point at least\n9 °F (5 °C) below the design low (burst protection needs less, but a coil that loses flow in −40 °F air\ntakes the air's temperature, so size for the freeze point). Re-test after mixing. Check the inhibitor and\npH while you're at it — old glycol turns acidic.\n","refs":["coolprop","practice"],"module":"ahu.yaml"},{"id":"ahu.sequence_error","name":"Control sequence wrong — dampers open before the coil is warm, no warm-up or preheat enable, freezestat not driving the valve open, a point left in override, or a bad program change","systems":["ahu"],"prior":"occasional","keywords":["sequence of operation","bas override","point overridden","program change","morning warm up","startup sequence","dampers open at start"],"signs":{"ahu.fan":"off?","ahu.freezestat":{"tripped":0.55,"retrips":0.4,"ok":0.05},"gen.recent_work":"yes","ahu.econ_mode":"heating_with_econ?","ahu.sim_hc":"yes?","ahu.hunting":"yes?","ahu.oa_damper":"tracks","ahu.hv_cmd":"tracks","ahu.hw_supply":"hot","ahu.strat":"even","ahu.glycol":"adequate","ahu.fz_setting":"ok"},"confirm":"Hardware all checks out — dampers, valve, plant, glycol, freezestat — and it still trips or misbehaves, usually at start-up or after a controls change; the BAS shows points in override or a sequence that opens dampers cold.","fix":"Walk the sequence on the BAS against the design: at start the heating valve should open and prove a warm\ncoil before the outdoor damper leaves closed; the freezestat should drive the valve open and the damper\nclosed when it trips; morning warm-up should run on return air; the preheat setpoint should suit the\noutdoor temperature. Clear overrides left from testing, restore the schedule, and check the last program\nchange. Trend the start-up once to prove it.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.freezestat_nuisance","name":"Freezestat nuisance trip — set above its design value, element touching cold metal, sitting ahead of the preheat coil or hanging in the outdoor stream, element damaged, or a short bulb-type stat on a wide coil","systems":["ahu"],"prior":"common","keywords":["nuisance trip","freezestat set wrong","bad freezestat","freezestat element","false freeze trip"],"signs":{"ahu.fan":"off?","ahu.freezestat":{"tripped":0.6,"retrips":0.35,"ok":0.05},"ahu.fz_setting":{"set_high":0.6,"element_bad":0.35,"ok":0.05},"ahu.strat":"even","ahu.heat_dt":"normal","ahu.hw_supply":"hot","ahu.oa_damper":"tracks","ahu.coil_split":"no","ahu.cold_oa":"yes?"},"confirm":"Coil warm, plant fine, dampers tracking, no cold stream on a traverse — yet it trips; the element rests on the casing or in the outdoor stream, is kinked, or the setpoint is above what the mixed air normally runs.","fix":"If the stat is set above its design value, bring it back to the design setting (commonly 35–38 °F — use\nthe drawing's figure) and route one long capillary zig-zagged across the leaving-air face of the first\nwater (preheat) coil on standoffs, never touching metal, never in the outdoor stream, never in the\nmixed-air plenum ahead of a preheat coil. Replace a kinked or leaking element (it's a filled capillary — a\nkink is a dead spot). Where a bulb or short stat is used on a wide coil, fit a long capillary type that\ncovers the face. Never lower the setpoint below the design value (35 °F unless the drawing says\notherwise), add a time delay, or jumper the stat to stop a trip. A trip that survives a correct setting\nand routing is real: find the cold air (stratification, a leaking damper, valve or plant, weak glycol).\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.loop_hunting","name":"Control loop hunting — gains or deadband wrong, oversized valve, noisy sensor, or two loops fighting","systems":["ahu"],"prior":"occasional","keywords":["hunting","loop tuning","pid tuning","valve hunting","temperature swinging","unstable loop"],"signs":{"ahu.hunting":"yes!","ahu.sat":"low|high","ahu.sensor_check":"all_agree","ahu.hv_cmd":"tracks","ahu.sim_hc":"yes?","gen.recent_work":"yes?"},"confirm":"Trend shows supply temperature and valve or damper position swinging in a steady rhythm; sensors agree with a reference and the valve follows its command.","fix":"Trend the loop for an hour. Slow it down: reduce the proportional gain, lengthen the integral time, widen\nthe deadband, or add a ramp on setpoint changes. A valve that is far too big for the load hunts near\nclosed — add a smaller valve in parallel or change the valve. Make sure two loops don't fight (supply\ntemperature vs. static, or a preheat loop vs. the main coil) by staggering their setpoints.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.static_loop","name":"Duct-static control wrong — static sensor or tubing faulted (pinched, iced, leaking or disconnected tube, transducer out of zero, probe in the wrong place) or a bad setpoint or reset, so the drive follows a wrong command","systems":["ahu"],"requires":{"vfd":["yes"]},"prior":"occasional","keywords":["duct static sensor","static transducer","static tubing","static pickup","static setpoint","static reset","fan full speed","fan running flat out","fan wont slow down","fan crawling on static"],"signs":{"ahu.vfd_speed":"matches!","ahu.sensor_check":"static_off!","ahu.static":"low|high","gen.output":"weak|normal","ahu.safety":"static?"},"confirm":"The drive follows its speed command exactly, but the duct-static reading disagrees with a manometer on the same tap, or the tubing is kinked, iced, leaking or disconnected — so the fan runs flat out (noise, doors, high-static trips) or crawls (weak air).","fix":"Zero the transducer with both ports open; compare it with a manometer on the same tap; check the tubing end\nto end for kinks, water and ice, leaks and a probe pointing against the flow; check the setpoint and reset\nlimits. In the cold, condensate in a sensing line that runs through an unheated space freezes — slope the\ntubing to drain and keep it warm.\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.sim_hc_sequence","name":"Simultaneous heating and cooling from the sequence — setpoints overlapping, no deadband, reheat fighting the cooling coil, or both valves commanded at once","systems":["ahu"],"prior":"occasional","keywords":["simultaneous heating and cooling","fighting","both valves open","no deadband","overlapping setpoints","reheat fighting"],"signs":{"ahu.sim_hc":"yes!","ahu.hv_cmd":"tracks","ahu.cv_cmd":"tracks","ahu.heat_dt":"normal","ahu.cool_dt":"normal","gen.runs_constantly":"yes?","ahu.hunting":"yes?","ahu.econ_mode":"heating_with_econ?"},"confirm":"Both valves (or heat and DX) commanded on at the same time, each doing what it's told — the sequence asks for it.","fix":"Give the loops a deadband: heating setpoint a few degrees below the cooling setpoint, and a single output\nsequenced heat–economizer–cool so only one acts at a time. Check reheat boxes aren't heating while the\nsupply is being cooled below what the zones need (raise the supply setpoint or add reset). Clear overrides\nand check that both outputs aren't mapped to the same loop.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.makeup_short","name":"Exhaust running without enough makeup air — makeup or supply unit down or throttled, intake iced, outdoor damper closed; the space goes negative","systems":["ahu"],"prior":"common","keywords":["negative building","makeup air","mau down","exhaust without makeup","doors hard to open","drafts","whistling doors"],"signs":{"ahu.building_pressure":"negative!","ahu.exh_fan":"exh_only!","ahu.space":"cold?","ahu.intake":"blocked?","ahu.oa_frac":"low?"},"confirm":"Exhaust fans running while the makeup or supply unit is off, tripped, or taking far less outdoor air than the exhaust removes; doors pull hard, cold air whistles in at cracks.","fix":"Get the makeup or supply unit running at its design outdoor air (its own fan, freezestat, filters and\nintake first), and interlock the exhaust to it so exhaust can't run without makeup. Check that the makeup\nunit's damper and intake pass the design flow. In cold climates a negative building pulls frost into walls\nand makes doors a hazard — treat it as urgent. A strongly negative building (doors hard to open, whistling\nat cracks) can also backdraft fuel-fired appliances: check CO at the boiler and generator rooms, and shut\nthe exhaust fans off or open a door or makeup path until makeup air is restored.\n","safety":"A negative building can pull flue gas back down the vents of boilers, furnaces, water heaters and generators — carbon monoxide. Check CO before anyone works in those rooms.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.positive_pressure","name":"Building over-pressurized — exhaust fan down, or supply, return and relief out of balance (relief or return damper stuck, return fan tracking wrong)","systems":["ahu"],"prior":"occasional","keywords":["positive building","doors blow open","exhaust fan down","relief damper","return fan tracking","building pressurized"],"signs":{"ahu.building_pressure":"positive!","ahu.exh_fan":{"makeup_only":0.5,"balanced":0.45,"exh_only":0.05},"ahu.space":"stuffy?","ahu.ra_damper":"stuck_closed|stuck_open?","ahu.oa_frac":"high?"},"confirm":"Doors push open, air blows out at cracks; an exhaust fan is off, or the relief/return path is stuck while the outdoor damper brings in more than leaves.","fix":"Exhaust fan off: motor, belt, interlock, schedule, or its backdraft/isolation damper frozen shut — restore it.\nExhaust running: check the relief or exhaust damper opens with the outdoor damper, the return fan's\ntracking or building-pressure control, and whether the outdoor air was raised above what the exhaust\nremoves. Balance supply vs. exhaust to a slight positive (about +0.02 in. w.c.) and no more.\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_frosted","name":"Recovery core frosted or iced — defrost not working (defrost sensor or timer failed, recirculation or bypass damper stuck or iced, exhaust restricted, condensate drain frozen)","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"common","keywords":["hrv frozen","erv frozen","core iced","core frosted","frosted core","defrost not working","no defrost","hrv iced up","ice on the core","exhaust side iced"],"signs":{"ahu.sat":"low?","ahu.hrv_core":"frosted!","ahu.cold_oa":"yes!","ahu.hrv_defrost":"never|stuck","ahu.hrv_eff":"low","gen.output":"weak!","ahu.freezestat":"tripped?"},"confirm":"Ice on the core's exhaust face in cold weather; supply airflow dropping off and the supply arriving colder; the defrost never starts, never finishes, or the damper that should open for it doesn't move.","fix":"Confirm what starts the defrost (sensor, timer or pressure switch) and whether the recirculation or bypass\ndamper strokes when it is commanded. Thaw the core with warm air and the supply fan off — no tools on the\nfins — and clear the drain, then fix what stopped the defrost: a failed defrost sensor or timer, a damper\nthat does not stroke or is iced, an exhaust path that is restricted (filters, a frozen exhaust hood or\ngrille), or a drain that froze. Don't keep running a frosted core in the cold — the ice restricts airflow\nand can crush the core.\n","safety":"Stop both fans and lock out before opening the core section.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_wheel_stopped","name":"Recovery wheel not turning — drive belt off or worn, wheel motor or drive failed, or the rotation sensor wrong","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"common","keywords":["wheel not turning","wheel stopped","enthalpy wheel stopped","heat wheel not turning","wheel belt broken","wheel belt off","wheel motor dead","rotation sensor","wheel drive failed"],"signs":{"ahu.hrv_wheel":{"stopped":0.7,"slow":0.25,"turning":0.05},"ahu.hrv_eff":"low!","ahu.fan":"running","gen.output":"normal?","ahu.hrv_core":"clean?","ahu.sat":"low?","ahu.space":"cold?"},"confirm":"The supply and exhaust fans run and the airflow is normal, but the wheel stands still (or the belt lies off) and the supply air leaves the unit near the outdoor temperature.","fix":"Lock out both fans. Check the drive belt (a stretched, cracked or off belt is the usual failure — replace\nit), the pulley and the wheel motor; the wheel should turn freely by hand. Check the rotation sensor or\ncontroller signal that tells the BAS the wheel is turning, and the wheel seals for drag. Restart and watch\nthe wheel through a full turn.\n","safety":"Lock out both fans and keep hands clear of the rim and the belt.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_core_plugged","name":"Recovery filters or core plugged — dirt, lint or grease restricting one or both airstreams","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"common","keywords":["dirty hrv","dirty erv","plugged core","core plugged","hrv filters dirty","erv filters","core clogged","dirty heat wheel","grease in core","lint in core"],"signs":{"ahu.hrv_core":"dirty!","ahu.static":"high","ahu.hrv_eff":"low","ahu.filter":"loaded?","gen.output":"weak"},"confirm":"Filters dark and bowed, or dust, lint or grease packed in the core's passages; the fans struggle, airflow is down and the recovery is poor.","fix":"Replace or clean the filters on both airstreams (the exhaust side loads first in kitchens and shops).\nClean the core only the way the maker allows — many enthalpy wheels and membrane cores can't take water,\nsolvents or a pressure washer — and fix what loaded it (missing filters, a dirty return, grease).\n","safety":"Stop both fans and lock out before opening the core section.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_bypass_stuck","name":"Recovery bypass or recirculation damper stuck — open or leaking (supply passes around the core) or closed or iced shut (no defrost, no free cooling)","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"occasional","keywords":["bypass damper stuck","hrv bypass","recirculation damper stuck","bypass damper open","bypass damper iced","erv bypass actuator"],"signs":{"ahu.hrv_bypass":{"open_stuck":0.5,"closed_stuck":0.45,"tracks":0.05},"ahu.hrv_eff":"low?","ahu.hrv_core":"frosted?","ahu.sat":"low?"},"confirm":"The bypass or recirculation damper does not go where the controller sends it — stuck open in cold weather (cold supply, poor recovery) or stuck closed (the core frosts because defrost can't open it).","fix":"Drive the damper from the controller and watch it stroke. Clear ice or debris from the blades and seals,\nfree the linkage, replace a failed actuator (match torque, signal and fail position), and check the end\nstops so closed really closes. Confirm the bypass and defrost logic is using a good outdoor sensor.\n","safety":"Stop the unit and lock out before reaching at the damper; actuators and springs store energy.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_condensate","name":"Recovery condensate or defrost water not draining — drain or trap plugged, drain line frozen, pan cracked, or the unit out of level","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"occasional","keywords":["hrv leaking water","erv dripping","hrv drain frozen","erv drain plugged","condensate pan hrv","defrost water on the floor"],"signs":{"ahu.drain":"blocked!","gen.water_leak":"yes!","ahu.cold_oa":"yes?"},"confirm":"Water on the floor under the recovery core, or in its pan, in cold weather — the drain or trap is plugged or iced, the pan is cracked, or the unit is out of level — and a frozen drain also keeps the core iced.","fix":"Clear the drain, trap and pan (pour water in and watch it go). Check the trap seal is deep enough for the\nunit's pressure, the drain slopes away, the pan isn't cracked and the unit is level. A drain line through\ncold space needs heat trace or insulation. Thaw a frozen line with warm air, not an open flame.\n","safety":"Stop both fans and lock out before opening the core section. Standing water is a slip hazard.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_imbalance","name":"Supply and exhaust airflows out of balance — fan speed or damper setting changed, or one filter or duct restricted","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"occasional","keywords":["hrv out of balance","erv unbalanced","supply exhaust imbalance","hrv balance","building pressure hrv"],"signs":{"ahu.hrv_balance":"unbalanced!","ahu.building_pressure":"negative|positive","ahu.hrv_eff":"normal","gen.recent_work":"yes?"},"confirm":"Measured supply and exhaust airflows differ a lot; the building runs negative (supply low) or positive (exhaust low) and the core is clean and turning.","fix":"Measure both airflows at the ducts and compare with the balance report. Look for what changed: fan speed or\ndamper settings, a loaded filter or plugged grille on one side, a kinked flex duct, a stuck balancing\ndamper. Reset to the balance report (supply and exhaust close to equal, the building slightly positive if\nthe design says so) and recheck the building pressure.\n","safety":"Stop both fans and lock out before opening a filter or core door.","refs":["practice"],"module":"ahu.yaml"},{"id":"blr.igniter_failed","name":"Ignition transformer or solid-state igniter weak or dead","systems":["fuel"],"prior":"common","keywords":["bad transformer","ignition transformer","igniter","ignitor","no spark","weak spark"],"signs":{"blr.start":"no_flame!","blr.lockout":"repeats","blr.spark":"none|weak!","blr.electrodes":"ok","blr.oil_at_nozzle":"yes","blr.pump_psi":"normal","blr.chamber":"carbon_oil?","blr.oil_smell":"yes?","gen.output":"none"},"confirm":"Motor runs and oil reaches the nozzle, but no arc (or a thin, intermittent one) across good electrodes. A solid-state igniter that works cold and quits warm is also a failed igniter.","fix":"Check line voltage at the igniter primary during the start first — no voltage is a primary control or wiring\nproblem, not an igniter. With voltage in and no arc, replace the transformer or igniter (match the burner;\nsolid-state igniters replace iron-core transformers on many newer burners). Clean the spring contacts and the\nelectrode buss bars, then recheck the electrode settings before the first light.\n\nThe failed tries may have left raw oil in the chamber. Before the next try, look into the chamber with the\nburner off. Liquid oil, or a glowing or smoldering floor, means no relight — remove the oil, let it cool and let\nthe vapor clear, and ventilate it (TM 5-642 ¶3-11b(9) says to ventilate after any misfire; open the fire or\nobservation door if the unit has one). Then reset the primary once.\n","safety":"10,000–14,000 V at the output. Never test a solid-state igniter by arcing it with a hand-held screwdriver; use a tester. Reset the primary once — if it locks out again, find the cause before another reset. Raw oil in the chamber puffs on relight, so there is no relight over liquid oil.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.electrodes_bad","name":"Electrodes out of adjustment, carboned, or porcelain cracked","systems":["fuel"],"prior":"common","keywords":["electrodes","electrode gap","cracked porcelain","carbon on electrodes","electrode setting"],"signs":{"blr.start":{"no_flame":0.4,"delayed":0.4,"flame_lost":0.05,"normal":0.1,"nothing":0.05},"blr.lockout":"once|repeats","blr.spark":"weak|none","blr.electrodes":"off_spec|damaged!","blr.oil_at_nozzle":"yes","blr.pump_psi":"normal","blr.oil_smell":"yes?","blr.soot_outside":"yes?","gen.output":"none|weak"},"confirm":"Drawer assembly out — gap or position off the spec card, tips burnt back, carbon bridging, or a crack or carbon track across the porcelain that bleeds the spark to ground.","fix":"Reset the electrodes to the burner's spec (gap and position to the nozzle), out of the oil spray; replace\ncracked or carbon-tracked porcelains and bent or burnt tips. Carbon on the tips means they sit in the spray,\nthe nozzle leaks at its seat, or the pump isn't cutting off cleanly at shutdown (TM 5-642 ¶3-13d(3)) — fix\nthat too or they'll carbon again. Tighten the clamps and check the buss bars and transformer springs make\nfirm contact. Replace the nozzle while you're in there.\n","safety":"Delayed ignition from weak electrodes puffs burning gas and soot out of every leak in the appliance. After a misfire, look into the chamber with the burner off and ventilate it. Liquid oil, or a glowing or smoldering floor, means no relight until the oil is removed, the chamber has cooled and the vapor has cleared. Reset the primary once — if it locks out again, find the cause before another reset.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.nozzle_bad","name":"Nozzle plugged, dirty or worn","systems":["fuel"],"prior":"very_common","keywords":["bad nozzle","dirty nozzle","plugged nozzle","worn nozzle","nozzle"],"signs":{"blr.nozzle":"plugged|worn!","blr.flame_look":"stringy|smoky|impinging","blr.start":{"normal":0.3,"delayed":0.3,"no_flame":0.25,"flame_lost":0.1,"nothing":0.05},"blr.lockout":"once|repeats?","blr.smoke":"high?","blr.o2":{"low":0.2,"normal":0.55,"high":0.25},"blr.pump_psi":"normal","blr.chamber":"carbon_oil?","blr.oil_smell":"yes?","blr.electrodes":"ok|damaged?","gen.output":"weak?"},"confirm":"Streaky, one-sided or smoky flame; delayed light-off; or no flame at all with pump pressure normal and a plugged orifice or strainer on the bench.","fix":"Replace the nozzle with the same gph, spray angle and pattern the appliance plate calls for; a nozzle is\nreplaced in the field, not cleaned (TM 5-642 ¶3-13b, c). Replace the nozzle-line strainer or the pump strainer\nif it's loaded. Hold the adapter with a second wrench and seat the new nozzle firmly on a clean seat in one go;\ndon't overtighten it, and use no sealant on the threads. Set electrodes, then run a smoke test and set the\nair. A nozzle that plugs again soon has dirty fuel or a bad filter behind it: check the fuel sample and\nfilter.\n","safety":"A nozzle that dribbles or sprays badly may have wet the chamber. Before the next start look in with the burner off — liquid oil means no relight until it is removed and the vapor has cleared. Reset the primary once; if it locks out again, find the cause before another reset.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.nozzle_wrong","name":"Wrong nozzle or pump pressure — overfired, wrong angle or pattern, flame hitting the chamber","systems":["fuel"],"prior":"occasional","keywords":["wrong nozzle","oversized nozzle","overfired","impingement","nozzle too big","pump pressure too high"],"signs":{"blr.nozzle":"wrong!","gen.recent_work":"yes","blr.flame_look":"impinging!","blr.pump_psi":"high?","blr.stack_temp":"high?","blr.chamber":"carbon_oil|damaged","blr.smoke":"high?","blr.limit_open":"open_overheat?","gen.short_cycle":"yes?","blr.soot_outside":"yes?"},"confirm":"Nozzle stamping (gph, angle, pattern) doesn't match the appliance plate and burner spec, or the pump is set well above the pressure the nozzle is rated at; the flame reaches the chamber wall or floor.","fix":"Fit the nozzle the appliance and burner literature call for and set pump pressure to the burner's spec —\nflow rises with pressure (TM 5-642 table 3-1), so 140 psi through a nozzle sized for 100 overfires it. A\ntoo-large nozzle also heats the boiler so fast it short-cycles on the limit (TM 5-642 ¶3-13d(5)(e)). Check\nthe chamber for damage from the impinging flame and clean the carbon out. Re-tune with the analyzer.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.pump_pressure_low","name":"Pump pressure low — worn pump, regulator mis-set or pump strainer plugged","systems":["fuel"],"prior":"occasional","keywords":["low pump pressure","worn pump","fuel unit weak","pressure regulator"],"signs":{"blr.pump_psi":"low!","blr.pump_vac":"normal","blr.flame_look":"smoky|stringy","blr.smoke":"high?","blr.start":{"normal":0.45,"delayed":0.3,"flame_lost":0.15,"no_flame":0.05,"nothing":0.05},"blr.pump_noise":"noisy?","blr.filter":"clean?","gen.output":"weak?"},"confirm":"Pressure below the burner's spec with normal vacuum and clean supply — the regulator won't bring it up, or the pressure sags as the pump warms (worse once it is warm, on light fuel).","fix":"Adjust the regulator to spec first; if it won't hold, the gear set or regulator is worn — replace the fuel\nunit (match one-pipe/two-pipe, rotation and the bypass plug). Clean the pump strainer. Big droplets from low\npressure make a smoky flame, so retune after the pressure is right. If vacuum is high too, fix the supply\nrestriction before condemning the pump.\n\nOn kerosene-class fuel, check that the lot carries a lubricity additive (TM 5-642 ¶3-11a); a fuel unit that\nwears out early may be a fuel problem, not just a bad pump.\n","safety":"Low pressure makes big droplets and a rough or late light-off. If it has been puffing or locking out, look into the chamber with the burner off for liquid oil before the next start, and reset the primary once only.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.pump_seized","name":"Fuel pump seized or failed (no pressure)","systems":["fuel"],"prior":"occasional","keywords":["seized pump","pump seized","bad fuel pump","fuel unit failed","pump locked up"],"signs":{"blr.pump_psi":"zero!","blr.oil_at_nozzle":"no","blr.start":"no_flame|nothing","blr.lockout":"repeats","blr.motor":"hums_bound|runs","blr.coupling":"ok","blr.pump_noise":"noisy?","blr.pump_vac":"low_zero?","gen.output":"none"},"confirm":"No pressure and no oil at the nozzle; the motor hums or trips with the coupling on and spins free with it off (seized pump), or the pump turns but pumps nothing (stripped gears). If it only hums in the cold and runs once it is warm, suspect thick fuel before the pump.","fix":"Pull the coupling: if the pump shaft won't turn by hand, replace the fuel unit. Find out why it seized —\nwater or rust in the fuel, running dry after an empty tank, dirt past a bad strainer — and fix that, or the\nnew one follows it. Prime and bleed the new pump at the bleed port into a container, check pressure and cutoff,\nthen set the air.\n\nOn kerosene-class fuel, check that the lot carries a lubricity additive (TM 5-642 ¶3-11a); a fuel unit that\nwears out early may be a fuel problem, not just a bad pump.\n","safety":"Reset the primary once after the repair. If it locks out again, find the cause before another reset (TM 5-642 ¶7-9l), and look into the chamber with the burner off for liquid oil first.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.coupling_broken","name":"Motor-to-pump coupling broken or slipping","systems":["fuel"],"prior":"occasional","keywords":["broken coupling","coupling","pump not turning"],"signs":{"blr.coupling":"broken!","blr.motor":"runs!","blr.pump_psi":"zero!","blr.oil_at_nozzle":"no","blr.start":"no_flame!","blr.lockout":"repeats","blr.pump_noise":"quiet?","gen.output":"none"},"confirm":"Motor runs normally, no pressure and no oil; the coupling is cracked, stripped or lying in the housing.","fix":"Replace the coupling and check why it failed — a pump that drags or seized momentarily, or the coupling set\nwith end pressure on the pump shaft (TM 5-642 ¶3-13e wants it seated without pushing on the pump). Spin the\npump by hand before fitting the new coupling. Bleed into a container, check pressure, then relight.\n","safety":"Reset the primary once after the repair. If it locks out again, find the cause before another reset (TM 5-642 ¶7-9l), and look into the chamber with the burner off for liquid oil first.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.motor_failed","name":"Burner motor failed — open winding, bad bearings, capacitor or thermal overload","systems":["fuel"],"prior":"occasional","keywords":["burner motor","motor bad","motor hums","motor dead","motor overload"],"signs":{"blr.start":"nothing!","blr.motor":"hums_free|silent!","blr.motor_v":"present!","blr.coupling":"ok","blr.lockout":{"no":0.3,"repeats":0.6,"once":0.1},"gen.breaker":"ok|tripped","gen.burnt_smell":"yes?","gen.output":"none"},"confirm":"Line voltage at the motor leads on a call but it hums and trips, or sits silent; shaft turns freely with the coupling off.","fix":"Press the motor's thermal reset button if it has one and watch whether it trips again. Test the capacitor on\nPSC motors, spin the shaft for rough bearings, ohm the windings. Replace with the same frame, rpm, rotation\nand shaft; make sure the new motor isn't fighting a seized pump (spin the pump first). A motor that runs hot\nand trips may be over-coupled to the pump or starved of air by a soot-packed fan wheel.\n","safety":"Lock out power before touching the motor or coupling. After the repair reset the primary once; if it locks out again, find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.oil_valve_stuck","name":"Oil solenoid or delay valve not opening (dead coil, no power, stuck)","systems":["fuel"],"prior":"uncommon","keywords":["oil valve","solenoid valve","delay valve","solenoid stuck"],"signs":{"blr.oil_valve":"stuck|no_power!","blr.pump_psi":"normal!","blr.oil_at_nozzle":"no","blr.start":"no_flame!","blr.lockout":"repeats","blr.spark":"strong?","gen.output":"none"},"confirm":"Pump pressure normal but no oil reaches the nozzle; the valve coil has no voltage on a start, or has voltage and never clicks open.","fix":"No voltage to the coil: trace it to the primary control's valve terminal or the delay timer. Voltage but no\nclick: replace the valve or coil (match voltage and the delay the burner wants — TM 5-642 ¶3-14b has the\ndelay valve opening at least 4 s after the motor). Check the nozzle line and nozzle strainer while it's apart;\na plugged line looks the same from outside.\n","safety":"Reset the primary once after the repair. If it locks out again, find the cause before another reset (TM 5-642 ¶7-9l), and look into the chamber with the burner off for liquid oil first.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.after_drip","name":"After-drip — pump cutoff or oil valve leaking, or air in the nozzle line","systems":["fuel"],"prior":"occasional","keywords":["after drip","afterdrip","nozzle drip","pump cutoff","dribble"],"signs":{"blr.after_drip":"yes!","blr.oil_smell":"yes","blr.start":"delayed?","blr.chamber":"carbon_oil","blr.electrodes":"damaged?","blr.oil_valve":"leaks?","blr.soot_outside":"yes?","blr.pump_psi":"normal"},"confirm":"At shutdown the flame hangs on, smokes or rumbles, or oil drips from the nozzle; the pump gauge doesn't drop sharply to a held cutoff pressure.","fix":"Bleed any air out of the nozzle line and give a new installation a few days — trapped air compresses and\nsquirts oil at shutdown (TM 5-642 ¶3-13d(1)(d)). If the pump's cutoff doesn't snap shut (gauge drifts instead\nof holding), replace the fuel unit or add/replace the oil solenoid valve; if the solenoid passes oil, replace\nit. Clean carbon out of the chamber and off the electrodes, and replace a nozzle that leaks at its seat.\n","safety":"Oil that drips at shutdown collects in the chamber. Before a relight, look in with the burner off. Liquid oil, or a glowing or smoldering floor, means no relight until the oil is removed, the chamber has cooled and the vapor has cleared.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.oil_leak","name":"Oil leaking — pump shaft seal, filter gasket, fitting or nozzle line","systems":["fuel"],"prior":"occasional","keywords":["oil leak","shaft seal","leaking filter","leaking fitting"],"signs":{"blr.oil_leak":"yes!","blr.oil_smell":"yes","blr.bypass_plug":"ok?","blr.pump_psi":"normal?","gen.recent_work":"yes?"},"confirm":"Wet oil at the pump shaft, filter can, flare fittings or nozzle line, and the smell to go with it. With the tank above the burner, a weeping shaft seal can also mean too much inlet head on the seal.","fix":"Fix the leak at its source: new filter gasket (lubricate it with oil), reflare or replace a weeping flare\n(no compression fittings on oil lines), tighten or replace the nozzle line. A leaking shaft seal means a new\nfuel unit — and check that the bypass plug matches the piping, because a plug on a one-pipe system blows the\nseal within minutes. Clean up with absorbent; oil-soaked floor and insulation keep the smell for weeks.\n\nTank above the burner: check the inlet head against the pump's seal rating (the pump's data sheet gives it), and\nfit an anti-siphon (oil safety) valve if a broken line could drain the tank through the pump.\n","safety":"Oil on a hot burner housing or in the chamber is a fire hazard. Close the oil supply valve at the tank and kill burner power while you work.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.bypass_plug","name":"Pump bypass plug wrong for the piping (after a pump change)","systems":["fuel"],"prior":"uncommon","keywords":["bypass plug","one pipe","two pipe","new pump","pump wont prime"],"signs":{"gen.recent_work":"yes!","blr.bypass_plug":"wrong!","blr.oil_leak":"yes?","blr.pump_psi":{"zero":0.3,"low":0.25,"fluctuating":0.25,"normal":0.15,"high":0.05},"blr.start":"no_flame|flame_lost","blr.lockout":"repeats|once","blr.pump_noise":"noisy?"},"confirm":"Pump recently changed. One-pipe with the plug in — the shaft seal blows and oil runs out of the pump. Two-pipe with the plug out — it never primes, pressure is low or bouncy, air keeps showing up.","fix":"One-pipe: remove the bypass plug from the return port and plug the return port itself. Two-pipe: install the\nbypass plug and connect the return line. Replace a fuel unit whose seal already blew. Prime at the bleed port\ninto a container until the oil runs clear, then check pressure and cutoff.\n","safety":"Oil sprayed from a blown seal onto a hot housing is a fire hazard. Close the oil supply valve at the tank and kill burner power before you start. After the repair reset the primary once; if it locks out again, find the cause before another reset, and look into the chamber with the burner off for liquid oil first.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.air_leak_suction","name":"Air leak into the suction line — fitting, filter gasket, gauge port, valve packing","systems":["fuel"],"prior":"common","keywords":["air leak","air in the line","sucking air","suction leak","bleeding air","wont prime"],"signs":{"blr.pump_vac":"low_zero!","blr.pump_noise":"noisy!","blr.pump_psi":"fluctuating|low","blr.flame_look":"pulsing|stringy","blr.start":"flame_lost|delayed|no_flame","blr.lockout":"once|repeats","gen.intermittent":"yes?","gen.recent_work":"yes?","blr.filter":"clean?","blr.oil_at_nozzle":"yes"},"confirm":"Vacuum reads near zero for the lift or falls away when the burner stops; pump whines; pressure needle bounces; air keeps appearing at the bleed port. Overhead piping above the tank's oil level admits air at any loose joint (TM 5-642 ¶3-13d(4)).","fix":"Find the leak: tighten or reflare every fitting from the tank to the pump, new filter-can gasket, cap or\nplug the vacuum-gauge port, repack or replace the shutoff valve, check the pump cover gasket and the\nvacuum-gauge port plug. Isolate by section with a vacuum gauge — a tight section holds vacuum when the pump\nstops. With very light fuels an overhead line lets dissolved air collect; a two-pipe arrangement minimizes\nthat (TM 5-642 ¶3-13d(4)(d)), and an air separator (de-aerator) in the supply line cures chronic air as a\nmatter of practice. Bleed thoroughly into a container after the repair.\n","safety":"Air in the oil makes the flame sputter and drop out, and every failed try can leave oil in the chamber. Reset the primary once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.supply_restricted","name":"Fuel supply restricted — clogged filter or strainer, partly closed valve, kinked or crushed line","systems":["fuel"],"prior":"common","keywords":["clogged filter","plugged filter","fuel restriction","starved for fuel","kinked line"],"signs":{"blr.pump_vac":"high!","blr.filter":"clogged!","blr.pump_psi":"low|fluctuating","blr.pump_noise":"noisy","blr.start":"flame_lost|no_flame","blr.lockout":"once|repeats","blr.fuel_sample":"dark_sludge?","blr.flame_look":"pulsing|stringy?","blr.tank":"ok","gen.output":"weak|none"},"confirm":"Vacuum well above what the lift explains, or over the pump's limit (about 6 in. Hg one-pipe, 10 two-pipe single-stage, 15 two-stage), pressure sagging, pump noisy; a loaded filter or strainer, or a valve or line that isn't fully open.","fix":"Change the filter and clean the pump strainer; open valves fully; straighten or replace a crushed line. If\nvacuum is still high, the lift or run is too much for that pump — convert a one-pipe to two-pipe, or fit a\ntwo-stage pump. Sludge in the filter means the tank needs treatment or cleaning, and water drained off the\nbottom. Bleed into a container and check pressure afterward.\n","safety":"Reset the primary once after the repair. If it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.no_fuel","name":"Out of fuel, or the supply valve / fire valve is closed","systems":["fuel"],"prior":"common","keywords":["out of oil","no fuel","tank empty","valve closed","firomatic"],"signs":{"blr.tank":"empty|valve_closed!","blr.start":{"no_flame":0.6,"flame_lost":0.3,"nothing":0.02,"delayed":0.03,"normal":0.05},"blr.oil_at_nozzle":"no","blr.pump_psi":"zero|low","blr.pump_vac":{"high":0.45,"low_zero":0.4,"normal":0.15},"blr.lockout":"repeats","blr.pump_noise":"noisy?","gen.output":"none"},"confirm":"Tank sticks dry or below the pickup (gauges stick — stick it), or a supply valve or the fusible-link fire valve is closed. An empty tank sucks air (vacuum near zero); a closed valve pulls a high vacuum.","fix":"Fill the tank (or open the valve — but find out why the fire valve tripped before resetting it). Running dry\npulls tank-bottom sludge and water into the filter and pump: change the filter, clean the strainer, bleed the\npump until the oil runs clear, and expect a second filter change soon. Reset the primary once after the\nbleed; repeated resets fill the chamber with oil.\n","safety":"After an empty-tank episode the chamber may hold unburned oil from the lockout tries. Before the first light, look in with the burner off — liquid oil, or a glowing or smoldering floor, means no relight until the oil is removed, the chamber has cooled and the vapor has cleared. Then ventilate it, stand clear of the front of the unit on the first try, and reset the primary once only.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.fuel_gelled","name":"Fuel waxed or gelled in the cold","systems":["fuel"],"prior":"occasional","keywords":["gelled fuel","jelled","waxed","wax","cold fuel","cloud point","fuel too cold","diesel gelled","waxed up","fuel clouded","freeze point"],"signs":{"blr.cold":"cold|extreme!","blr.line_cold":"yes!","blr.filter":"waxed_iced!","blr.fuel_sample":"cloudy_wax!","blr.pump_vac":"high!","blr.thaw":"restores","blr.start":"flame_lost|no_flame","blr.lockout":"once|repeats","gen.intermittent":"yes?","blr.pump_noise":"noisy?","gen.output":"none|weak"},"when":[{"if":{"fuel_type":"kero"},"signs":{"blr.cold":"extreme!"}}],"confirm":"Cold outdoor tank or line, high vacuum, a filter coated in white wax and a cloudy or jelled fuel sample. It runs again when the sun hits the tank or the line is warmed. On kerosene-class fuel it takes deep cold, below about −40 °F, or the wrong fuel in the tank.","fix":"Warm the filter and line gently (warm water, warm rags, heat trace, or move the filter indoors; a heat gun only\non a dry metal line with no fuel leaking and the burner locked out) — never a flame — and change the waxed\nfilter. Then stop it recurring: move the filter indoors onto the warm side of the wall, heat-trace or insulate\nthe outdoor run, and match the fuel to the weather.\n\nNo. 2 oil: blend kerosene / No. 1 into the tank (the usual winter blend is 10–50 %), or switch to an arctic\ngrade. Kerosene-class fuel (kerosene, No. 1, JP-8, AN8, arctic diesel): wax means it is colder than that lot's\ncloud or freeze point, or the wrong fuel is in the tank — read the cloud or freeze point off the delivery\npaperwork, keep the tank, filter and suction line warm, and do not blend No. 2 into it. Anti-gel additive\nonly works mixed into fuel that hasn't waxed yet.\n","safety":"Reset the primary once after the thaw. If it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","notes":"No. 2 oil clouds around +10 to +20 °F untreated. Kerosene, No. 1, JP-8, AN8 and arctic diesel stay fluid to about −40 °F, but below that, in outdoor tanks and lines, they can cloud too — so this cause is live on every grade. When the fuel is known to be kerosene-class, the cold sign is tightened to deep cold, and the waxed filter and cloudy sample still have to be there.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.fuel_water_ice","name":"Water or ice in the fuel","systems":["fuel"],"prior":"occasional","keywords":["water in the fuel","water in the tank","ice in the fuel","condensation","water bottom"],"signs":{"blr.fuel_sample":"water_ice!","blr.filter":"waxed_iced|clogged","blr.start":"flame_lost|delayed|no_flame","blr.flame_look":"pulsing|stringy","blr.lockout":"once|repeats","gen.intermittent":"yes","blr.pump_noise":"noisy?","blr.pump_vac":"high?","blr.cold":"cold|extreme?","blr.electrodes":"damaged?"},"confirm":"A clear water layer or ice crystals in a settled sample; slush or ice on the filter element in the cold; the flame sputters and drops out as water slugs reach the nozzle.","fix":"Pump or drain the water off the tank bottom (every outdoor tank breathes and condenses; snow gets in loose\nfills). Change the filter — a water-absorbing cartridge helps — clean the pump strainer, replace the nozzle,\nand bleed into a container until the oil runs clean. Fix the way water gets in: fill cap gasket, vent cap, a\ntank that sits in the sun by day and chills at night. Water also feeds microbial sludge in warm months, so\ntreat the tank if the sample shows growth. In the cold, ice crystals plug a filter the same way wax does at any\nfuel grade.\n","safety":"Water slugs put the flame out and the primary locks out, and each failed try can leave oil in the chamber. Reset the primary once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.line_frozen","name":"Outdoor fuel line or filter frozen, iced or snow-crushed","systems":["fuel"],"prior":"occasional","keywords":["frozen line","line froze","frozen filter","iced line","snow on the line","buried line"],"signs":{"blr.line_cold":"yes!","blr.cold":"extreme|cold","blr.pump_vac":"high!","blr.thaw":"restores!","blr.filter":"clean|waxed_iced","blr.fuel_sample":"clear|water_ice|cloudy_wax","blr.start":"no_flame|flame_lost","blr.lockout":"repeats|once","gen.intermittent":"yes?","gen.output":"none"},"confirm":"Exposed line or filter in deep cold, vacuum pegged, and warming the suspect section brings the oil back; the fuel sample itself may look fine because the water froze in the low spot of the line.","fix":"Thaw gently (warm water on the filter can, warm rags or heat trace; a heat gun only on a dry metal line with no\nfuel leaking and the burner locked out — never a flame), then find the ice: a low spot or trap in the line\nwhere water settles, a filter can outdoors, a line crushed under snow or ice load. Drain water from the tank,\ndrop the filter indoors, pitch the line so it drains back to the tank with no traps, heat-trace and insulate\nwhat has to stay outside, and keep the run clear of drifting snow. Change the filter after the thaw. If the\nline was never frozen and the vacuum stays high, check the tank vent before anything else.\n","safety":"Reset the primary once after the thaw. If it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.tank_vent_blocked","name":"Tank vent iced over or blocked — the tank pulls a vacuum and the pump starves","systems":["fuel"],"prior":"uncommon","keywords":["iced vent","vent blocked","vent frozen","vent cap iced","tank vacuum","tank sucks air","rime on the vent","blocked tank vent","tank not breathing"],"signs":{"blr.tank_vent":"blocked!","blr.pump_vac":"high!","blr.filter":"clean","blr.fuel_sample":"clear","blr.line_cold":"yes?","blr.cold":"cold|extreme?","blr.thaw":"no_change","blr.start":"flame_lost|no_flame","gen.intermittent":"yes?"},"confirm":"Vacuum high with a clean filter and a clear fuel sample, and warming the line changes nothing; frost, ice or snow packed in the vent cap or screen, no whistle at the vent, and air rushing in when the fill cap is cracked. The vacuum drops and the burner runs once the vent is cleared.","fix":"Clear the vent cap and screen (warm water or warm rags, no flame), check the vent line for a pinch, a low spot\nthat holds water or a crushed section, and make sure the vent ends where snow and drifting spray cannot reach it\n— a hooded, screened cap on a pitched line, kept clear of rime. Then recheck the pump vacuum and bleed the pump\ninto a container. Do not replace the fuel unit for this.\n","safety":"A tank pulling a hard vacuum can be dented or collapsed, and cracking the fill cap lets air rush in. Loosen the cap slowly, with no flame or spark near the vent. Reset the primary once after the repair; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.cold_thick_fuel","name":"Fuel too thick in the deep cold (not waxed) — pump starves, motor overloads on a cold start, spray is poor","systems":["fuel"],"prior":"occasional","keywords":["thick fuel","fuel too thick","cold fuel","motor hums cold","slow to start in the cold","viscous fuel","cold start overload","fuel like syrup"],"signs":{"blr.cold":"extreme!","blr.pump_vac":"high","blr.motor":"hums_bound?","blr.fuel_sample":"clear","blr.filter":"clean","blr.line_cold":"yes","blr.flame_look":"stringy|pulsing?","blr.start":"nothing|no_flame|delayed"},"confirm":"Deep cold, an outdoor tank or long outdoor suction run, vacuum high with a clear sample and a clean filter, no wax anywhere; the motor hums or trips on a cold start and the burner runs once the pump has warmed, with a ragged, stringy flame until the fuel warms.","fix":"Thick fuel is not waxed fuel — it flows, just badly. Keep the fuel unit, filter and suction line warm (heat trace,\nan insulated indoor filter housing, the shortest possible outdoor run, larger tubing, or a two-stage pump) and\ndo not condemn the pump until it has been run warm. Check the lot's viscosity or cold-flow data on the delivery\npaperwork if the problem comes back in the same weather.\n","safety":"A motor that hums and trips on a cold start is stalled. Leave it off with the power locked out rather than cycling it, because a motor held at stall overheats; warm the pump, then try once. If the primary locks out, reset it once, and if it locks out again look into the chamber with the burner off for liquid oil and find the cause before another reset.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.cad_cell_bad","name":"CAD cell dirty, misaligned, failed or its leads bad — flame not proven","systems":["fuel"],"requires":{"flame_sensor":"cad"},"prior":"very_common","keywords":["cad cell","cadmium cell","flame sensor","eye","flame not proven","lockout after it lights"],"signs":{"blr.start":"flame_lost!","blr.lockout":"repeats|once","blr.cad_ohms":"high!","blr.flame_look":"normal?","blr.smoke":"normal|high","blr.pump_psi":"normal","blr.spark":"strong?","gen.intermittent":"yes?"},"confirm":"The burner lights and burns well but the control drops it at the end of its own safety time (15 seconds is common; the primary's sheet gives it); the cell reads over the control's limit (typically 1,600 Ω) with the flame on, and much lower once cleaned or replaced.","fix":"Pull the cell: wipe the face, seat it firmly in its bracket sighting straight down the air tube at the flame,\ncheck the leads and the F–F terminals for corrosion or a pinched wire. Re-read it with the flame on — still\nhigh, replace the cell. A smoky flame or a nozzle that sprays off-pattern also hides the flame from the cell,\nso if the reading improves after a tune-up the cell was never the fault. Clean the flame sensor every heating\nseason (TM 5-642 ¶7-9e).\n","safety":"Reset the primary once after the cell is cleaned or replaced. If it drops out again, do not keep resetting — every try pumps oil for the safety time, so look into the chamber with the burner off for liquid oil and find the cause first (TM 5-642 ¶7-9l).","notes":"CAD-cell ohm limits are manufacturer practice, not in the Army manuals; the control's own instruction sheet rules.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.cad_sees_light","name":"CAD cell sees light with no flame — light leak, shorted cell, glowing refractory or smoldering oil","systems":["fuel"],"requires":{"flame_sensor":"cad"},"prior":"uncommon","keywords":["false flame","cad cell shorted","light leak","cell sees light"],"signs":{"blr.cad_ohms":"low_dark!","blr.start":"nothing|no_flame","blr.lockout":"repeats","blr.motor_v":"missing?","blr.chamber":"carbon_oil?","blr.spark":"strong?"},"confirm":"The control refuses to start or locks out before ignition; the cell reads low (under ~20 kΩ) with the burner off and the air tube covered.","fix":"Cover the air tube and re-read: if the reading climbs, light is reaching the cell — close the inspection door,\nseal gaps around the transformer and air tube, and look into the chamber with the burner off for a glowing floor\nor smoldering oil left by earlier failed starts. If you find any, there is no relight until it is out, the oil\nis removed and the vapor has cleared. If the reading stays low covered, the cell or its leads are shorted —\nreplace. Check the primary control's instructions; some run a flame-present test before each start.\n","safety":"A cell that sees \"flame\" with the burner off may be looking at a glowing floor or smoldering oil. Keep the burner off and the chamber closed up until it has cooled, and do not relight until the oil is removed and the vapor has cleared. Reset the primary once; if it locks out again, find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.stack_relay_bad","name":"Stack relay helix sooted or stuck, or its contacts failed","systems":["fuel"],"requires":{"flame_sensor":"stack"},"prior":"occasional","keywords":["stack relay","stack switch","helix","protectorelay","stack control"],"signs":{"blr.stack_relay":"faulty!","blr.start":"flame_lost|nothing|no_flame","blr.lockout":"repeats|once","blr.soot_hx":"heavy?","blr.stack_temp":"normal|high"},"confirm":"Helix bound with soot so it never pulls the hot contacts in (the burner drops out when the stack control's own safety timing runs out) or never releases (won't restart until it's tapped); contacts pitted. A stack-control lockout comes later than a CAD-cell lockout — usually a minute or more after light-off (the control's sheet gives the time), where a CAD primary locks out within its own 15 to 45 second safety time.","fix":"Pull the relay, clean the helix and the smoke-pipe hole, set the drive arm per the control's sheet and reseal\nthe hole — air leaks there upset it (TM 5-642 ¶7-9k). Make sure the element sits in flowing flue gas, not a\ndead pocket. Worn contacts or a tired relay: replace, or convert the burner to a CAD-cell primary. Heavy soot\non the helix means the fire has been dirty — tune it.\n\nAfter a lockout let the stack control's safety element cool before you reset it (the control's sheet gives the\nwait), and never hold the relay in. Do not restart until the cause is found (TM 5-642 ¶3-11b(7), ¶7-9h, ¶7-9l).\n","safety":"Do not block the control's motor or ignition switches in or out, and do not hold the relay in — the safety features stop working and the safety element overheats (TM 5-642 ¶7-9h, ¶3-11b(7)). Reset once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.primary_failed","name":"Primary control failed — relay, safety switch or board won't send the burner out","systems":["fuel"],"prior":"occasional","keywords":["primary control","bad primary","protectorelay","control board","r8184","safety switch wont reset"],"signs":{"blr.start":"nothing!","blr.motor_v":"missing!","blr.primary_line_in":"present!","blr.tt":"yes","blr.lockout":{"no":0.5,"repeats":0.4,"once":0.1},"blr.limit_open":"no","blr.cad_ohms":"good?","blr.polarity":"ok","gen.output":"none"},"confirm":"Line voltage into the control and a call at T–T, nothing out to the motor and igniter — even after a reset and with the CAD cell reading dark.","fix":"Confirm polarity and a sound neutral first, and that the CAD cell reads dark (a cell that sees light stops a\nstart). Then replace the control with one matched to the flame sensor and safety timing the burner needs, and\nset the thermostat anticipator to the control's rating. Don't block or hold a relay in — the safety features\nstop working (TM 5-642 ¶7-9h). Nuisance safety trips are often low voltage or reversed polarity, not the\ncontrol (¶3-13d(6)).\n","safety":"Never block or hold a relay in to make it run — the safety features don't work while it is held (TM 5-642 ¶7-9h). After a lockout reset once only; a lockout that comes back means find the cause before another reset (¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.polarity_reversed","name":"Reversed polarity or bad neutral/ground at the burner (after rewiring or a generator switch-over)","systems":["fuel"],"prior":"uncommon","keywords":["reversed polarity","polarity","hot neutral swapped","bad ground","generator transfer"],"signs":{"blr.polarity":"reversed!","blr.lockout":"once|repeats","blr.start":{"flame_lost":0.35,"nothing":0.3,"no_flame":0.2,"normal":0.1,"delayed":0.05},"gen.recent_work":"yes?","gen.after_outage":"yes?","blr.cad_ohms":"good?","blr.primary_line_in":"present"},"confirm":"White reads line voltage to ground, or black reads near zero; the control misbehaves or locks out for no flame-related reason, often starting right after wiring work or a transfer to generator power.","fix":"Correct hot and neutral at the service switch, the junction box and the primary's terminals, and make the\nground path solid. TM 5-642 ¶3-13d(6)(b) notes that a reversed hot and ground leaks enough through the\ncontrol to cause safety shutdowns. On generator-fed buildings check the transfer switch neutral bonding too.\n","safety":"With hot and neutral swapped or the ground open, the burner's metal parts can be live. Meter before you touch. After the wiring is corrected reset the primary once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.low_voltage","name":"Low or sagging supply voltage — nuisance lockouts and slow starts","systems":["fuel"],"prior":"occasional","keywords":["low voltage","voltage sag","voltage dip","brownout","nuisance lockout","lockouts at light-off","generator loading","weak voltage","slow motor","voltage drop"],"signs":{"gen.voltage":"low!","blr.lockout":"once|repeats","blr.start":{"normal":0.15,"nothing":0.2,"no_flame":0.2,"flame_lost":0.3,"delayed":0.15},"gen.after_outage":"yes?","gen.intermittent":"yes?"},"confirm":"Voltage at the burner during the start more than 10 percent under nameplate, or a recording voltmeter left on for 24 hours or more (TM 5-642 ¶3-13d(6)(a)) catching dips at light-off, with nothing else wrong at the burner.","fix":"Find where the drop is: panel versus burner under load, loose or burnt connections, an undersized or overlong\nrun, a shared load starting. If the source is low (station power or a generator under load), report it — low\nvoltage slows the motor and the igniter and trips the primary. Do not replace the primary or the cell first.\n","safety":"Reset the primary once. A lockout that keeps coming back at light-off is a reason to meter and find the cause, not to keep resetting (TM 5-642 ¶7-9l), and each failed try can leave oil in the chamber, so look in with the burner off for liquid oil first. A hot connection that drops voltage under load can burn.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.interlock_open","name":"Call not reaching the burner — zone-valve end switch, circulator or flow interlock, proving switch, relay, outdoor reset","systems":["fuel"],"prior":"occasional","keywords":["end switch","zone valve end switch","interlock","relay","no call at the burner","outdoor reset","proving switch","louver end switch","damper end switch","draft proving switch","low oil switch"],"signs":{"gen.call":"calling!","blr.tt":"no!","blr.start":"nothing!","blr.motor_v":"missing","blr.primary_line_in":"present","gen.control_v":"present","gen.output":"none"},"confirm":"The thermostat is calling and the zone or relay shows it, but nothing closes T–T at the primary; the burner starts the moment T–T is jumpered.","fix":"Work back from T–T: zone-valve end switch (valve opens but the switch doesn't make — common), zone relay or\nswitching relay contacts, circulator/flow-switch interlock, outdoor-reset or warm-weather shutdown holding the\nburner off, a broken wire. At a plant with ducted intakes also check the switches that stop a burner on\npurpose: the combustion-air louver or damper end switch (iced or drifted shut), a draft-proving or\nstack-damper switch, and a low-oil or low-fuel pressure switch. Replace the part that doesn't pass the call.\n\nConfirm the circulator is running before you jumper T–T on a boiler, keep the jumper on for a few seconds only,\nand take it off. Don't leave T–T jumpered.\n","safety":"An open proving or flow interlock is doing its job until you know why it is open. Never jumper one to get the burner running.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.limit_failed_open","name":"High limit (aquastat / pressuretrol / furnace limit) open while not hot — failed, mis-set or sensor out","systems":["fuel"],"prior":"occasional","keywords":["aquastat bad","high limit bad","pressuretrol bad","limit open","limit failed","sensing bulb out of the well"],"signs":{"blr.limit_open":"open_early!","blr.start":"nothing!","blr.primary_line_in":"missing!","blr.aquastat_set":"too_low?","gen.short_cycle":"yes?","blr.tt":"yes?","gen.output":"none|weak"},"confirm":"Line voltage stops at the limit while the boiler water, steam pressure or plenum is well below the dial setting; the element is loose, out of its well, or the switch simply won't close.","fix":"Check the setting and differential first (someone may have turned it down), then that the sensing bulb is\nfully in its well with heat-transfer compound, or the pressuretrol's pigtail siphon isn't plugged. A switch\nthat stays open cold is replaced — mercury-type controls must be level (TM 5-642 ¶7-11b(1)).\n\nProve it with a meter, not a jumper: line voltage across the open contacts with the boiler cold means the limit\nis open, and you read the actual boiler temperature or pressure at the same moment. Never jumper a limit,\npressuretrol or low-water cutoff to get heat. A bad control is replaced.\n","safety":"A jumpered limit or pressuretrol is how a boiler overheats or over-pressurizes. Never jumper one to test it or to get heat.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.limit_cycling_no_flow","name":"Boiler cycling on its high limit because heat isn't leaving it — circulator, zone valves, air-bound loop","systems":["fuel.boiler"],"prior":"common","keywords":["cycling on limit","boiler hot no heat","circulator not running","no flow","air bound"],"signs":{"blr.limit_open":"open_overheat!","gen.output":"none|weak","gen.short_cycle":"yes","blr.start":"normal","blr.relief":"weeping|popping?","blr.kettling":"yes?","blr.lockout":"no"},"confirm":"Burner fires fine, boiler sits at the limit and cycles on it, yet the building is cold — the water isn't moving (circulator, zone valves, air, closed valve) or the steam isn't leaving (closed header valve, flooded main).","fix":"The burner side is healthy; go to the distribution side — circulator running and moving water (feel the\nsupply and return, check the pump), zone valves opening, air in the loop, closed isolation valves; on steam,\nheader and main valves, water line and pressuretrol. Fix the flow and the cycling stops. Confirm the limit\nitself opens at its setting and the relief valve isn't being asked to do the limit's job.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.limit_stuck_closed","name":"High limit / pressuretrol not shutting the burner off — boiler overheating or over-pressure","systems":["fuel"],"prior":"uncommon","keywords":["limit stuck closed","aquastat stuck","pressuretrol stuck","runaway boiler","plugged pigtail","boiler over pressure"],"signs":{"blr.limit_open":"closed_hot!","blr.relief":"popping|weeping","blr.steam_press":"high","blr.pressure_hw":"high?","blr.plenum_f":"high","blr.kettling":"yes?","gen.runs_constantly":"yes?","gen.water_leak":"yes?"},"confirm":"Boiler well past its setting (steaming, relief or safety valve lifting, plenum scorching) and the limit still has the burner running; on steam, often a pigtail siphon packed with scale so the pressuretrol never sees the pressure.","fix":"Shut the burner off at the service switch and let it cool. Clean or replace the pressuretrol's pigtail siphon\nand check the control's bellows; replace an aquastat or limit whose contacts have welded; make sure a\nfurnace limit isn't bypassed or its element pulled out of the airstream. Replace a relief or safety valve that\nlifted more than once — its seat is cut. The hand-lift test belongs to the regular test schedule, at the\npressure the maker and TM 5-642 ¶4-41c specify (80 to 85 percent of the popping point), with the discharge piped\nto a safe drain. Don't lever-test a valve on a boiler that is already over-pressured. Never raise a limit or\nsafety-valve setting to stop the nuisance.\n","safety":"An overheating boiler can rupture or scald. Don't add cold water to a hot boiler. Treat a relief valve that has been discharging steam or boiling water as a scald hazard.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.lwco_low_water","name":"Low-water cutoff tripped on genuinely low water — leak, failed feeder, return not coming back","systems":["fuel.boiler"],"prior":"common","keywords":["low water","low water cutoff","lwco tripped","lost water","boiler dry"],"signs":{"blr.lwco":"open_low!","blr.water_level":"low!","blr.pressure_hw":"low","blr.start":"nothing!","blr.primary_line_in":"missing","gen.water_leak":"yes?","gen.output":"none"},"confirm":"LWCO contacts open and the glass is empty (steam) or the boiler pressure is at zero (hot water); the burner is held off until water is restored.","fix":"Let the boiler cool before adding water. Then find where the water went (TM 5-642 ¶4-78): a leak or broken\nsection, a return pump or feeder that failed, a broken or blocked return, a valve closed in the return,\na gauge glass valved off or drained (false low), or priming and surging from dirty water carrying it out.\nRefill to the normal line, check the feeder with the broken-union test (¶4-35), and watch the level through\na full cycle before leaving. Blow down a float-type LWCO weekly in service.\n","safety":"Low water is the most serious condition a boiler plant faces (TM 5-642 ¶4-78). Never feed cold water into a hot, dry boiler — it can crack sections or flash to steam. Never bypass the cutoff.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.lwco_fooled","name":"Low-water cutoff holding the burner off with the water level fine — dirty probe, sludged float, bad control","systems":["fuel.boiler"],"prior":"occasional","keywords":["lwco bad","probe dirty","float stuck","low water cutoff nuisance","lwco wont reset"],"signs":{"blr.lwco":"open_fooled!","blr.water_level":"normal|bouncing","blr.start":"nothing!","blr.primary_line_in":"missing","blr.water_cond":"dirty?","gen.intermittent":"yes?","gen.output":"none"},"confirm":"Contacts open, but water shows at the right level in the glass (after blowing it down) or the hot-water boiler is full and pressurized.","fix":"Burner off and locked out, the boiler cool and at zero pressure, and the water drained below the connection,\nbefore you pull a probe or open a float chamber. To blow a float chamber down, close the top and bottom\nconnection valves, then open the blowoff (TM 5-642 ¶4-34).\n\nProbe type: pull the probe and clean the scale off it; check the control's test button and the wiring; replace\nthe control if it still won't make with a clean probe in water. Float type: blow it down until the water runs\nclear, then open the float chamber and clean out the mud if the switch still won't make (TM 5-642 ¶4-34,\n¶4-35c). A bouncing water line trips a cutoff intermittently — see surging. Steam boilers need two\nindependent cutoffs; don't jumper either (¶7-13b).\n\nBefore you leave, retest the cutoff (drain slowly until the burner drops out) and refill to the normal line.\n","safety":"Never jumper the cutoff to keep the burner running while you chase the fault. A cutoff that has just been cleaned and not retested is the one most likely to be trusted wrongly.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.lwco_failed_closed","name":"Low-water cutoff failed to cut out (stuck, bridged, bypassed or not fitted) — burner firing with low or no water","systems":["fuel.boiler"],"prior":"uncommon","keywords":["boiler ran dry","dry fired","lwco bypassed","lwco jumpered","no lwco","low water burner running","cutoff did not trip","cutoff failed","glass empty burner running"],"signs":{"blr.lwco":"stuck_closed!","blr.water_level":"low!","blr.start":"normal","blr.pressure_hw":"low?","gen.water_leak":"yes?","gen.output":"weak|none"},"confirm":"Glass empty (steam) or pressure at zero (hot water) with the burner still firing and the cutoff contacts closed; a jumper across the cutoff, or no cutoff on the boiler.","fix":"Burner off at the service switch now (TM 5-642 ¶4-78). Do not open the feed or make-up line — cold water on a\nhot, dry boiler cracks sections or flashes to steam. Let it cool completely, then inspect for dry-fire damage\n(cracked or warped sections, weeping joints, a sagging crown) before refilling. Find why the cutoff did not\ntrip (probe bridged with scale, float stuck, welded contacts, a jumper, wrong wiring), replace it, remove any\njumper, and prove it with a slow-drain test. A steam boiler needs two independent cutoffs, so test both (¶7-13b).\n","safety":"Never add water to a hot, dry boiler. Treat the boiler as damaged until it has been inspected.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.surging","name":"Steam boiler surging, priming or foaming — dirty or oily water, high water line, overfiring","systems":["fuel.boiler"],"requires":{"boiler_kind":"steam"},"prior":"common","keywords":["surging","priming","foaming","bouncing water line","carryover","wet steam","dirty boiler water"],"signs":{"blr.water_level":"bouncing!","blr.water_cond":"dirty!","blr.lwco":"open_fooled?","gen.short_cycle":"yes?","blr.steam_press":"none|normal","gen.output":"weak","blr.start":"normal"},"confirm":"Water line bounces an inch or more while steaming, oily film or foam in a drawn sample, nuisance LWCO trips, wet steam and hammer in the mains.","fix":"Skim the boiler through the skim tapping with a slow fire until the water runs clean; blow down from the bottom\na little at a time until it runs clear, watching the glass — stop at the low-water mark and never leave a\nblowdown valve open; on a new or repiped boiler expect to skim several times to clear cutting oil. Check the\nwater line isn't carried too high and the firing rate isn't above the boiler's rating (oversized nozzle).\nGauge-glass taps at a turbulent spot can fake a bounce (TM 5-642 ¶4-77a) — compare with the LWCO behavior. Fix\nthe leaks that keep bringing fresh water (and oxygen and dirt) into the boiler.\n","safety":"A bottom blowdown on a small steam boiler can drop the water out of the glass and trip the cutoff. Watch the glass the whole time, and have the blowdown piped to a safe drain.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.flooding","name":"Steam boiler flooding — feeder leaking or over-feeding, return backing up, hand bypass left open","systems":["fuel.boiler"],"requires":{"boiler_kind":"steam"},"prior":"occasional","keywords":["flooding","boiler flooded","overfilling","feeder leaking","too much water"],"signs":{"blr.water_level":"high!","gen.output":"weak","gen.water_leak":"yes?","blr.water_cond":{"clean":0.6,"dirty":0.4},"blr.steam_press":"normal|none","gen.short_cycle":"yes?"},"confirm":"Water above the top of the glass, wet steam or hammer; the broken-union test (TM 5-642 ¶4-35b) shows the feeder valve trickling with the boiler full, or a hand bypass passing.","fix":"Shut the feed, drain to the normal line, then prove where the water came from: broken-union test on the\nfeeder (a partly plugged feed line holds the valve off its seat — ¶4-35b(2)(a)), a leaky hand-bypass globe\nvalve, a swing check in the return that's failed, a condensate pump returning a slug, a tankless coil leaking\ninto the boiler, or city pressure needing a reducing valve. Repair that part, don't just keep draining.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.controls_misset","name":"Operating control set wrong — aquastat or pressuretrol too low or differential too tight","systems":["fuel"],"prior":"occasional","keywords":["aquastat set low","differential","setting","turned down","pressuretrol setting","limit set too low"],"signs":{"blr.aquastat_set":"too_low!","gen.short_cycle":"yes","gen.output":"weak","blr.start":"normal","blr.limit_open":"open_early?","blr.lockout":"no","blr.stack_temp":"normal?"},"confirm":"Burner runs clean but only in short bursts and the building never catches up; dial set well under the system's design (hot-water limit far below 180 °F, pressuretrol cut-out barely above cut-in, furnace limit low).","fix":"Set the controls to the system's design values and a sensible differential (TM 5-642 ¶3-13d(5)(d): a limit set\ntoo low shuts the burner down before the building can get warm; ¶6-39b: furnace limit about 175–200 °F). Ask\nwho turned it down and why — sometimes it was covering an overheating or relief problem that needs fixing\ninstead. On steam, a pressuretrol that cycles the burner every few minutes wants a wider differential.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.controls_set_high","name":"Operating control set too high — aquastat or pressuretrol turned up, relief or safety valve lifting","systems":["fuel"],"prior":"occasional","keywords":["aquastat set high","aquastat cranked up","pressuretrol set high","limit turned up","setting too high","dial turned up","relief popping from high setting","safety valve lifting"],"signs":{"blr.aquastat_set":"too_high!","blr.limit_open":"open_overheat?","blr.relief":"popping|weeping?","blr.steam_press":"high?","blr.pressure_hw":"high?","blr.plenum_f":"high?","blr.start":"normal"},"confirm":"Dial or setpoint well above the system's design (hot-water limit well over 200 °F, a steam pressuretrol cut-out turned up toward the 15 psi safety valve, a furnace limit above 200 °F), and the control is opening where it is set — the boiler really is that hot.","fix":"Set it back to design (aquastat 180–200 °F, pressuretrol cut-in ½–1 psi with a 1–2 psi differential, furnace\nlimit 175–200 °F per TM 5-642 ¶6-39b) and ask why it was turned up — an undersized radiator, a weak circulator\nor a failing exchanger usually sits behind it. Replace a relief or safety valve that has lifted. Never raise a\nlimit or valve setting to stop a nuisance.\n","safety":"A setpoint near the relief valve's rating leaves no margin. Do not raise a valve setting.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.control_cycling","name":"Short cycling from the thermostat side — anticipator, wiring, location or an oversized unit","systems":["fuel"],"prior":"occasional","keywords":["short cycling","anticipator","thermostat cycling","cycles too often"],"signs":{"gen.short_cycle":"yes!","blr.limit_open":"no","blr.aquastat_set":"ok","blr.lockout":"no","blr.start":"normal","gen.output":"normal|weak"},"confirm":"Burner starts and stops every few minutes with the limit never opening and the operating control set right; the call itself comes and goes.","fix":"TM 5-642 ¶3-13d(5): check the thermostat's anticipator is set to the primary control's amp draw and the heater\nelement screwed in tight; look for reversed or badly spliced wires at the stat and the primary; check the\nstat's location (sun, drafts, a supply register) and its differential. A grossly oversized nozzle or boiler\nalso heats too fast — compare the nozzle with the load.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.flue_blocked","name":"Flue or chimney blocked or restricted — soot, debris, fallen liner, snow or ice at the cap","systems":["fuel"],"prior":"occasional","keywords":["blocked chimney","blocked flue","chimney plugged","frost on the chimney","chimney iced","snow on the vent","bird nest"],"signs":{"blr.flue":"restricted!","blr.draft_br":"weak!","blr.draft_of":"none_positive!","blr.soot_outside":"yes","blr.smoke":"high|heavy?","blr.co":"high|very_high?","blr.co_room":"yes?","blr.spill_switch":"tripped?","blr.start":{"normal":0.45,"flame_lost":0.25,"delayed":0.2,"no_flame":0.05,"nothing":0.05},"blr.flame_look":"pulsing|smoky?","gen.burnt_smell":"yes?"},"confirm":"No draft at the breech, pressure over the fire, smoke and soot at the draft regulator and inspection door; soot or debris at the chimney base, a collapsed liner, or a cap sealed with frost and ice.","fix":"Shut the burner off, air out the room, and test for CO before anything else. Clear the smoke pipe, breeching and\nchimney base; check the cap and the top of the liner for ice, frost and snow (cold flues frost shut from the\ninside in deep cold — a low stack temperature makes it worse); repair a fallen or crushed liner. Then tune the\nburner: the soot that blocked it came from a dirty fire. TM 5-642 ¶4-87 lists the boiler-room-smoke checks:\nclosed damper, stopped breeching or stack, soot-closed passages, leaky settings, too many sharp turns.\n","safety":"A blocked flue dumps combustion products — including CO — into the building. Don't run it until the flue is clear and draft is proven. If the burner has puffed or locked out, look into the chamber with the burner off for liquid oil before the next start. A tripped spill or rollout switch is a safety too — find the cause before you reset it, and never jumper or bypass it.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.draft_poor","name":"Poor chimney draft — cold or oversized chimney, downdraft, leaks, barometric regulator mis-set or stuck open","systems":["fuel"],"prior":"occasional","keywords":["poor draft","no draft","downdraft","cold chimney","barometric damper","draft regulator"],"signs":{"blr.draft_br":"weak!","blr.draft_of":"none_positive","blr.flue":"clear","blr.flame_look":"pulsing","blr.start":"delayed?","blr.soot_outside":"yes?","blr.oil_smell":"yes?","blr.smoke":"high?","blr.co_room":"yes?","blr.spill_switch":"tripped?","gen.intermittent":"yes?"},"confirm":"Flue clear but draft at the breech is weak or reverses with the wind; flame pulses; smoke and odor on start-up; the barometric gate hangs open or the chimney is leaky, cold, or exposed.","fix":"Set the barometric regulator (weight and level) so the breech holds the draft the burner wants, with the gate\njust floating. Seal chimney and cleanout leaks (TM 5-642 ¶3-13d(1)(b)), add a cap or extend the chimney if wind\nreverses it, line an oversized cold masonry flue, or add a draft inducer listed for the appliance and\ninterlocked with draft proving. Too little draft puts pressure in the firebox and pushes odors and smoke out\n(¶3-11b(11)). Re-tune the burner once draft is right.\n","safety":"A poorly drafted burner puts CO in the building. With a CO complaint, shut it down, ventilate, and prove the draft and the flue before another start. If the burner has puffed or locked out, look into the chamber with the burner off for liquid oil before the next start. A tripped spill or rollout switch is a safety — find the cause before you reset it, and never jumper it.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.draft_excessive","name":"Excessive draft — tall chimney in extreme cold, regulator stuck shut or missing, over-strong inducer","systems":["fuel"],"prior":"occasional","keywords":["too much draft","excessive draft","draft too high","strong chimney","cold weather draft"],"signs":{"blr.draft_br":"excessive!","blr.draft_of":"excessive!","blr.stack_temp":"high","blr.o2":"high","blr.cold":"extreme|cold","blr.flame_look":"stringy|pulsing?","blr.start":"delayed?","blr.lockout":"once?","gen.output":"weak?"},"confirm":"Breech draft far past the burner's spec with the regulator gate shut or absent; O2 high and stack temperature high for the air setting; worse the colder it gets.","fix":"Chimney draft grows with the gap between flue and outdoor temperature, so a stack that behaves at 40 °F pulls\nhard at −40 °F. Free up or replace the barometric regulator and weight it to hold the breech at spec; a very\ntall stack may need a double-acting (or second) regulator, or a motorized draft damper interlocked with the\nburner. Excess draft pulls extra air through the fire, lowers CO2 and efficiency and magnifies any leak (TM\n5-642 ¶3-11b(11)); it can also lift the flame off the retention head at light-off. Re-tune the air afterward.\n","safety":"A flame that lifts off the head at light-off can drop out and leave oil in the chamber. After a lockout reset the primary once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.combustion_air_short","name":"Combustion air starved — intake drifted shut, louvers closed, tight room, exhaust fans pulling it negative","systems":["fuel"],"prior":"occasional","keywords":["combustion air","no makeup air","intake blocked","snow in the intake","room negative"],"signs":{"blr.combustion_air":"restricted!","blr.o2":"low","blr.smoke":"high|heavy","blr.co":"high|very_high","blr.flame_look":"smoky","blr.draft_of":"none_positive?","blr.co_room":"yes?","blr.spill_switch":"tripped?","blr.soot_outside":"yes?","gen.intermittent":"yes?"},"confirm":"Intake louvers closed or drifted full of snow, a sealed-up boiler room, or exhaust fans that pull the room negative; the burner smokes and the CO climbs when the room depressurizes.","fix":"Open and clear the combustion-air path — dig out and screen a drifted intake, open louvers, add an outside-air\nduct sized for the firing rate — and make sure exhaust fans and dryers can't pull the room negative while the\nburner runs (interlock or make-up air). TM 5-642 ¶4-87c: enough door, window or other openings must be in use\nfor combustion air. Re-tune after.\n","safety":"A starved burner makes CO and a flue under positive room-pressure spills it. Ventilate before working.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.too_little_air","name":"Too little combustion air at the burner — air shutter closed down, dirty fan wheel, air tube or head carboned","systems":["fuel"],"prior":"common","keywords":["not enough air","running rich","smoky","air shutter closed","dirty fan wheel","sooting"],"signs":{"blr.o2":"low!","blr.smoke":"high|heavy!","blr.co":"high|very_high","blr.flame_look":"smoky","blr.soot_hx":{"light":0.5,"heavy":0.5},"blr.stack_temp":{"normal":0.5,"high":0.4,"low":0.1},"blr.combustion_air":"ok","blr.co_room":"yes?","blr.soot_outside":"yes?","gen.recent_work":"yes?"},"confirm":"Low O2 (high CO2) with a smoke spot of 2 or more and CO rising; dark, lazy flame. Room air is fine — the restriction is at the burner.","fix":"Clean the burner fan wheel, air tube, retention head and the inlet screen; check the shutter and band haven't\nslipped. Then set the air by the book: close the air until a trace of smoke shows, open it until the smoke just\ndisappears, then add a little more (TM 5-642 ¶3-11b(10)) and confirm with the analyzer — O2 about 4–6 %, smoke 1\nor less, CO under 100 ppm. A burner that won't reach 5 % O2 without smoking is a replacement candidate\n(¶3-23e). Brush out the soot it made.\n","safety":"A rich burner puts CO in the building. With a CO complaint, shut it down, ventilate, and prove the draft and the flue before another start.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.too_much_air","name":"Too much combustion air — shutter wide open, lean fire, hard light-off","systems":["fuel"],"prior":"occasional","keywords":["too much air","running lean","excess air","air wide open","high o2"],"signs":{"blr.o2":"high!","blr.flame_look":"stringy","blr.start":"delayed?","blr.smoke":"normal","blr.stack_temp":"high?","blr.draft_br":"normal","blr.chamber":"carbon_oil?","blr.cold":"cold|extreme?","gen.output":"weak?"},"confirm":"O2 well over 8 % with the draft normal and no flue leak at the sample point; a sparky, stringy, noisy flame; delayed or rough light-off; raw oil on the chamber floor. It often shows up when the weather turns cold on a burner that draws outside air.","fix":"Close the air shutter and band in steps toward the smoke-trace point and back off just past clean (TM 5-642\n¶3-11b(10), ¶3-13d(2)(a) — too much air makes a poor fire and soaks the brick with raw oil). Make sure a leaky\nappliance setting or a sample taken past the barometric isn't faking the high O2 (¶3-13f, ¶3-23b). Target\nO2 4–6 %, smoke 1 or less. Excess air carries heat up the stack — efficiency comes back as the O2 drops.\n\nIf the burner draws outside air, a shutter that was right in a warm room runs lean at −40 °F (cold air is about\na quarter denser, so the same fan delivers about a quarter more air by weight) and rich again in summer. Set\nthe air with the analyzer at the season's intake temperature and recheck when the weather swings. Enter the\nactual intake temperature as the room / combustion air temperature.\n","safety":"A lean fire that lights hard puffs. If the light-off has been rough, look into the chamber with the burner off for liquid oil before the next start, and reset the primary once only.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.hx_sooted","name":"Heat exchanger / flue passages sooted up","systems":["fuel"],"prior":"common","keywords":["sooted up","soot in the boiler","needs cleaning","flue passages plugged","dirty heat exchanger"],"signs":{"blr.soot_hx":"heavy!","blr.stack_temp":"high!","blr.draft_of":"none_positive?","gen.output":"weak","gen.runs_constantly":"yes?","blr.smoke":"high?","blr.co_room":"yes?","blr.spill_switch":"tripped?","blr.soot_outside":"yes?","blr.o2":"normal|low"},"confirm":"Stack temperature high for the firing rate, passages narrowed with soot at the cleanout, draft falling off over the fire, soot blowing out of the appliance.","fix":"Shut down, brush and vacuum the flue passages, combustion chamber, smoke pipe and chimney base; replace the\ngaskets and seal the cleanouts. Then find and fix what made the soot — air setting, nozzle, draft, combustion\nair — and tune with the analyzer, or it's back in a month. Soot insulates: an eighth of an inch costs several\npoints of efficiency and shows up as stack temperature. TM 5-642 ¶4-79a(1), ¶4-87b.\n","safety":"Soot-blocked passages push CO and smoke out of the appliance. With a CO complaint, shut it down, ventilate, and prove the draft and the flue before another start. A tripped spill or rollout switch is a safety — find the cause before you reset it, and never jumper it.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.underfired_condensing","name":"Stack too cool — cold boiler or return water, uninsulated outdoor stack, oversized boiler, condensing flue","systems":["fuel"],"prior":"uncommon","keywords":["low stack temperature","condensing in the flue","wet flue","rusted smoke pipe","underfired","cold return water","low aquastat setting","outdoor stack","flue gas dew point"],"signs":{"blr.stack_temp":"low!","blr.flue":"wet!","gen.output":"weak?","blr.o2":"high?","blr.nozzle":"ok|wrong","blr.aquastat_set":"too_low?","gen.runs_constantly":"yes?","blr.draft_br":"weak?"},"confirm":"Net stack under about 275 °F with rust streaks, moisture or white deposits in the smoke pipe and chimney base; usually cold boiler or return water, an outdoor stack that loses its heat, or a boiler far bigger than its load running cold and short (or fired below the plate rating).","fix":"Flue gas that falls below its dew point drops acid water in the pipe and chimney, and the sulfur in the oil\nmakes it acid (TM 5-642 ¶4-98a). Find out why the gas is cool before you touch the nozzle.\n- Boiler or return water running cold (a low operating limit, outdoor reset, long cold starts): raise the\nsetpoint toward the design value (180 °F is typical) or add return-water protection that holds the boiler\nmaker's minimum return temperature, which the boiler's manual gives.\n- An uninsulated outdoor stack in deep cold: insulate it or fit an insulated stainless liner.\n- Too much excess air: trim to O2 4–6 %.\n- A boiler far bigger than its load: confirm the nozzle matches the plate. Downsizing within the maker's range\nlengthens the runs but lowers the stack temperature, so it does not cure a wet flue by itself.\n\nRepair corroded pipe before it leaks flue gas.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.chamber_damaged","name":"Combustion chamber / refractory damaged or oil-soaked","systems":["fuel"],"prior":"occasional","keywords":["cracked chamber","refractory","fire brick","chamber collapsed","oil soaked brick"],"signs":{"blr.chamber":"damaged|carbon_oil!","blr.flame_look":"impinging|smoky","blr.start":"delayed?","blr.smoke":"high?","blr.oil_smell":"yes?","blr.stack_temp":"high?","blr.nozzle":"ok?"},"confirm":"Through the port — cracked, collapsed or burned-through refractory, or a floor black with carbon and raw oil; rumbling and puffing for minutes after a light-off is the soaked lining cooking off (TM 5-642 ¶3-11b(9)).","fix":"Do not fire into oil-soaked refractory or onto a wet chamber floor. Burner and oil supply off, let it cool, soak\nup and remove any liquid oil, scrape out the carbon, and replace any refractory or blanket that is saturated — it\ncannot be burned out safely in a small gun-fired chamber (TM 5-642 ¶3-11b(9) describes letting oil-soaked soft\nbrick burn off with the relief door open; a small unit has no relief door, so do not copy that).\n\nRepair or replace the chamber (wet-blanket or pre-formed liners for most gun burners) and re-set the air tube\ninsertion. Then fix what soaked it: failed ignitions, after-drip, a nozzle spraying onto the wall. A damaged\nchamber lets the flame hit cold iron, which smokes and shortens the boiler's life.\n","safety":"Raw oil in the chamber turns a normal light-off into a puffback. Do not relight until the chamber is dry and clean. For the first light after the repair, keep the inspection door and port closed, everyone clear of the front of the unit and one person at the switch; if it does not light on that one try, stop and look again.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.scale","name":"Water-side scale or sludge — kettling, hot spots, heat not getting into the water","systems":["fuel.boiler"],"prior":"occasional","keywords":["scale","kettling","lime","hard water","boiler scaled","sludge in the boiler"],"signs":{"blr.kettling":"yes!","blr.stack_temp":"high","gen.output":"weak","blr.limit_open":"open_overheat?","blr.water_cond":"dirty?","blr.dhw":"weak?","blr.soot_hx":"light"},"confirm":"Rumbling, percolating or banging while the burner runs, stack temperature high with clean flue passages, and a history of fresh make-up water (leaks) or hard water.","fix":"Scale insulates the water side: find and stop the make-up water first (every gallon brings new minerals), then\nflush and, where the maker allows, chemically clean the boiler and rinse thoroughly; open handholes and remove\nsludge from the mud ring and lower sections (TM 5-642 ¶4-85b, ¶4-88). Treat the water afterward. Kettling in\na hot-water boiler can also be low flow through the boiler — check the circulator and bypass before descaling.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.tankless_scaled","name":"Tankless coil scaled or plugged — little domestic hot water","systems":["fuel.boiler"],"prior":"occasional","keywords":["tankless coil","no domestic hot water","coil scaled","no hot water at the tap"],"signs":{"blr.dhw":"weak!","gen.output":"normal","blr.aquastat_set":"ok|too_low","blr.kettling":"no?","blr.start":"normal"},"confirm":"Boiler holds temperature and heats the building, but the tap runs lukewarm or the flow is poor: scale\ninside the coil (low flow) or outside it (poor heat transfer); or the low-limit/reverse-acting aquastat isn't\nkeeping the boiler hot between heating calls.\n","fix":"Check the low-limit setting first (the boiler must be held around 160–180 °F for the coil to work). Then flow-test\nthe coil: poor flow means scale inside — acid-flush with a circulating pump and a descaler the coil maker\napproves, or replace the coil (and its gasket). Fit a mixing valve on the outlet and a flow restrictor if the\ncoil is undersized for the draw. A coil that drips into the boiler shows up as rising boiler pressure.\n","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.tankless_leak","name":"Tankless coil leaking domestic water into the boiler — pressure climbs, relief valve weeps","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"prior":"uncommon","keywords":["coil leaking","tankless coil leak","pressure climbing","relief valve weeping"],"signs":{"blr.pressure_hw":"high!","blr.fill_isolated":"yes!","blr.relief":"weeping|popping!","gen.water_leak":"yes?","blr.limit_open":"no","gen.recent_work":"no"},"confirm":"Boiler pressure keeps climbing with the make-up water valve shut and the burner off; the relief valve weeps or lifts at normal boiler temperature.","fix":"Isolate the coil (shut the domestic cold feed to it) and watch — pressure that stops climbing confirms it.\nReplace the coil or plug it off and install an indirect or separate water heater. Replace a relief valve that\nhas been weeping for long; its seat is scored. A waterlogged expansion tank or a passing fill valve gives a\nsimilar pressure rise, so rule them out first (see the expansion tank and fill valve causes). Only a leaking\ncoil keeps climbing with the make-up valve shut — that's why the fill-valve-shut test matters.\n","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.relief_valve_bad","name":"Relief valve weeping at normal pressure — worn or fouled seat","systems":["fuel.boiler"],"prior":"occasional","keywords":["relief valve leaking","relief valve weeping","bad relief valve","safety valve dripping"],"signs":{"blr.relief":"weeping!","blr.pressure_hw":"normal!","blr.steam_press":"normal","blr.limit_open":"no","gen.water_leak":"yes"},"confirm":"Dripping or weeping with the boiler pressure and temperature well under the valve's rating — the seat is scored or has debris on it.","fix":"Do not lever-flush it as a repair. TM 5-642 ¶4-41c allows a hand lift only when the pressure is 80 to 85\npercent of the popping point, and a boiler that is well under the valve's rating is not there. If the maker\nallows a lever lift to clear debris, do it at working pressure with the full-size discharge pipe in place and\neveryone clear of the outlet. If it still weeps, replace the valve with one of the same pressure rating and\ncapacity — never tighten the spring (¶4-41c) or plug the outlet. Pipe the discharge to a safe spot. If the\npressure ever reads high, the valve is doing its job: look at the expansion tank, fill valve, tankless coil or\nlimit instead (see the expansion tank and fill valve causes).\n","safety":"A relief or safety valve is the last line against a boiler rupture. Replace, don't disable. A lever lift throws boiler-temperature water or steam, so keep clear of the outlet.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.exp_tank_bad","name":"Expansion tank waterlogged or lost its air charge — pressure climbs as the water heats","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"prior":"very_common","keywords":["bad expansion tank","waterlogged expansion tank","expansion tank","ruptured bladder","relief popping when hot","pressure climbs when hot","extrol","lost air cushion"],"signs":{"blr.exp_tank":"waterlogged!","blr.pressure_hw":"high!","blr.relief":"weeping|popping","blr.fill_isolated":"no","blr.limit_open":"no","blr.fill_valve":"ok?","gen.output":"normal|weak","blr.start":"normal"},"confirm":"Pressure is normal cold but climbs toward the relief setting as the boiler heats, and the relief valve weeps or lifts hot; the tank rings dull or solid all over, the air valve spits water or holds no air, and the pressure holds steady with the fill valve shut.","fix":"Isolate the tank and drain its water side before you test the air side. A bladder tank that spits water at the\nair valve has a ruptured bladder — replace the tank rather than pumping it up, and set the new tank's air\nprecharge to the cold fill pressure (about 12 psi) before it goes onto the wet system. On a plain steel\ncompression tank, drain it and restore its air cushion, then find out why it keeps losing air. If the tank\ntests good but the pressure still climbs to the relief setting on every heat-up, it is too small for the\nwater in the system. Replace a relief valve that has popped repeatedly; its seat is cut.\n","safety":"The water in the tank is hot and under pressure. Let the system cool and the pressure down before you isolate or drain the tank. A relief valve is the last line against a rupture; replace it, don't disable it.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.fill_valve_passing","name":"Fill (make-up) valve passing or set high — pressure creeps up even with the boiler cool","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"prior":"occasional","keywords":["bad fill valve","fill valve leaking through","pressure reducing valve passing","high pressure cold","prv leaking","makeup valve passing","fill valve set high"],"signs":{"blr.fill_valve":"passing!","blr.pressure_hw":"high!","blr.relief":"weeping|popping","blr.fill_isolated":"no","blr.exp_tank":"ok?","blr.limit_open":"no","blr.start":"normal"},"confirm":"Pressure creeps up toward the relief setting even with the boiler cool, the expansion tank tests good, and closing the shutoff ahead of the fill valve stops the rise.","fix":"Close the shutoff ahead of the fill valve and bleed the boiler back to the cold fill pressure (about 12 psi); if\nit then holds, the fill valve is passing. Clean the valve's seat and strainer (scale under the seat lets supply\nwater creep through) or replace the pressure-reducing fill valve, and set its cold fill pressure to match the\nexpansion tank's air precharge. A relief valve that has popped repeatedly is replaced, not re-seated.\n","safety":"A relief valve is the last line against a rupture; replace it, don't disable it. Let the boiler cool and the pressure down before you work on the fill valve.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.furnace_airflow","name":"Furnace starved for airflow — dirty filter, slow blower, closed registers — tripping its limit","systems":["fuel.furnace"],"prior":"very_common","keywords":["dirty filter","limit tripping","furnace overheating","low airflow","closed registers"],"signs":{"blr.air_filter":"dirty!","blr.limit_open":"open_overheat!","blr.plenum_f":"high!","blr.blower":{"ok":0.45,"weak":0.5,"off":0.03,"constant":0.02},"blr.ducts":"restricted?","gen.short_cycle":"yes","gen.output":"weak","blr.start":"normal"},"confirm":"Burner runs, the plenum gets very hot, the limit opens and the burner cycles; filter loaded, blower slow\nor belt slipping, or registers shut (TM 5-642 ¶6-40g: outlet air over 160 °F for long is nearly always\nairflow).\n","fix":"Replace the filter and clean the blower wheel; check belt tension, pulley setting and that the blower isn't\nrunning backward (¶6-36, ¶6-40a); open registers and dampers and fix crushed or blocked ducts. Then check\nplenum temperature and the limit setting (about 175–200 °F — ¶6-39b). A furnace that still trips with full\nairflow is overfired: check the nozzle against the plate.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.blower_failed","name":"Furnace blower motor failed or weak — motor, capacitor, belt, bearings","systems":["fuel.furnace"],"prior":"common","keywords":["blower motor","blower dead","blower capacitor","belt broken","blower bearings"],"signs":{"blr.blower":"off|weak!","blr.blower_v":"present!","blr.limit_open":"open_overheat","blr.plenum_f":"high","blr.air_filter":"clean?","gen.short_cycle":"yes?","gen.output":"none|weak","gen.burnt_smell":"yes?"},"confirm":"Voltage at the blower motor once the plenum is hot but it doesn't run (or barely turns); the burner then cycles on the limit with the plenum scorching.","fix":"Power off: spin the wheel for seized bearings, check the belt and pulleys, test the capacitor, ohm the windings,\npress the motor's overload reset if it has one (TM 5-642 ¶6-40a(3)). Replace the motor (match hp, rpm, frame,\nrotation and the speed taps or ECM program) or the belt and bearings. A too-tight belt or binding thrust\ncollars overload the motor (¶6-36a).\n","safety":"Do not run the burner without airflow. Leave the furnace off (use other heat) until the blower runs; the limit is a backup, not the control.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.fan_control_no_start","name":"Fan control not switching the blower on (or on far too late)","systems":["fuel.furnace"],"prior":"occasional","keywords":["fan control","fan limit","fan switch","blower not coming on","fan control contacts"],"signs":{"blr.blower":"off!","blr.blower_v":"missing!","blr.limit_open":"open_overheat","blr.plenum_f":"high","gen.output":"none|weak","gen.short_cycle":"yes?"},"confirm":"Plenum hot, no voltage out of the fan control to the blower; the blower runs when its switch is set to manual/on. The fan contacts are burnt or the control's element is tired or set too high.","fix":"Replace the fan-limit control (don't repair switches in the field — TM 5-642 ¶7-11a(8)); set fan-on about 115 °F\nand fan-off about 100 °F with a 10–20 °F differential (¶7-11a(4)), limit about 175–200 °F. Mount the element\nwhere it sees the plenum air, not the crown sheet. Until the part arrives, run the blower from the manual fan\nswitch so it moves air whenever the burner fires, with the limit still in the circuit. Do not jumper across\nthe limit terminals: TM 5-642 ¶6-40e treats that as an emergency-only measure, and ¶6-40d says not to operate a\nforced warm-air furnace without the blower control.\n","safety":"Never run the burner with no blower control and no manual fan; the heat exchanger overheats and the limit is the only thing left. Don't bypass the limit to get heat.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.fan_control_setting","name":"Blower running constantly — fan control stuck on, set too low, or switch left on manual","systems":["fuel.furnace"],"prior":"occasional","keywords":["blower runs all the time","fan runs constantly","cold air blowing","fan switch on"],"signs":{"blr.blower":"constant!","blr.plenum_f":"low?","gen.output":"weak|normal","gen.runs_constantly":"yes?","blr.limit_open":"no","blr.start":"normal"},"confirm":"The blower never stops, blowing cool air between burner cycles; the fan control's contacts are welded, the fan-off setting is below room temperature, or the manual fan switch is on.","fix":"Check the thermostat fan switch and the control's manual lever first. Set fan-off about 100 °F (TM 5-642 ¶6-39a,\n¶7-11a(4)); a control whose contacts won't open has been cooked by overheating — replace it and find the\noverheating (airflow, overfiring). Frequent blower starts and stops shorten motor life: widen the differential\n10 °F (¶6-40f).\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.hx_cracked","name":"Cracked heat exchanger — combustion gases into the supply air","systems":["fuel.furnace"],"prior":"uncommon","keywords":["cracked heat exchanger","co in the ducts","flame changes when blower starts","heat exchanger"],"signs":{"blr.hx_crack":"cracked!","blr.co_room":"yes?","blr.flame_look":"pulsing?","blr.soot_outside":"yes?","gen.burnt_smell":"yes?","blr.start":"normal","blr.limit_open":"no?","blr.stack_temp":"normal?"},"confirm":"Flame jumps or rolls when the blower starts, CO or an O2 drop in the supply air with the analyzer, soot streaks or a visible crack with a light and mirror; a CO alarm in the building. TM 5-642 ¶4-87 names a leak in the furnace's heat exchanger as a source of CO in the building.","fix":"Shut the furnace down, tag it out and ventilate. Replace the heat exchanger or the furnace — there is no\nfield repair. Find out why it cracked: years of limit trips from poor airflow, overfiring, flame impingement,\nor thermal shock from a blower that never ran. Fix that on the replacement.\n","safety":"Carbon monoxide. Red-tag it, and do not run it again until the heat exchanger is replaced.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"gen.no_line_power","name":"No line power — breaker off or tripped, disconnect off, or a fuse blown","systems":["*"],"prior":"common","signs":{"gen.dead":"yes","gen.output":"none!","gen.power":"missing!","gen.breaker":{"tripped":0.6,"ok":0.37,"retrips":0.03},"vc.comp":"off!","blr.start":"nothing!","blr.motor_v":"missing!","blr.blower":"off","blr.blower_v":"missing","ahu.fan":"off!","hyd.circ":"off!","tu.fan":"off!","tu.heat_amps":"zero!"},"confirm":"No voltage across the line terminals at the unit's disconnect, then work back toward the panel.","fix":"Find where the power stops: panel breaker, disconnect switch, fuses (in the disconnect and inside the unit),\nthen the wiring between. Before resetting a tripped breaker or replacing a fuse, ask why it opened: check\nthe loads for a short to ground (meg or ohm each motor, compressor and heater to ground). If it trips\nagain right away, treat it as a shorted load, not a bad breaker.\n","safety":"Lock out and tag before opening any panel. Verify dead with a tested meter.","refs":["practice"],"module":"common.yaml"},{"id":"gen.short_to_ground","name":"Short or ground fault in a load (keeps tripping the breaker)","systems":["*"],"prior":"occasional","signs":{"gen.breaker":"retrips!","gen.dead":"yes?","gen.output":"none","gen.burnt_smell":"yes?","vc.comp":"off|hums","blr.start":"nothing","ahu.fan":"off|trips","hyd.circ":"off|hums","tu.fan":"off|hums","tu.heat_amps":"zero"},"confirm":"With power locked out, meter (or megger) each load to ground — compressor terminals, motor leads, heaters — and look for scorched wiring.","fix":"Isolate the load that reads to ground or shorted (disconnect its leads one at a time). Repair chafed\nwiring; replace the shorted motor, heater or compressor. A compressor reading to ground also needs an acid\ntest of the oil before a new one goes in. Never keep resetting a breaker on a dead short.\n","safety":"Lock out and tag. A grounded compressor can blow its terminals out — don't run it to \"see\".","refs":["practice"],"module":"common.yaml"},{"id":"gen.control_power","name":"No control power — control transformer, control fuse or a shorted 24 V circuit","systems":["*"],"prior":"occasional","signs":{"gen.power":"present!","gen.control_v":"missing!","gen.call":"not_calling","gen.dead":"yes?","gen.output":"none","vc.comp":"off!","blr.start":"nothing!","blr.motor_v":"missing","ahu.fan":"off","hyd.circ":"off","tu.fan":"off","tu.heat_amps":"zero"},"confirm":"Line voltage on the transformer primary but no 24 V on the secondary (transformer bad), or a blown low-voltage fuse on the board.","fix":"If the control fuse is blown, find the short before replacing it: a nicked thermostat wire, a shorted\ncontactor or relay coil, or a wire rubbing the cabinet. Measure each coil's resistance (most 24 V coils\nread 5–20 Ω; near zero is shorted). Replace a transformer that has primary voltage but no secondary, and\ncheck its VA rating against the load.\n","refs":["practice"],"module":"common.yaml"},{"id":"gen.no_call","name":"Thermostat or controller not calling (setpoint, mode, schedule, failed control or broken wire)","systems":["*"],"prior":"common","signs":{"gen.call":"not_calling!","gen.power":"present","gen.control_v":"present?","gen.output":"none","gen.dead":"no?","vc.comp":"off!","blr.start":"nothing!","blr.motor_v":"missing","ahu.fan":"off","hyd.circ":"off","tu.fan":{"off":0.6,"running":0.4},"tu.heat_amps":"zero"},"confirm":"No call signal at the unit while the space is away from setpoint; jumpering the call (e.g. R to Y or R to W) at the unit starts it.","fix":"Check mode, setpoint, schedule, batteries and any lockout or holiday setting. If the stat calls but the\nunit doesn't see it, trace the wire for a break. Replace a thermostat or controller that won't close its\noutput, and check its sensor or probe (a sensor reading wrong makes the control think it's satisfied).\n","refs":["practice"],"module":"common.yaml"},{"id":"gen.low_voltage","name":"Low supply voltage (source, generator, undersized or long wiring)","systems":["*"],"prior":"uncommon","signs":{"gen.voltage":"low!","gen.intermittent":"yes?","gen.short_cycle":"yes?"},"confirm":"Voltage at the unit under load more than 10 % below nameplate; compare with the voltage at the panel to find where it drops.","fix":"If the drop is between the panel and the unit, look for a loose or corroded connection or undersized\nwire. If the panel itself is low, it is a supply problem (utility or station power plant / generator\nloading) — report it. Low voltage overheats motors and compressors, so fix it before replacing parts.\n","refs":["practice"],"module":"common.yaml"},{"id":"gen.loose_connection","name":"Loose or burnt power connection","systems":["*"],"prior":"occasional","signs":{"gen.burnt_smell":"yes?","gen.intermittent":"yes","gen.voltage":"low?","gen.dead":"yes?"},"confirm":"Discolored or melted terminal, a lug that turns when tightened, or voltage that drops across a connection under load.","fix":"Lock out. Inspect lugs, terminal blocks, contactor and disconnect terminals for heat discoloration and\npitting. Cut back and re-terminate burnt conductors, replace damaged terminals, and torque to spec.\n","safety":"Lock out and tag; verify dead before touching terminals.","refs":["practice"],"module":"common.yaml"},{"id":"ctl.short_cable","name":"Low-voltage fuse blown by a shorted thermostat or outdoor control cable","systems":["*"],"prior":"occasional","keywords":["blown 3 amp fuse","shorted thermostat wire","nicked thermostat wire","chewed wire","weed eater cut the wire","wire rubbing the cabinet"],"signs":{"ctl.lv_fuse":{"blown":0.55,"reblows":0.42},"ctl.short_where":"cable!","gen.control_v":"missing?","gen.power":"present","gen.call":"not_calling?","gen.output":"none","gen.intermittent":"yes?","vc.comp":"off","blr.start":"nothing","ahu.fan":"off?","hyd.circ":"off"},"confirm":"With the thermostat off the wall and power off, a call terminal reads near 0 Ω to C, and the short clears when one cable is lifted.","fix":"Find the damage on that run: a staple through the cable, insulation rubbed through on a cabinet edge or the\noutdoor unit's sheet metal, a cable chewed or cut outside, a wet splice. Repair or replace the run; don't\ntape a bare spot on an outdoor cable. Replace the fuse with the same rating, never a larger one. Then run\nevery call (Y, W, G, O/B) and check the fuse holds.\n","refs":["tm-5-642","practice"],"module":"controls.yaml"},{"id":"ctl.short_coil","name":"Low-voltage fuse blown by a shorted coil (contactor, relay, zone valve or reversing-valve coil)","systems":["*"],"prior":"occasional","keywords":["shorted contactor coil","shorted relay coil","fuse blows when contactor pulls in","coil reads zero ohms"],"signs":{"ctl.lv_fuse":{"reblows":0.62,"blown":0.35},"ctl.short_where":"coil!","ctl.coil_ohms":"shorted","gen.control_v":"missing?","gen.power":"present","gen.output":"none","vc.comp":"off","blr.start":"nothing","hyd.circ":"off"},"confirm":"The fuse blows the moment one call comes on, and the coil on that call reads under about 2 Ω with a lead lifted.","fix":"Replace the shorted coil, or the whole contactor or relay if the coil isn't sold alone. Match the coil\nvoltage. Look for why it failed: water dripping on it, a coil run on high voltage (wrong transformer tap),\nor a contactor that chattered for a long time. Fit a fuse of the same rating and run every call.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.xfmr_open","name":"Control transformer failed — line voltage on the primary, no 24 V out","systems":["*"],"prior":"occasional","keywords":["bad transformer","transformer burnt","transformer dead","no 24 volts"],"signs":{"ctl.xfmr":"no_secondary!","ctl.lv_fuse":"intact?","gen.control_v":"missing","gen.power":"present","gen.call":"not_calling","gen.output":"none","gen.burnt_smell":"yes?","vc.comp":"off","blr.start":"nothing","ahu.fan":"off?","hyd.circ":"off"},"confirm":"Line voltage across the primary leads and 0 V across the secondary, measured at the transformer.","fix":"Before you fit a new transformer, ohm the 24 V circuit for a short (call terminals to C with the thermostat\noff). A transformer with no fuse ahead of its load often dies from a short that is still there. Replace it\nwith one of the same primary voltage and at least the same VA. Add an inline fuse in the secondary if the\ncircuit has none.\n","safety":"The primary is line voltage. Lock out before you change it.","refs":["tm-5-642","practice"],"module":"controls.yaml"},{"id":"ctl.xfmr_overloaded","name":"Control transformer overloaded or undersized — 24 V sags on a call, contactor chatters","systems":["*"],"prior":"occasional","keywords":["transformer too small","transformer overloaded","transformer hot","transformer humming","added a humidifier","zone dampers on the transformer"],"signs":{"ctl.rc_volts":"low!","ctl.xfmr":"ok","ctl.xfmr_tap":"matches","ctl.vdrop":"none?","ctl.contactor_noise":"chatter?","gen.control_v":"present","gen.intermittent":"yes?","gen.short_cycle":"yes?"},"confirm":"R to C reads normal with no call and drops under about 21 V once the loads pull in; the voltage at the coil follows the transformer down (no extra drop in the wiring).","fix":"Add up the VA of everything on the secondary: the contactor and relays, zone dampers, a humidifier, a\nthermostat, accessory boards. Fit a larger transformer, or move the added loads to their own transformer\n(and keep them apart from the first one, or phase them). A transformer that runs hot to the touch is past\nits rating.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.xfmr_tap","name":"Transformer on the wrong primary tap for the supply (208 vs 240 V) — 24 V reads high or low","systems":["*"],"prior":"uncommon","keywords":["wrong tap","transformer tap","208 volt tap","240 volt tap"],"signs":{"ctl.xfmr_tap":"wrong!","ctl.rc_volts":{"low":0.5,"high":0.45},"ctl.xfmr":"ok","gen.recent_work":"yes?","ctl.contactor_noise":"chatter?","gen.intermittent":"yes?"},"confirm":"The primary lead in use doesn't match the voltage you metered on the primary, and the secondary reads outside 22–28 V.","fix":"Lock out and move the primary to the tap that matches the measured supply. Cap the unused lead. Then check\nthe secondary is 24–28 V under load. A secondary that has run high for a long time can cook coils, so ohm\nthe contactor and relay coils too.\n","safety":"Lock out and dead-test before you move a tap.","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.xfmr_phasing","name":"Two transformers tied together out of phase — fuses blow, controls act up","systems":["vc.ac","vc.hp","fuel","hydronic","ahu"],"prior":"uncommon","keywords":["transformers out of phase","phasing","dual fuel","two transformers","rh rc jumper left in","zone panel"],"signs":{"ctl.phasing":"out_of_phase!","ctl.lv_fuse":{"blown":0.4,"reblows":0.3,"intact":0.3},"gen.recent_work":"yes?","gen.intermittent":"yes?"},"confirm":"With the C terminals tied, about 48 V reads between the two R terminals.","fix":"Keep the two transformers' circuits apart where the design allows: take out the Rh–Rc jumper on a\ntwo-transformer thermostat, or use an isolation relay. Where they must share a common, swap the primary or\nsecondary leads on one transformer so R to R reads near 0 V. Then replace any blown fuse and recheck.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.door_switch","name":"Blower-door safety switch open — door not seated or the switch failed","systems":["vc.ac","vc.hp","fuel.furnace"],"prior":"occasional","keywords":["door switch","blower door switch","door interlock","door not on right"],"signs":{"ctl.door_sw":"open!","ctl.xfmr":"no_primary","gen.control_v":"missing","gen.power":"present","gen.dead":"yes?","gen.output":"none","gen.recent_work":"yes?","vc.comp":"off","vc.evap_fan":"off","blr.start":"nothing","blr.blower":"off"},"confirm":"Line voltage at the unit's power terminals but none on the transformer primary, and the switch plunger isn't made with the door on.","fix":"Seat the door so it pushes the plunger fully in; bent doors and lost screws are the usual reason after a\nfilter change. If the plunger is made and the switch still reads open, replace the switch. Never tape or\njumper it: it keeps hands out of a live cabinet with a blower that can start.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.lv_connection","name":"Loose or corroded low-voltage connection — the coil gets too few volts and chatters or drops out","systems":["*"],"prior":"common","keywords":["corroded wire nut","loose thermostat wire","bad splice","voltage drop","contactor chatter"],"signs":{"ctl.vdrop":"drop!","ctl.rc_volts":"normal","ctl.contactor_noise":"chatter?","gen.intermittent":"yes","gen.short_cycle":"yes?"},"confirm":"R to C at the transformer reads normal, but the coil reads 3 V or more lower with the call on; stepping along the circuit finds the joint where the volts are lost.","fix":"Cut back and remake the bad joint. Outdoors, use gel-filled connectors or a sealed splice. Tighten loose\nterminal screws, and replace any aluminum or very thin conductor in the run. Check the coil's voltage\nagain with the call on.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.jumper_left","name":"A safety or control jumpered out and left that way","systems":["*"],"prior":"uncommon","keywords":["jumper on safety","bypassed safety","safety jumped out","jumper left in"],"signs":{"ctl.jumper_found":"found!","gen.recent_work":"yes?","gen.burnt_smell":"yes?"},"confirm":"A jumper, wire nut or pinned switch bridges a safety (pressure switch, float, limit, rollout, door switch) or a control.","fix":"Take the jumper out. Then find why someone put it in: the safety was tripping for a reason. Fix that reason\n(dirty coil, clogged drain, airflow, draft) or replace a switch that tests failed. Check what running\nwithout the safety may have damaged: a compressor that overheated, water on a ceiling, a scorched limit.\n","safety":"A bypassed safety lets the equipment run into the condition it guards against. Don't leave a unit running with any safety jumpered.","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.hps_failed","name":"High-pressure switch failed open (or its wire loose) — open at normal head pressure","systems":["vc"],"prior":"uncommon","keywords":["bad high pressure switch","high pressure switch failed","hps bad"],"signs":{"vc.hps_trip":"yes!","ctl.switch_cont":"open!","vc.cond_sat":"normal","vc.cond_dirty":"no","vc.cond_fan":"running?","vc.comp":"off","vc.coil_24v":"no","gen.output":"none"},"confirm":"Head pressure reads normal (or the system is off and equalized), yet the switch still reads open with a lead lifted.","fix":"Check the switch wires and spade terminals first; a loose one reads the same as an open switch. Replace the\nswitch at the same cut-out setting. Most mount on a Schrader fitting; check that a core depressor is in\nthe new one, and leak-check the fitting.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.lps_failed","name":"Low-pressure switch failed open or set too high — open at normal suction (or trips every cold start)","systems":["vc.ac","vc.hp"],"prior":"uncommon","keywords":["bad low pressure switch","low pressure switch failed","lps bad","trips on cold start"],"signs":{"vc.lps_trip":"yes!","ctl.switch_cont":"open!","vc.evap_sat":"normal","vc.superheat":"normal?","vc.comp":"off","gen.output":"none"},"confirm":"Suction reads normal with the unit running (or the system is equalized above the cut-out), yet the switch reads open. A switch that only trips in the first minute of a cold start points at a missing start-up bypass.","fix":"Replace a switch that reads open at normal suction. Many control boards ignore the low-pressure switch for\nthe first minutes of a start; check that this feature is set or wired as the maker intends. Don't\nlower a cut-out to hide a real low-suction problem: confirm the charge and airflow first.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.float_stuck","name":"Condensate float switch open with the pan dry — float stuck, out of level, or wired wrong","systems":["vc.ac","vc.hp"],"prior":"occasional","keywords":["float switch stuck","bad float switch","float switch open dry"],"signs":{"ctl.float_sw":"open_dry!","vc.drain":"clear","gen.water_leak":"no","vc.comp":"off","vc.coil_24v":"no","gen.output":"none"},"confirm":"The float switch reads open (24 V across it with the call on) while its pan holds no water.","fix":"Free a float stuck in slime or debris, level a pan-mounted switch, or replace it. Check it is wired in the\nleg the maker shows (usually breaking Y or R to the outdoor unit), then pour water in the pan to prove it\nopens and recloses.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.rollout_failed","name":"Rollout or spill switch failed open — won't reset with a clean flue and good draft","systems":["fuel"],"prior":"uncommon","keywords":["rollout switch bad","spill switch bad","roll out switch wont reset"],"signs":{"blr.spill_switch":"tripped!","ctl.switch_cont":"open!","blr.draft_br":"normal","blr.flue":"clear","blr.start":"nothing","gen.output":"none"},"confirm":"Draft reads normal and the flue is clear, yet the switch reads open after a reset and a cool-down.","fix":"Replace the switch with one of the same rating and reset type. Before you do, prove the draft and flue\nagain: a rollout or spill switch that trips is usually telling the truth. If it trips again with a new\nswitch, go back to the draft and the flue.\n","safety":"A spill or rollout trip can mean flue gas in the room. Check for CO before you reset it.","refs":["tm-5-642","practice"],"module":"controls.yaml"},{"id":"ctl.board_lockout","name":"Outdoor control board in lockout after repeated safety trips — runs only after a power reset","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["ducted"]},"prior":"occasional","keywords":["board lockout","soft lockout","hard lockout","locked out on pressure switch"],"signs":{"ctl.board_status":"lockout!","vc.comp":"off","vc.coil_24v":"no","gen.call":"calling","gen.output":"none","gen.intermittent":"yes?"},"confirm":"The board shows its lockout code; cutting power for a minute clears it and the unit runs again.","fix":"Read the code before you reset it. The lockout counts trips of a pressure switch or another safety, so the\nreal fault is whatever trips it: a dirty condenser or failed fan (high pressure), low charge or a frozen\ncoil (low pressure). Reset, then watch the pressures through a full cycle.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.relay_coil_open","name":"Relay coil open — 24 V on the coil, relay doesn't pull in (zone, fan, circulator or isolation relay)","systems":["fuel","hydronic"],"prior":"occasional","keywords":["relay coil open","relay not pulling in","zone relay bad","fan relay bad"],"signs":{"ctl.relay":"not_pulling!","ctl.coil_ohms":"open!","gen.call":"calling","gen.control_v":"present","gen.output":"none","blr.start":"nothing?","hyd.circ":"off","hyd.circ_volts":"missing"},"confirm":"24 V across the coil terminals with the call on, the relay stays out, and the coil reads open with a lead lifted.","fix":"Replace the relay (or the coil, if it's sold alone) with the same coil voltage and contact rating. If the\nnew coil also fails soon, look for high control voltage or water on it.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.relay_pitted","name":"Relay contacts pitted or burnt — pulled in, but the load gets low or no voltage","systems":["fuel","hydronic"],"prior":"occasional","keywords":["pitted contacts","burnt relay contacts","relay contacts bad"],"signs":{"ctl.relay":"pulled_in!","ctl.contact_drop":"drop!","gen.intermittent":"yes?","gen.output":"none|weak","hyd.circ":"off|hums","hyd.circ_volts":"missing?"},"confirm":"The relay is pulled in but several volts or more read across a closed contact while the load runs.","fix":"Replace the relay; don't file the contacts. Check the load's current against the contact rating. A motor\nwith a failing capacitor or tight bearings pulls high current and burns the contacts again.\n","safety":"Lock out before you change it; the contacts switch line voltage.","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.relay_stuck","name":"Relay stuck closed — burner, blower or pump runs with no call","systems":["fuel","hydronic"],"prior":"occasional","keywords":["relay stuck","relay welded","circulator runs all the time","burner wont shut off"],"signs":{"ctl.relay":"stuck_in!","ctl.coil_v_off":"none!","gen.call":"not_calling","gen.runs_constantly":"yes","hyd.circ":"running","blr.start":"normal?"},"confirm":"With the call off there is no voltage on the relay coil, yet the relay stays in and the load runs.","fix":"Lock out and replace the relay. Look for why the contacts welded: a load drawing more than the contact\nrating, or contacts that chattered on low control voltage. On a boiler, check that the high limit still\nshut the burner off while the relay was stuck.\n","safety":"The load can start at any moment while the relay is stuck. Lock out before you work on it.","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.call_stuck_on","name":"Call stuck on — 24 V stays on the contactor or relay with the thermostat satisfied (Y shorted to R, stat relay stuck)","systems":["vc.ac","vc.hp","fuel","hydronic"],"prior":"occasional","keywords":["runs with the thermostat off","wont shut off","y shorted to r","thermostat stuck calling"],"signs":{"ctl.coil_v_off":"present!","gen.runs_constantly":"yes!","gen.call":{"calling":0.55,"not_calling":0.45},"vc.contactor":{"welded":0.55,"ok":0.43},"vc.comp":"running","hyd.circ":"running","blr.start":"normal"},"confirm":"With the thermostat off, 24 V still reads on the contactor or relay coil. If it goes away with the thermostat off the wall, the thermostat is stuck; if it stays, the cable is shorted.","fix":"Pull the thermostat off: if the call drops, replace the thermostat. If it stays, find the short between R\nand the call wire in the cable (often at a staple or where it enters the unit) and repair the run. On an\nA/C that ran nonstop, check the indoor coil for ice before you leave.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.contactor_buzz","name":"Contactor buzzing loudly while pulled in — dirty or rusted pole faces, or a cracked shading ring","systems":["vc"],"prior":"occasional","keywords":["contactor buzzing","loud contactor","contactor humming"],"signs":{"ctl.contactor_noise":"buzz!","ctl.rc_volts":"normal","ctl.vdrop":"none","vc.contactor":"ok|burnt","vc.comp":"running?"},"confirm":"The contactor buzzes loudly with normal voltage on its coil; the noise is in the magnet, not the compressor.","fix":"Replace the contactor. A loud magnet hum means the armature isn't seating flat, and it will chatter and\npit its contacts soon. Look for dirt or insects in it, and check the coil voltage under load.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.asc_normal","name":"Anti-short-cycle or restart delay timing out — normal 3–5 minute wait (longer after a power event), not a fault","systems":["vc","ahu"],"prior":"common","keywords":["anti short cycle","delay on break","time delay","compressor delay","restart delay"],"signs":{"ctl.start_delay":"delayed!","ctl.timer_io":"passes","gen.output":{"none":0.5,"normal":0.4,"weak":0.1},"gen.after_outage":"yes?","vc.comp":"off|running","ahu.fan":"off|running"},"confirm":"The unit starts on its own a few minutes after the call or after power returns, then runs normally.","fix":"Nothing to repair. Wait out the delay before you troubleshoot a no-start, and tell the occupant about it.\nDon't bypass the timer; it protects the compressor from restarting against high pressure.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.asc_failed","name":"Delay timer (anti-short-cycle or time-delay relay) failed open — never times out","systems":["vc"],"prior":"uncommon","keywords":["time delay relay bad","delay timer bad","anti short cycle timer failed"],"signs":{"ctl.start_delay":"never!","ctl.timer_io":"in_no_out!","vc.coil_24v":"no!","gen.call":"calling","vc.comp":"off!","gen.output":"none"},"confirm":"24 V goes into the timer but nothing comes out after 10 minutes.","fix":"Replace the timer, or the board it sits on. Check that the safeties wired through it read closed first.","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.stat_settings_wrong","name":"Thermostat set wrong — mode, setpoint, fan, schedule or a hold","systems":["vc.ac","vc.hp","fuel","hydronic"],"prior":"common","keywords":["thermostat set wrong","thermostat off","wrong mode","hold on","vacation mode"],"signs":{"ctl.stat_settings":"wrong!","ctl.call_path":"not_sent?","gen.call":"not_calling","gen.output":"none","vc.comp":"off","blr.start":"nothing","hyd.circ":"off"},"confirm":"The mode, setpoint, fan setting, schedule or hold doesn't match the call the occupant wants; setting it right brings the call on.","fix":"Set the mode, setpoint and fan, clear any hold or vacation mode, and fix the schedule. Show the occupant how\nit is set. If the settings keep changing, look for a second person or a remote app adjusting it.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.stat_config_wrong","name":"Thermostat set up wrong for the equipment — system type, stages, fan in heat","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_digital"]},"prior":"occasional","keywords":["thermostat configured wrong","installer settings","wrong system type","new thermostat"],"signs":{"ctl.stat_config":"wrong!","gen.recent_work":"yes","gen.output":"none|weak","ctl.stat_settings":"ok"},"confirm":"The installer menu doesn't match the equipment (for example set as a heat pump on a furnace, or one stage on a two-stage unit).","fix":"Set the system type, stages, auxiliary heat and fan control to match the equipment, then run each call (Y,\nY2, W, W2, G) and check the right parts start.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.stat_failed","name":"Thermostat failed — set right but won't close its output","systems":["vc.ac","vc.hp","fuel","hydronic"],"prior":"occasional","keywords":["bad thermostat","thermostat failed","thermostat not calling"],"signs":{"ctl.call_path":"not_sent!","ctl.stat_settings":"ok!","ctl.jumper_test":"starts","ctl.batteries":"ok","gen.call":"not_calling!","gen.output":"none","vc.comp":"off","blr.start":"nothing","blr.tt":"no","hyd.circ":"off"},"confirm":"With the thermostat set right and 24 V on R, nothing comes out on the call terminal; jumpering R to the call at the unit starts it.","fix":"Replace the thermostat. Match the type (heat pump or conventional, stages, needs a C wire or not). Set the\ninstaller menu for the equipment, then run each call.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.stat_wire_open","name":"Thermostat wire broken or loose — the call leaves the thermostat but doesn't reach the unit","systems":["vc.ac","vc.hp","fuel","hydronic"],"prior":"occasional","keywords":["broken thermostat wire","loose thermostat wire","open wire","wire pulled off the terminal"],"signs":{"ctl.call_path":"lost_between!","gen.call":"not_calling!","ctl.jumper_test":"starts!","blr.tt":"no!","gen.output":"none","gen.intermittent":"yes?","vc.comp":"off","blr.start":"nothing","hyd.circ":"off"},"confirm":"24 V on the call terminal at the thermostat, none at the unit's terminal board.","fix":"Check both ends for a wire pulled out of its terminal or broken under the screw. Then ohm the conductor end\nto end (power off, both ends lifted). Use a spare conductor in the cable if one is broken, or pull a new\ncable.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.batteries_dead","name":"Thermostat batteries dead — display blank or warning, the call drops out","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_digital"]},"prior":"common","keywords":["dead batteries","thermostat blank","thermostat batteries","low battery"],"signs":{"ctl.batteries":"low!","ctl.stat_display":{"blank":0.55,"low_batt":0.4,"normal":0.05},"ctl.c_wire":"connected","gen.call":"not_calling","gen.output":"none","vc.comp":"off?","blr.start":"nothing?","hyd.circ":"off?"},"confirm":"Fresh batteries bring the display back and the call comes on.","fix":"Fit fresh batteries of the type marked in the thermostat. If they die again within months, the thermostat\nmay be drawing on them because it has no C wire; add one if the equipment has a C terminal.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.no_c_wire","name":"No C wire — power-stealing thermostat browns out (blank or restarting display, chatter, false starts)","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_digital"]},"prior":"occasional","keywords":["no c wire","power stealing","wifi thermostat","smart thermostat keeps rebooting"],"signs":{"ctl.c_wire":"missing!","ctl.stat_display":{"reboots":0.5,"blank":0.3,"normal":0.2},"gen.intermittent":"yes","ctl.contactor_noise":"chatter?","gen.short_cycle":"yes?","gen.recent_work":"yes?"},"confirm":"The thermostat needs a C wire and none is connected; with a C wire landed (or a temporary one from the equipment) the faults stop.","fix":"Land a C wire: use a spare conductor in the cable, pull a new cable, or fit an adapter the thermostat maker\napproves. Check R to C reads 24 V at the sub-base afterwards.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.stat_miswired","name":"Thermostat miswired — wires on the wrong letters, R and C crossed, or the Rh–Rc jumper wrong","systems":["vc.ac","vc.hp","fuel","hydronic"],"prior":"occasional","keywords":["thermostat miswired","wired wrong","wrong terminal","new thermostat wired wrong","y and g swapped"],"signs":{"ctl.wiring_map":"wrong!","gen.recent_work":"yes!","gen.output":"none|weak","ctl.lv_fuse":{"intact":0.7,"blown":0.3},"vc.comp":"off?","blr.start":"nothing?","hyd.circ":"off?"},"confirm":"A conductor lands on different letters at the thermostat and at the equipment, or the Rh–Rc jumper is wrong for the number of transformers.","fix":"Re-land each wire by function, not by color: follow it to the equipment terminal it actually lands on.\nPut the Rh–Rc jumper in for one transformer, out for two. Replace a blown fuse and run every call.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.anticipator","name":"Heat anticipator or cycle rate set wrong — short cycles, or long cycles with big swings","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_mech","stat_digital"]},"prior":"occasional","keywords":["heat anticipator","anticipator","cycles per hour","cycle rate","cph"],"signs":{"ctl.cycle_setting":{"too_fast":0.55,"too_slow":0.42},"gen.short_cycle":"yes?","gen.output":"normal|weak"},"confirm":"The anticipator dial doesn't match the W-circuit current (clamp with 10 wraps, divide by 10), or the cycle-rate setting doesn't match the equipment type.","fix":"Set the anticipator to the measured W current. On a digital thermostat set the cycle rate for the\nequipment (the installer menu lists types such as forced air, hot water, steam). Short cycles with every\nsetting right point back at the thermostat's location.\n","refs":["tm-5-642","practice"],"module":"controls.yaml"},{"id":"ctl.stat_off_level","name":"Mechanical thermostat off level or dirty — switches several degrees off the dial","systems":["vc.ac","vc.hp","fuel","hydronic"],"requires":{"controls":["stat_mech"]},"prior":"occasional","keywords":["thermostat not level","mercury thermostat","thermostat off calibration"],"signs":{"ctl.stat_level":"off!","gen.output":"weak|normal","gen.runs_constantly":"yes?"},"confirm":"The base is off its level marks, or dust and lint sit on the coil and contacts, and the call switches several degrees away from the dial setting.","fix":"Level the base on its marks and clean the coil and contacts with a soft brush (no abrasive on the\ncontacts). A mercury thermostat that is cracked or no longer needed should be replaced; take the bulb for\nproper disposal, never the trash.\n","safety":"A mercury bulb is a hazardous waste. Don't break it.","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.stat_mislocated","name":"Thermostat or sensor in a poor location — sun, supply air, a draft, a cold wall or a heat source","systems":["vc.ac","vc.hp","vc.walkin","vc.reachin","fuel","hydronic"],"prior":"common","keywords":["thermostat location","thermostat in the sun","probe location","sensor location"],"signs":{"ctl.stat_spot":"poor!","ctl.stat_vs_ref":"agrees","ctl.sensor_ohms":"ok?","gen.short_cycle":"yes?","gen.output":"weak|normal"},"confirm":"The sensor reads its own spot correctly, but that spot runs warmer or colder than the space it is meant to control.","fix":"Move the thermostat or sensor to an inside wall in the space it serves, about 5 ft up, out of sun and\nsupply air. Seal the wire hole behind it with foam or putty. In a walk-in, mount the probe in the box air,\naway from the evaporator discharge and the door.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.thermistor_failed","name":"Temperature sensor failed or drifted (10 kΩ NTC) — the control acts on a false reading","systems":["vc.ac","vc.hp","fuel","hydronic"],"prior":"occasional","keywords":["bad sensor","thermistor bad","sensor failed","remote sensor bad","outdoor sensor bad","10k sensor"],"signs":{"ctl.sensor_ohms":{"off":0.6,"open":0.25,"shorted":0.12},"ctl.stat_vs_ref":"off","gen.output":"none|weak"},"confirm":"The sensor's resistance, with a lead lifted, is off the chart at the temperature it sits in (or reads open or shorted).","fix":"Replace the sensor with one of the same type and curve; the controller expects that curve. If it reads open\nor shorted only at the controller end, the wire run is at fault: ohm the sensor at the sensor end too.\n","refs":["ntc-beta","practice"],"module":"controls.yaml"},{"id":"ctl.sensor_config","name":"Sensor good but the reading is off — wrong sensor type set in the controller, an offset, or long-run wire resistance","systems":["vc.ac","vc.hp","fuel","hydronic"],"prior":"uncommon","keywords":["sensor offset","wrong sensor type","sensor calibration","calibration offset"],"signs":{"ctl.stat_vs_ref":"off!","ctl.sensor_ohms":"ok!","gen.recent_work":"yes?"},"confirm":"The sensor ohms correctly on its chart, yet the controller shows a different temperature.","fix":"Check the input's sensor type (for example 10 kΩ Type II vs Type III, or a different resistance) and any\noffset in the controller or thermostat setup. On a long sensor run, add the wire resistance to what you\nmeasured. Correct the setup; don't use an offset to hide a wrong sensor type.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.ob_reversed_cool","name":"Heat pump heats on a cooling call — thermostat O/B setting wrong for the valve","systems":["vc.ac"],"requires":{"rev_valve":["yes"],"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["o b setting","ob reversed","heats in cool mode","new thermostat heat pump"],"signs":{"ctl.ob_setting":"reversed!","ctl.cool_mode":"heating!","ctl.rv_coil_cool":"wrong","gen.recent_work":"yes","gen.output":"none"},"confirm":"The thermostat's O/B setting doesn't match the valve (by the diagram or a meter on the coil), and the unit heats on a cooling call.","fix":"Set O/B to match the valve, then run cooling and heat and check the vapor line at the indoor unit in each\n(cold in cooling, hot in heat).\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.rv_coil_wrong_cool","name":"Reversing-valve coil voltage wrong in cooling — O wire open or not landed, or a B wire live (setting right)","systems":["vc.ac"],"requires":{"rev_valve":["yes"],"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["o wire broken","no 24 volts to the reversing valve","reversing valve wire"],"signs":{"ctl.rv_coil_cool":"wrong!","ctl.cool_mode":"heating!","ctl.ob_setting":"ok!","gen.output":"none"},"confirm":"The O/B setting is right, but the coil gets no 24 V on a cooling call (O valve) or 24 V when it shouldn't (B valve).","fix":"Trace the O (or B) conductor from the thermostat to the outdoor unit: a broken wire, one not landed at the\noutdoor board, or a B wire shorted to R. If 24 V reaches the coil and the valve still won't shift, ohm the\ncoil and check the valve itself.\n","refs":["practice"],"module":"controls.yaml"},{"id":"ctl.point_override","name":"BAS point left in override or hand — the equipment ignores the schedule and the sequence","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"prior":"common","keywords":["point in hand","override left on","operator override","bas override","forced on"],"signs":{"ctl.point_mode":"override!","ctl.cmd_vs_fb":"agree","ctl.controller":"ok","gen.output":{"none":0.4,"normal":0.4,"weak":0.2},"gen.runs_constantly":"yes?"},"confirm":"The point shows an operator override or hand at a priority above the program, and the equipment does exactly what that override says.","fix":"Release the override (relinquish it at the priority that holds it) or put the hand-off-auto switch back in\nauto, and watch the program take it. Find out who set it and why; an override often hides a fault someone\nmeant to come back to.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.schedule_wrong","name":"Occupancy schedule wrong — holiday or exception left in, wrong times, or a clock off by an hour","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"prior":"common","keywords":["schedule wrong","holiday schedule","daylight saving","unoccupied during the day","runs all night"],"signs":{"ctl.occupancy":{"unocc_when_occupied":0.6,"occ_when_empty":0.37},"ctl.point_mode":"auto","ctl.occ_sensor":"ok","ctl.controller":"ok","gen.intermittent":"yes?","gen.output":"none|weak"},"confirm":"The schedule (or an exception in it) puts the system unoccupied while people are in, or occupied while the building is empty, with the controller clock right.","fix":"Correct the schedule and clear stale holidays and exceptions. Check the daylight-saving rule. Note the\nbuilding's real hours with the occupant, and set warm-up or cool-down to start early enough.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.occ_sensor_bad","name":"Occupancy sensor or after-hours override button faulted — space held occupied, or never sees anyone","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"prior":"occasional","keywords":["occupancy sensor","override button","sensor blocked"],"signs":{"ctl.occ_sensor":"faulted!","ctl.occupancy":{"occ_when_empty":0.5,"unocc_when_occupied":0.45},"ctl.point_mode":"auto"},"confirm":"The occupancy input doesn't change when you walk in and out of its view or press the button.","fix":"Clear what blocks the sensor's view, aim it away from hallways, or replace it. Check the input at the BAS\nchanges state, and that the off-delay is set as the design calls for.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.controller_reset","name":"Controller lost its program or clock after a power event — default program, wrong time, outputs at their safe state","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"prior":"occasional","keywords":["controller lost program","controller reset","lost database","clock wrong"],"signs":{"ctl.controller":"reset!","gen.after_outage":"yes!","ctl.occupancy":{"unocc_when_occupied":0.4,"occ_when_empty":0.3,"matches":0.3},"gen.output":"none|weak"},"confirm":"After the outage the controller shows a default program, a reset clock, or setpoints that don't match the saved database.","fix":"Reload the program from the saved backup and set the clock (or let it sync from the network). Check the\ncontroller's memory backup (battery or flash) so it survives the next outage, and make sure the backup on\nfile is current.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.comm_lost","name":"Controller offline on the BAS network — runs on its own default schedule while the front end shows stale values","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam","ahu"],"requires":{"controls":["bas"]},"prior":"occasional","keywords":["controller offline","no comm","communication lost","network down"],"signs":{"ctl.controller":"offline!","gen.after_outage":"yes?","ctl.occupancy":{"matches":0.5,"unocc_when_occupied":0.3,"occ_when_empty":0.2},"gen.output":"none|weak|normal"},"confirm":"The front end shows the controller offline, or its values haven't updated, while the controller itself has power.","fix":"Check the controller's power, then the network: a loose or broken trunk wire, a missing end-of-line\ntermination, an address clash after a board swap, or a router or switch that didn't restart after the\noutage. While it's offline, it runs on its local default schedule, so compare that schedule with the\nbuilding's hours.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.bas_output_failed","name":"BAS commands it on, but nothing leaves the controller output (dead output relay or triac, blown output fuse)","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam"],"requires":{"controls":["bas"]},"prior":"occasional","keywords":["bas says on but nothing runs","controller output dead","output fuse blown"],"signs":{"ctl.cmd_vs_fb":"mismatch!","ctl.output_signal":"none_at_controller!","ctl.point_mode":"auto?","ctl.controller":"ok","gen.output":"none","vc.comp":"off","blr.start":"nothing","hyd.circ":"off"},"confirm":"The command point reads on, but no signal reads at the controller's output terminals.","fix":"Check the output's fuse and its power or common supply on the controller. Replace a dead output, or move the\npoint to a spare output and update the program. Find what killed it: a shorted field device or a load\nlarger than the output's rating, which needs an interposing relay.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.field_wire_lost","name":"BAS signal leaves the controller but doesn't reach the device (broken or miswired field wire, failed interposing relay)","systems":["vc.ac","vc.hp","vc.walkin","fuel","hydronic","steam"],"requires":{"controls":["bas"]},"prior":"occasional","keywords":["bas says on but nothing runs","broken control wire","interposing relay bad","rib relay"],"signs":{"ctl.cmd_vs_fb":"mismatch!","ctl.output_signal":"lost_in_field!","ctl.controller":"ok","gen.output":"none","vc.comp":"off","blr.start":"nothing","hyd.circ":"off"},"confirm":"The signal reads at the controller terminals but not at the device, or the interposing relay gets its coil signal and its contacts don't close.","fix":"Trace the run between the controller and the device: terminal blocks, splices, the interposing relay.\nRepair the wire or replace the relay, then command the point on and off and watch the device follow.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"ctl.actuator_failed","name":"Valve or damper actuator failed on a BAS point — signal reaches it, it doesn't move (feedback disagrees with command)","systems":["fuel.boiler","hydronic","steam"],"requires":{"controls":["bas"]},"prior":"occasional","keywords":["actuator failed","valve actuator dead","command vs feedback","feedback doesnt match"],"signs":{"ctl.cmd_vs_fb":"mismatch!","ctl.output_signal":"present!","ctl.point_mode":"auto?","gen.output":"none|weak"},"confirm":"The correct signal reads at the actuator's terminals, and the actuator doesn't stroke (or its feedback doesn't follow).","fix":"Check the actuator's own power, then try its manual override. If the actuator turns but the valve stem\ndoesn't, the linkage or coupling has slipped or the valve is stuck. Replace a dead actuator with one of\nthe same signal, stroke and fail position, and check the feedback span afterwards.\n","refs":["ufc-3-410-02","practice"],"module":"controls.yaml"},{"id":"hp.rv_24v_wrongly_on","name":"Reversing valve stuck in cooling on a heat call — 24 V is still on an O-type coil (O shorted to R, or a stuck relay at the thermostat or defrost board)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"],"rv_energized":["cool"]},"prior":"common","keywords":["o shorted to r","o wire shorted","reversing valve energized in heat","24v on reversing valve in heat","stuck in cooling","stuck relay on defrost board"],"signs":{"gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_24v":"present_when_off!","hp.stat_ob_config":"ok","hp.heat_rise":"low!"},"confirm":"The unit runs in cooling on a heat call, the thermostat is set to match an O-type valve (energized in\ncooling), and metering the coil leads on the heat call shows 24 V that should not be there.\n","fix":"Find where the 24 V is coming from by working back from the coil: pull the O wire at the air handler and then\nat the thermostat, and watch the voltage on the coil leads. Look for O shorted to R (a nicked or stapled\nthermostat cable, a pinched wire at a splice), a thermostat or sub-base relay stuck on, or a stuck relay on\nthe outdoor defrost board holding 24 V on the coil. Repair or replace whatever holds the voltage on, then\nconfirm the valve moves to heating on the next heat call.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.rv_24v_absent","name":"Reversing valve stuck in cooling on a heat call — no 24 V reaching a B-type (heat-energized) coil (open B wire, thermostat or defrost-board relay)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"],"rv_energized":["heat"]},"prior":"common","keywords":["broken b wire","no 24v on b wire","b terminal dead","reversing valve signal missing","stuck in cooling"],"signs":{"gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_24v":"absent_when_needed!","hp.stat_ob_config":"ok","hp.heat_rise":"low!"},"confirm":"The unit runs in cooling on a heat call, the thermostat is set to match a B-type valve (energized in\nheating), and the coil leads read 0 V when the heat call needs them energized.\n","fix":"Trace the B circuit from the thermostat through the air handler splice and the outdoor defrost board to the\nsolenoid leads, metering as you go. The voltage drops out at the open wire, loose terminal, thermostat output\nor board relay that is at fault. Repair the break, then confirm the valve shifts to heating on the next heat\ncall.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.rv_coil_open","name":"Reversing-valve solenoid coil open or burned out (a heat-energized valve, so it sits in cooling on a heat call)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"],"rv_energized":["heat"]},"prior":"common","keywords":["bad reversing valve coil","solenoid coil open","4 way valve coil bad"],"signs":{"gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_24v":"as_required!","hp.rv_coil_ohms":"open!","hp.heat_rise":"low"},"confirm":"24 V is present right at the reversing-valve solenoid leads on the heat call, but the coil reads open (∞ Ω)\nor has no magnetic pull on a screwdriver tip.\n","fix":"Lock out power, unclip or unscrew the retaining nut on the 4-way valve pilot solenoid, and slip on a\nreplacement coil of the same voltage matched to the valve body (no refrigerant recovery needed). Secure the\nwires away from the hot discharge line so the insulation cannot melt.\n","notes":"An open coil can only leave the valve in cooling on a heat call when the valve is energized in heating\n(B-type). On an O-type valve the coil is off in heating anyway, so an open coil there shows up the other way\nround, as heating when cooling is called.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.rv_stuck_mech","name":"Reversing valve mechanically stuck (main slide jammed or pilot capillary plugged)","systems":["vc.hp"],"prior":"occasional","keywords":["reversing valve stuck","4 way valve jammed","valve wont shift","stuck reversing valve"],"signs":{"gen.output":"none|weak","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_24v":"as_required","hp.rv_coil_line_v":"as_required","hp.rv_coil_ohms":"ok!","hp.rv_shift":"no_shift!","hp.stat_ob_config":"ok","hp.heat_rise":"low"},"confirm":"The coil gets the right voltage for the mode called and tests good (strong magnetic pull if it is a 24 V\ncoil), but switching the coil with the compressor running produces no whoosh and the valve slide never\nshifts.\n","fix":"Before condemning the valve, check the charge and the pressure difference across it: a valve will not shift\nwithout enough charge and a pumping compressor. Then, with the compressor running, cycle the coil while rapping\nthe valve body gently with a rubber mallet (never dent the brass body with a steel hammer, or it will\npermanently bind). If it still will not shift or sticks again, recover the charge, remove the solenoid coil and\nshield the pilot tubes, wrap the new 4-way valve in wet rags while brazing with a nitrogen purge, replace the\nfilter-drier, evacuate to 500 microns, and weigh in the charge.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.minisplit_rv_electrical","name":"Ductless unit blowing cool air on a heat call — 4-way valve coil not energized (no line voltage from the board relay or harness) or the coil is open","systems":["vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"occasional","keywords":["mini split blowing cold in heat","mini split cools in heat mode","wall unit cold air in heating","4 way valve not energized mini split","ductless stuck in cooling"],"signs":{"gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_line_v":{"absent_when_needed":0.55,"as_required":0.45},"hp.rv_coil_ohms":{"open":0.45,"ok":0.55},"hp.heat_rise":"low!"},"confirm":"The head is on a heat call but blows cool air while the outdoor fan blows warm air. At the board's 4-way coil\nconnector (power on, call made) either the voltage the wiring diagram calls for is missing, or it is there and\nthe coil, checked with power off, reads open against the maker's figure.\n","fix":"Read the maker's wiring diagram to see which mode energizes the coil. If the voltage is missing, check the\nboard relay output, the harness and connector (heat damage, corrosion, a loose pin), and any stored fault code\n(look it up in the maker's manual) before replacing the outdoor board. If the voltage is there and the coil\nreads open, replace the coil with the exact part for the valve (no refrigerant recovery needed) and keep its\nleads clear of the hot discharge line.\n","safety":"The 4-way coil circuit is line voltage. Lock out and verify dead before unplugging or swapping the coil, and use a CAT III meter for the live check.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.rv_internal_leak","name":"Reversing valve stuck mid-position or leaking internally (hot discharge gas bypassing into suction)","systems":["vc.ac","vc.hp"],"prior":"occasional","keywords":["reversing valve leaking through","4 way valve bypass","reversing valve stuck mid position","hot gas bypass in 4 way valve"],"signs":{"gen.output":"weak!","hp.rv_suction_rise":"high!","vc.evap_sat":"high","vc.cond_sat":"low","vc.superheat":"low?","hp.heat_rise":"low","vc.comp_amps":"normal|low","vc.pumpdown":"weak?"},"confirm":"Touch-and-measure test on the 4-way valve body: the center tube leaving the valve toward the compressor is\nmore than 3–4 °F (often 8–20 °F) warmer than the evaporator return tube entering the valve, accompanied by\nhigh suction pressure and low head pressure.\n","fix":"First try cycling the solenoid several times under load to see if the slide seats fully. If the\nsuction-path temperature rise across the 4-way valve stays above 3–4 °F, the PTFE slide is scored\nor warped (often from brazing too hot without wet rags or overheating on high discharge temp).\nRecover the refrigerant, remove the solenoid coil and shield the pilot tubes, braze in a new reversing valve\nwith wet heat-sink wraps and a nitrogen sweep, replace the filter-drier, evacuate, and recharge by weight.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","notes":"NIST TN 1648 Table 5.3.1 shows internal 4-way/compressor leakage raises evaporator saturation\ntemperature, lowers superheat, and drops condensing temperature and indoor air temperature rise. The\nleak also bleeds discharge gas into suction, so the pump-down test fails the same way it does for weak\ncompressor valves. The 4-way valve suction rise check is what separates a leaking reversing valve from\nweak compressor valves.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.stat_ob_reversed","name":"Thermostat reversing-valve (O/B) setting does not match the valve (set to O on a B valve, or to B on an O valve)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["thermostat o/b wrong","cools in heat and heats in cool","o b setting backwards","new thermostat blowing cold in heat"],"signs":{"gen.recent_work":"yes!","gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.stat_ob_config":"reversed!","hp.rv_coil_24v":{"present_when_off":0.5,"absent_when_needed":0.45,"as_required":0.05},"hp.heat_rise":"low"},"when":[{"if":{"rv_energized":"cool"},"signs":{"hp.rv_coil_24v":"present_when_off!"}},{"if":{"rv_energized":"heat"},"signs":{"hp.rv_coil_24v":"absent_when_needed!"}}],"confirm":"Calling for heat runs the unit in cooling (and calling for cool runs it in heating), right after a\nthermostat replacement or reset, and the installer menu has the O/B setting opposite to what the valve coil\nneeds (confirmed from the wiring diagram or by metering the coil leads in both modes).\n","fix":"Change the reversing-valve O/B setting in the thermostat's installer menu to match the valve: O if the coil is\nenergized in cooling, B if it is energized in heating. Confirm which one you have from the wiring diagram or\nthe meter, not from the brand name. Then verify the outdoor unit shifts into heating on a heat call.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_board_failed","name":"Defrost control board failed (timer IC or relay dead — never initiates defrost)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["bad defrost board","defrost control failed","outdoor unit frozen solid","wont go into defrost"],"signs":{"gen.output":"weak","hp.outdoor_coil_ice":"encased!","vc.evap_sat":"low","hp.defrost_behavior":"not_in_defrost!","hp.defrost_sensor":"ok!","hp.defrost_test_pins":"no_response!","hp.heat_rise":"low","hp.cooling_mode_ok":"yes?"},"confirm":"Outdoor coil is encased in ice, 24 V power (R and C) and Y are present on the defrost board, the\ndefrost sensor tests good (closed/in-range), and shorting the TEST pins still fails to start defrost.\n","fix":"Inspect the defrost board for cracked solder joints or a burned outdoor-fan relay. Thaw the outdoor\ncoil carefully with warm water (never chip ice off fins with a screwdriver), replace the defrost\ncontrol board, set the timer jumper (30/60/90 min), and verify a forced test-pin defrost shifts the\n4-way valve, stops the outdoor fan, and energizes W2.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_sensor_fault","name":"Defrost coil sensor, defrost thermostat or outdoor ambient sensor open / drifted warm (never detects a freezing coil)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["bad defrost sensor","defrost thermostat open","defrost klixon bad","defrost thermistor drifted","ambient sensor drifted","outdoor ambient sensor bad"],"signs":{"gen.output":"weak","hp.outdoor_coil_ice":"encased!","vc.evap_sat":"low","hp.defrost_behavior":"not_in_defrost","hp.defrost_sensor":"open_or_drifted!","hp.defrost_test_pins":"starts_when_sensor_jumped!","hp.heat_rise":"low","hp.cooling_mode_ok":"yes?"},"confirm":"Outdoor coil is below 25 °F and iced solid, but the snap-disc defrost thermostat reads open (or the NTC\nthermistor reads a warm resistance, or the ambient sensor on a demand-defrost board reads off the curve);\njumping the sensor terminals and TEST pins immediately starts defrost.\n","fix":"Replace the defrost snap-disc thermostat or NTC coil thermistor, clip it tightly to the designated\nbottom liquid/distributor return bend where frost forms first, insulate the bulb from wind if specified,\nand thaw the coil before returning the unit to service. On a demand-defrost board, test the outdoor ambient\nsensor the same way and replace it if it has drifted, since the board compares coil to ambient.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_rv_no_shift","name":"Defrost initiates, but reversing valve fails to shift (fan stops and W2 calls, outdoor coil stays cold)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"uncommon","keywords":["no hot gas in defrost","fan stops in defrost but coil stays cold","reversing valve wont shift in defrost"],"signs":{"gen.output":"weak","hp.outdoor_coil_ice":"encased","hp.defrost_behavior":"fan_stops_no_hot_gas!","hp.defrost_sensor":"ok?","hp.heat_rise":"low?","hp.cooling_mode_ok":"yes?"},"confirm":"When defrost triggers, the outdoor fan stops and W2 energizes, but the reversing valve never moves to the\ncooling position that sends hot discharge gas into the outdoor coil.\n","fix":"Check whether the defrost board's reversing-valve relay is actually switching the O/B terminal during\ndefrost. If the board switches 24 V properly, check the solenoid coil and wiring to the 4-way valve;\nif the board's O/B relay contact is burned open or stuck, replace the defrost board. If the board and the\ncoil both check out, run the shift test: the valve itself may be mechanically stuck.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_fan_stays_on","name":"Outdoor fan stays running during defrost (welded fan relay on defrost board or miswired fan)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"uncommon","keywords":["outdoor fan runs in defrost","fan doesnt stop in defrost","incomplete defrost"],"signs":{"gen.output":"weak","hp.outdoor_coil_ice":"partial_or_band!","hp.defrost_behavior":"fan_runs_in_defrost!","hp.defrost_sensor":"ok?","hp.cooling_mode_ok":"yes?"},"confirm":"During a defrost cycle, the reversing valve shifts to heat the outdoor coil, but the outdoor condenser\nfan keeps spinning and blowing subfreezing air across the coil so the ice cannot finish melting.\n","fix":"With the unit off, pull the fan lead from the defrost board's OF/FAN relay terminal and check if the\nrelay contacts on the board are welded closed (0 Ω between line in and fan out with no power). Replace\nthe defrost board if the relay is welded, or correct any field wiring where a tech landed the fan\nmotor directly on the contactor load side instead of through the defrost board.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_no_terminate","name":"Defrost runs too long or never terminates until the 10-minute backup limit (sensor stuck closed or unclipped)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["stuck in defrost","defrost wont terminate","trips high pressure in defrost","steaming outdoor unit"],"signs":{"hp.defrost_behavior":"runs_too_long!","hp.defrost_sensor":"stuck_closed_or_loose!","hp.outdoor_coil_ice":"none","vc.cond_sat":"high?","vc.hps_trip":"yes?","hp.cooling_mode_ok":"yes?"},"confirm":"All ice melts off within a few minutes and the outdoor coil is steaming hot, yet the unit stays in\ndefrost with the fan off until the 10-minute backup timer expires or the high-pressure switch trips.\n","fix":"Check if the defrost termination sensor fell off the tube and is hanging in cold air. If it is clipped\ntight to the hot liquid tube (>70 °F) and still reads closed (snap-disc) or high-resistance cold\n(thermistor), replace the termination sensor.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_nuisance","name":"Nuisance defrost cycles in cold dry weather (timer set too short or a sensor reading falsely cold)","systems":["vc.hp"],"prior":"uncommon","keywords":["defrosting dry coil","nuisance defrost","defrosts with no ice","too many defrosts"],"signs":{"hp.defrost_behavior":"nuisance_dry_coil!","hp.outdoor_coil_ice":"none!","gen.output":"weak?","vc.low_ambient":"yes?","hp.cooling_mode_ok":"yes?"},"confirm":"Unit enters defrost every 30 minutes even when the outdoor coil is completely bare and dry.\n","fix":"On time-temperature defrost boards in dry climates (like polar/high-altitude stations), move the\ntimer pin from 30 minutes to 60 or 90 minutes. On a demand-defrost board or an inverter unit, check that the\ncoil thermistor has not drifted to a higher resistance, and that the outdoor ambient sensor has not drifted,\nsince either can fool the board into seeing a frost difference on a clean coil.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.basepan_frozen","name":"Outdoor basepan drain plugged or basepan heater failed — solid ice shelf in bottom of unit","systems":["vc.hp"],"prior":"occasional","keywords":["basepan frozen","bottom of coil iced","basepan heater bad","drain holes plugged with ice","cracked bottom u bend"],"signs":{"hp.basepan_ice":"solid_bottom!","hp.outdoor_coil_ice":"partial_or_band!","vc.low_ambient":"yes?","gen.output":"weak?","hp.cooling_mode_ok":"yes?"},"confirm":"Upper coil rows clear during defrost, but meltwater cannot escape the bottom pan — forming a thick\nglacier that engulfs the lower refrigerant passes and can split the bottom return bends or hit the\nfan blade.\n","fix":"With the unit off, melt the basepan ice completely with warm water (never a heat gun, and never pry against\nthe copper return bends, which may already be split). Clear leaves and mud from the drain slots, remove\nrubber shipping plugs if left in on a mini-split, verify the unit sits level on risers above the snow line,\nand test/replace the electric basepan heater and its thermostat on cold-climate units.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_cold_blow","name":"Cold air blows from vents during defrost (W2 / defrost tempering wire open or disconnected)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["cold air during defrost","blows cold when defrosting","w2 wire disconnected","no aux heat in defrost"],"signs":{"hp.defrost_cold_air":"yes!","hp.w2_defrost_call":"missing_at_air_handler!","hp.defrost_behavior":"normal_defrost","hp.heat_rise":"low?","hp.cooling_mode_ok":"yes?"},"confirm":"The outdoor unit defrosts normally (shifts into cooling to melt outdoor frost), but the indoor air\nhandler never receives the 24 V W/W2 signal from the outdoor defrost board to energize tempering\nstrip heat, so 55 °F air blows into the rooms. Only a fault when the air handler has strips wired to the\ndefrost output.\n","fix":"Connect and trace the W / W2 defrost tempering wire from the outdoor defrost board's W out terminal\nto the indoor air handler's W1/W2 strip-heat terminal, and confirm the electric heat strips stage on\nwhenever a defrost cycle runs.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.stat_em_heat_or_lockout","name":"Thermostat left on Emergency Heat, or the compressor lockout set above today's outdoor temperature (the strips are doing all the work)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["emergency heat on","em heat","e heat","compressor lockout","heat pump not running strips on","high electric bill","lukewarm air strip heat only","stuck in emergency heat"],"signs":{"hp.stat_staging":{"em_heat":0.5,"comp_lockout":0.45,"ok":0.05},"vc.comp":"off!","hp.strip_amps":"normal","gen.runs_constantly":"yes?","gen.output":"weak","hp.heat_rise":"high?","hp.cooling_mode_ok":"yes?"},"confirm":"The thermostat shows Emergency Heat, or its installer menu locks the compressor out below an outdoor\ntemperature that is higher than today's. The compressor is off, the strips draw their normal amps, the air is\nlukewarm to hot at the supply, and the unit runs constantly.\n","fix":"Take the thermostat out of Emergency Heat. If the compressor lockout is the cause, lower it to what the\nequipment allows (the maker's minimum outdoor temperature for compressor operation) and check the aux-heat\nlockout and stage delays in the same menu. Explain to the customer that Emergency Heat is for a failed heat\npump, because it runs the strips only and costs far more to run.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_sequencer_failed","name":"Aux heat sequencer or relay failed open (24 V on control coil, load contacts never close)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["bad sequencer","heat strip relay bad","aux heat not working","emergency heat blowing cold","sequencer open"],"signs":{"gen.output":"weak|none","hp.heat_rise":"low","hp.strip_amps":"zero!","hp.w2_defrost_call":"present_at_air_handler!","hp.strip_breaker":"ok","hp.strip_limits":"closed!","hp.sequencer_state":"open_with_call!","hp.cooling_mode_ok":"yes?"},"confirm":"24 V has been on the sequencer's low-voltage terminals for over 60 seconds, line voltage is present\nand limits are closed, but the sequencer's high-voltage load contacts remain open (240 V across the\ncontacts, 0 A on the heater leads).\n","fix":"Lock out power, label each wire by terminal (M1/M2, M3/M4, H1/H2), and replace the failed bimetal\nheat sequencer or contactor with one of matching staging timing and contact rating. Verify all slip-on\nspade terminals fit tightly so they do not overheat.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_limit_open","name":"Aux heat thermal high-limit switch open or one-shot fusible link blown","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["fusible link blown","strip heat high limit open","thermal fuse open","no emergency heat"],"signs":{"gen.output":"weak|none","hp.heat_rise":"low","hp.strip_amps":"zero!","hp.strip_breaker":"ok","hp.w2_defrost_call":"present_at_air_handler","hp.strip_limits":"open!","hp.cooling_mode_ok":"yes?"},"confirm":"Heater circuit has 240 V and a 24 V call, but the snap-disc high-limit switch or ceramic fusible link\nin series with the heater element reads open (∞ Ω with power off).\n","fix":"Never bypass a thermal limit or fusible link. Before replacing an open limit or blown fuse link, find\nwhy the heater rack overheated: check for a plugged filter, failed indoor blower, closed supply\nregisters, or a welded sequencer that ran the strips with the blower off. Replace with the exact\ntemperature-rated OEM limit assembly.\n","safety":"Never jumper a heater high-limit or fusible link — uncooled nichrome strips can ignite duct liner.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_element_open","name":"Electric heating element coil burned open (broken nichrome wire)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["open heating element","broken heat strip wire","burned out strip element","half heat strips out"],"signs":{"gen.output":"weak","hp.heat_rise":"low","hp.strip_amps":"zero|low","hp.strip_breaker":"ok","hp.sequencer_state":"ok","hp.strip_limits":"closed","hp.element_ohms":"open!","hp.cooling_mode_ok":"yes?"},"confirm":"Full 208/240 V is present directly across the heating element end terminals with the sequencer closed,\nbut that element bank draws 0 A and reads open (∞ Ω) with power locked out.\n","fix":"Lock out power, slide the heater rack out of the air handler, inspect the ceramic stringers for a\nbroken or melted nichrome coil and check that no broken tail is touching the cabinet, and restring or\nreplace the heater element assembly. Check indoor airflow so the new element does not overheat.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_lockout_too_low","name":"Outdoor aux-heat lockout thermostat or balance-point setting set too low (locks out strips in cold weather)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["aux heat locked out","outdoor lockout thermostat","balance point setting wrong","w2 locked out"],"signs":{"gen.output":"weak","gen.runs_constantly":"yes","hp.outdoor_below_balance":"yes","hp.w2_defrost_call":"blocked_by_lockout!","hp.strip_amps":"zero","hp.heat_rise":"low|normal","hp.cooling_mode_ok":"yes?"},"confirm":"The building is losing ground in cold weather while the heat pump runs nonstop, the strips work fine\nwhen jumped at the air handler, and the thermostat or outdoor ambient lockout is blocking W2.\n","fix":"Raise the auxiliary-heat lockout / balance-point temperature in the thermostat's installer setup (e.g.\nfrom 15 °F up to 35–40 °F), or adjust/replace a drifted outdoor ambient lockout thermostat so auxiliary\nheat can assist below the building's true balance point.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_breaker_off","name":"Air-handler strip-heat breaker or disconnect off / tripped (separate circuit from blower)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["strip heat breaker off","second breaker tripped","emergency heat blows cold air","heater disconnect off"],"signs":{"gen.output":"weak|none","hp.heat_rise":"low","hp.strip_amps":"zero!","hp.strip_breaker":"off_or_tripped!","gen.power":"present","hp.cooling_mode_ok":"yes?"},"confirm":"The indoor blower and 24 V controls have power (from Circuit 1), but the second 30–60 A breaker or\npull-out feeding the electric strip banks is switched off or tripped (0 V across heater L1–L2).\n","fix":"With power off, ohm the heater banks and wiring to ground first to make sure a grounded element or\nshorted wire did not trip the breaker. Then restore the heater breaker, command Emergency Heat / W2,\nand verify balanced amp draw on all strip stages.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_stuck_on","name":"Electric heat strip stuck ON continuously (welded sequencer/relay or element shorted to grounded frame)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["heat strips stuck on","welded sequencer","grounded element","overheating supply air","fighting cooling mode"],"signs":{"hp.sequencer_state":"welded_or_grounded!","hp.heat_rise":"high!","hp.strip_amps":"normal|low","gen.burnt_smell":"yes?","hp.cooling_mode_ok":"yes?"},"confirm":"Clamp meter shows current on the electric heater leads with the thermostat off or in cooling, caused\neither by a sequencer contact welded shut (240 V, full amps) or a sagging nichrome coil touching the\ngrounded metal rack (120 V to ground on one leg, ~half amps even with the sequencer open).\n","fix":"Lock out power immediately — an energized strip with the blower off will cycle on the high-limit until\nthe limit fails. Ohm each element terminal to the metal frame (to catch a grounded coil) and across\neach sequencer contact with 24 V disconnected (to catch a welded contact). Replace the failed\nsequencer or grounded element rack, and inspect the high-limit switch for heat fatigue.\n","safety":"Lock out all air-handler breakers before opening the heater compartment; a grounded strip stays hot on one leg even when the sequencer is open.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.outdoor_txv_starving","name":"Outdoor (heating) metering device stuck closed or restricted — starves in heating, cools normally","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["heating txv stuck","outdoor txv bad","outdoor piston plugged","starves in heat only","cools fine wont heat"],"signs":{"gen.output":"weak","hp.cooling_mode_ok":"yes!","hp.check_valve_test":"outdoor_heating_restricted!","vc.evap_sat":"low!","vc.superheat":"high!","vc.subcool":"high?","vc.discharge_temp":"high?","hp.heat_rise":"low","vc.cond_sat":"low?","vc.lps_trip":"yes?"},"confirm":"In heating mode suction pressure dives and outdoor-coil superheat is very high, but when the outdoor air is\nwarm enough to run it, switching the unit into cooling brings pressures, superheat, and subcooling right\nback to normal. Liquid backs up behind the starved device, so subcooling runs high, which is what separates\nit from an undercharge.\n","fix":"Inspect the outdoor heating TXV sensing bulb (must be tight and insulated on the outdoor suction\nheader) and warm the bulb to see if the valve opens. If the power head is dead, the inlet screen is\nplugged, or the outdoor heating piston is clogged, recover the charge, clean or replace the outdoor\nmetering assembly and bi-flow filter-drier, evacuate to 500 microns, and weigh in the charge.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.indoor_check_valve_stuck","name":"Indoor bypass check valve stuck closed in heating (forces the condensed liquid through the indoor metering device)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"uncommon","keywords":["indoor check valve stuck closed","cools fine weak heat","temperature drop across indoor metering device","frost on indoor metering device in heat"],"signs":{"gen.output":"weak","hp.cooling_mode_ok":"yes!","hp.check_valve_test":"indoor_bypass_stuck!","vc.evap_sat":"low","vc.superheat":"high","vc.cond_sat":"low|normal","vc.subcool":"low?","vc.hps_trip":"no"},"confirm":"Unit cools fine, but in heating suction is low and superheat is high. Head pressure reads normal to low at the\nliquid port, because that port sits downstream of the stuck valve, and the high-pressure switch does not trip.\nThere is a sharp temperature drop (or frost) across the indoor metering assembly where the bypass check valve\nis failing to open.\n","fix":"Lightly tap the brass check-valve body while switching between cooling and heating to see if a stuck\nPTFE ball or flapper frees up. If it stays restricted in heating, recover the charge, replace the\nindoor check-valve / piston housing (or bi-flow TXV), install a new bi-flow filter-drier, evacuate,\nand recharge by weight.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","notes":"A liquid-line restriction leaves condensing temperature about where it was and drops subcooling (NIST TN 1648\nTable 5.4.1), so this fault is easy to miss on the head reading. Do not expect a high head or a high-pressure\ntrip from it.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.outdoor_check_valve_leak","name":"Outdoor check valve leaking through in heating (bypasses outdoor metering device and floods compressor)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"uncommon","keywords":["outdoor check valve leaking","flooding in heating mode","low superheat in heat only","sweating compressor in heat"],"signs":{"gen.output":"weak","hp.cooling_mode_ok":"yes","hp.check_valve_test":"outdoor_bypass_leaking!","vc.superheat":"low!","vc.evap_sat":"high","vc.subcool":"low","vc.discharge_temp":"low","vc.comp_sweat":"yes","hp.heat_rise":"low","vc.cond_sat":"low"},"confirm":"In heating mode, superheat at the compressor drops near zero with a sweating/frosted accumulator and\nhigh suction pressure because liquid is bypassing around the outdoor TXV/orifice through a failed\noutdoor check valve.\n","fix":"Do not leave the unit running with liquid floodback. Recover the refrigerant, replace the leaking\noutdoor check valve (using wet heat-sink rags so the new seat is not heat-damaged during brazing) and\nthe bi-flow filter-drier, evacuate to 500 microns, and weigh in the charge.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.heating_low_indoor_airflow","name":"Low indoor airflow in heating — dirty filter, closed or crushed ducts, or a dirty indoor coil (the indoor coil is the condenser)","systems":["vc.hp"],"prior":"common","keywords":["high pressure trip in heating","high head in heat mode","dirty filter heat pump","low indoor airflow heating","closed registers heat pump","restricted ducts heating","dirty indoor coil heating"],"signs":{"gen.output":"weak?","vc.filter":"dirty","vc.static":"high","vc.evap_fan":"weak?","vc.ducts":"restricted?","vc.evap_dirty":"yes?","hp.heat_rise":{"high":0.6,"normal":0.38,"low":0.02},"vc.cond_sat":{"high":0.6,"normal":0.38,"low":0.02},"vc.hps_trip":"yes?","vc.evap_sat":"normal?","vc.discharge_temp":"high?","vc.comp_amps":"high?","gen.short_cycle":"yes?"},"confirm":"With the indoor coil acting as the condenser, a loaded filter, closed or crushed ducts, or a matted indoor\ncoil show up as high external static, weak air at the registers and an air rise above the normal band\n(over about 38 °F ducted), with head pressure climbing toward the high-pressure cutout. A mild restriction\nmoves the numbers only a little, so rest the call on what you can see: the filter, the static reading, the\nregisters and the coil face.\n","fix":"Check the indoor air filter first, then inspect supply registers, return dampers, the indoor coil face\n(and secondary heat exchanger if dual-fuel), and indoor blower speed/capacitor. Restore full indoor\nCFM (~400 CFM per ton) before resetting the high-pressure switch.\n","notes":"NIST TN 1648 Table 5.1.1: reducing indoor (condenser) airflow in heating mode strongly raises\nindoor air temperature rise (+32% at the largest fault, about 30% less air), condensing saturation\ntemperature (about +5 °F) and discharge temperature (+4%) while barely changing evaporator saturation\ntemperature. Those are small moves, so the head and rise often still read normal until the restriction is\nsevere.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.indoor_blower_failed_heating","name":"Indoor blower not running or running slow in heating (motor, run capacitor, relay or control board) — the indoor coil overheats and the head climbs","systems":["vc.hp"],"prior":"common","keywords":["indoor blower not running heat pump","blower motor bad in heat","no air from vents heat pump","blower capacitor bad","air handler fan not coming on","high pressure trip no airflow"],"signs":{"gen.output":"none|weak","vc.evap_fan":{"off":0.6,"weak":0.35,"running":0.05},"vc.cap":"bad?","vc.filter":"clean?","vc.static":"low?","vc.hps_trip":"yes?","vc.cond_sat":"high?","hp.heat_rise":"high?"},"confirm":"The compressor and outdoor fan run on the heat call but the indoor blower is not turning, or turns slowly and\nmoves little air, while the head climbs and the high-pressure switch trips. With a clean filter and low\nstatic, the airflow problem is the blower, not the ducts.\n","fix":"Voltage at the motor decides it: present means the motor or its run capacitor, absent means the blower relay,\nthe control board or the fan-delay logic. With voltage at the motor, test the capacitor, spin the shaft for\nseized bearings, and ohm the windings and thermal protector. On an ECM motor check the control signal and the\nmotor's own plug before condemning it. With no voltage, check the fan relay, the board output and the\nthermostat G call. Do not leave the compressor running with no indoor airflow, because it will trip on high\npressure.\n","safety":"Keep the heat strips off until the blower runs. A strip with no airflow overheats the heater rack and can open the limit or the fusible link.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.outdoor_coil_blocked_heating","name":"Outdoor coil (heating evaporator) blocked by snow drift, freezing-rain glaze, leaves, a cover, or a matted, dirty coil face","systems":["vc.hp"],"prior":"common","keywords":["snow drift on heat pump","outdoor unit covered in snow","freezing rain on heat pump","blocked outdoor coil heating","dirty outdoor coil heat pump","matted outdoor coil","cottonwood on outdoor coil"],"signs":{"gen.output":"weak!","hp.outdoor_airflow_heating":"blocked_snow_or_debris!","vc.evap_sat":"low!","vc.cond_sat":"low","hp.heat_rise":"low","vc.discharge_temp":"high?","vc.superheat":"high?","vc.cond_dirty":"yes?","vc.cond_airpath":"blocked?","hp.cooling_mode_ok":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.45,"high":0.5,"low":0.05}}}],"confirm":"The outdoor coil is starved of air by drifted snow, an ice shell from freezing rain, leaves, a cover, or a\nmat of dirt and cottonwood on the coil face, pulling evaporator saturation temperature way down and dropping\nindoor condensing pressure and supply air rise.\n","fix":"Shovel snow clear with at least 24 in. of breathing room around all sides of the outdoor unit, melt\nany freezing-rain shell with warm water, remove debris or covers, and install a snow hood / wind\nbaffle or higher snow stand if drifts regularly bury the coil. If the coil face is matted, power off and\nclean it from the inside out with coil cleaner and low-pressure water, then comb the fins.\n","notes":"NIST TN 1648 Table 5.2.1: outdoor (evaporator) airflow blockage in heating mode produces the largest\ncapacity loss (−24%) of any single fault, with a steep drop in evaporator saturation temperature and\ncondensing temperature, and rising superheat and discharge temperature.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.outdoor_fan_failed_heating","name":"Outdoor fan not running or running slow in heating (motor, run capacitor, defrost-board fan relay, DC fan driver, or ice locking the blade)","systems":["vc.hp"],"prior":"occasional","keywords":["outdoor fan off in heat","outdoor fan motor bad in heating","fan not spinning heat pump","outdoor fan capacitor bad","outdoor fan slow heat pump"],"signs":{"gen.output":"weak","vc.cond_fan":{"off":0.65,"slow":0.3,"running":0.05},"hp.defrost_behavior":"normal_defrost|not_in_defrost","vc.evap_sat":"low!","vc.cond_sat":"low!","hp.heat_rise":"low","hp.outdoor_coil_ice":"encased?","vc.cap":"bad?","hp.cooling_mode_ok":"yes?"},"confirm":"Compressor is running in normal heating (not in a defrost cycle), the outdoor fan blade is still or turning\nslowly, and suction pressure and outdoor coil temperature plummet instead of rising as they would in cooling\nmode.\n","fix":"Check whether 208/240 V is leaving the defrost board's outdoor-fan relay (OF/FAN) to the motor. If\nvoltage reaches the motor, test the fan run capacitor, check whether ice in the shroud is locking the\nblade, and ohm the motor windings. If voltage stops at the defrost board while not in defrost, the\nboard's NC fan relay contact has burned open — replace the defrost board. On a ductless or inverter unit\nthe outdoor fan is usually a DC motor driven from the board: there is no capacitor to test, so check the\nboard's fan output, the motor connector and the motor against the maker's data.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.below_balance_point","name":"Outdoor ambient below the heat pump's thermal balance point (pressures normal for deep cold — needs aux heat)","systems":["vc.hp"],"prior":"common","keywords":["below balance point","too cold outside for heat pump","runs constantly in cold weather","lukewarm air in extreme cold"],"signs":{"gen.output":"weak","gen.runs_constantly":"yes!","vc.low_ambient":"yes","hp.outdoor_below_balance":"yes!","hp.outdoor_coil_ice":"none","hp.outdoor_airflow_heating":"clear","vc.evap_sat":"normal","vc.superheat":"normal","vc.subcool":"normal","hp.heat_rise":"low|normal","hp.cooling_mode_ok":"yes?"},"confirm":"Outdoor coil is clean and clear of ice, suction grades normal for the outdoor air (the coil runs only about\n3–18 °F below it), superheat and subcooling are on target, and the compressor is running flat out below the\nbuilding's balance point.\n","fix":"Do not add refrigerant to try to raise suction pressure in cold weather — that will seriously\novercharge the system when weather warms up. Verify that auxiliary electric strip heat or backup\nhydronic/furnace heat is enabled and staging on to supplement the heat pump below its balance point.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.minisplit_comm_error","name":"Mini-split indoor–outdoor communication error (open/spliced signal wire, miswiring, or dead outdoor board supply)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"very_common","keywords":["communication error","mini split blinking light","s2 s3 error","serial communication fault","indoor outdoor communication fault"],"signs":{"gen.output":"none","vc.comp":"off","hp.inverter_code":"comm_error!","hp.comm_signal":"dead_or_noisy!"},"confirm":"Indoor head displays a communication fault code (look it up in the maker's table) or a blinking indicator LED,\nand metering the serial link terminal (labeled S, S2–S3, 2–3 or similar) to the common shows steady 0 V, a\nstuck DC voltage, or a dead outdoor board instead of the normal unsteady, sweeping DC signal.\n","fix":"1. Verify 208/240 V line power at the outdoor terminals L1–L2 and check that the indoor-to-outdoor\n   interconnect cable lands terminal-for-terminal (1 to 1, 2 to 2, 3/S to 3/S — never crossed).\n2. Inspect the interconnect run for wire-nut splices (most manufacturers forbid splices on the serial\n   link), nicked insulation, or high-voltage induction; pull a continuous cable of the gauge and\n   conductor count the install manual calls for if it is spliced.\n3. Disconnect the signal wire at the outdoor board and measure the board's open-circuit DC output: if\n   the outdoor board has line power and good fuses/thermistor/rectifier but outputs 0 V DC with no\n   status LEDs, replace the outdoor main board.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.inverter_ipm_fault","name":"Inverter compressor drive / IPM fault (shorted IGBT module, failed DC bus capacitor or reactor)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"occasional","keywords":["ipm error","inverter board bad","compressor twitches and stops","igbt shorted","dc bus fault"],"signs":{"gen.output":"none","vc.comp":"off|hums","hp.inverter_code":"ipm_or_drive!","hp.ipm_diode_test":"failed!","hp.inverter_comp_phases":"balanced_ok!"},"confirm":"Compressor windings U–V–W test balanced and clean to ground, but the unit faults out on a drive or IPM code\n(as the maker's table defines it) and the diode test across P(+)/N(−) to U, V, W on the outdoor inverter\nboard shows a shorted or open leg. A DC bus well below the maker's normal figure supports it, but that is a\nlive 300–400 V DC measurement, so see the safety note before taking it.\n","fix":"Lock out power and wait the maker's stated time (never less than 5 minutes) for the DC bus capacitors to\ndischarge, then verify under 10 V DC before touching the board. Always test the compressor windings (U–V–W\nbalance and megger to ground, with the leads off the board) before installing a new inverter PCB so a shorted\ncompressor does not immediately blow the replacement IPM. Apply fresh thermal paste uniformly under the IPM\nheat sink and torque the mounting screws evenly.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.inverter_comp_winding","name":"Inverter BLDC compressor winding fault or seized/demagnetized rotor","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"occasional","keywords":["inverter compressor bad","u v w resistance unequal","grounded inverter compressor","locked rotor mini split"],"signs":{"gen.output":"none","vc.comp":"off|hums","hp.inverter_code":"ipm_or_drive!","hp.inverter_comp_phases":{"imbalanced_or_grounded":0.55,"balanced_ok":0.4},"hp.ipm_diode_test":"ok?"},"confirm":"With the U, V, W harness unplugged from the inverter board, phase-to-phase resistances (U–V, V–W,\nU–W) are unequal, open, or read to ground — or, with all three phases equal and clean to ground, the\ncompressor sputters and stalls (seized or demagnetized rotor, high start current) on a board whose IPM\nand DC bus test good.\n","fix":"Replace the inverter compressor (and inspect/diode-check the IPM board at the same time, as a grounded\nwinding often takes out an IGBT leg). Flush or clean the circuit if the oil is dark or acidic, install\na new filter-drier, evacuate to below 500 microns, and weigh in the exact factory charge.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.eev_coil_open","name":"Mini-split EEV stepper coil open, shorted or unplugged","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"common","keywords":["eev coil open","bad eev stepper motor","eev not clicking","electronic expansion valve coil bad"],"signs":{"gen.output":"none|weak","hp.eev_coil_ohms":"open_or_short!","hp.eev_init_click":"silent!","hp.inverter_code":"eev_or_sensor?","vc.superheat":"high|low"},"confirm":"EEV makes no initialization clicking sound when breaker power is cycled, and ohming the 5- or 6-pin\nEEV stepper plug shows an open or shorted winding pair.\n","fix":"With the board made safe first (see the safety note), unclip the failed stepper motor head from the brass EEV\nbody (no refrigerant recovery is required to swap the external coil), plug the new stepper coil into the\nboard, secure its locking clip so it seats squarely on the spindle, and cycle power to hear the\ninitialization step sequence.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.eev_body_stuck","name":"Mini-split EEV valve body mechanically stuck (needle seized closed or open)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"occasional","keywords":["eev stuck","eev body jammed","electronic expansion valve stuck closed","eev magnet test"],"signs":{"gen.output":"weak|none","hp.eev_coil_ohms":"ok!","hp.eev_init_click":"clicks_no_flow_change!","hp.flare_joint":"tight_clean?","vc.evap_sat":"low|high","vc.superheat":"high|low"},"confirm":"All four stepper coil windings ohm balanced and the coil clicks at power-up, but the valve needle does\nnot open or close (starving with frost at the outdoor EEV outlet, or flooding right through).\n","fix":"With the board made safe first (see the safety note), remove the stepper coil and rotate a cylindrical EEV\nservice magnet around the brass spindle while gently tapping the valve body to free grit or copper oxide on\nthe needle threads. If it frees up, reinstall the coil and power-cycle to home it. If the internal rotor\nremains seized, recover the charge, take the stepper coil off so the heat cannot reach it, braze in a new\nEEV body wrapped in wet heat-sink rags with a nitrogen purge, evacuate deeply, and weigh in the factory\ncharge.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. R-32 and R-454B are mildly flammable (A2L): use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.thermistor_drifted","name":"NTC thermistor drifted out of curve, or loose off its coil (coil, discharge, ambient or room sensor reporting a false temperature)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"common","keywords":["bad thermistor","sensor drifted","mini split ramps down early","discharge thermistor fault","coil sensor out of range","thermistor loose","sensor off the coil","never defrosts","defrosts constantly"],"signs":{"gen.output":"weak","gen.short_cycle":"yes?","hp.thermistor_check":{"drifted_or_open":0.6,"loose_or_misplaced":0.35,"ok":0.05},"hp.inverter_code":"eev_or_sensor?","hp.outdoor_coil_ice":"partial_or_band|encased?","vc.evap_sat":"normal?","vc.cond_sat":"normal?"},"confirm":"Unplugging the thermistor and comparing its kΩ resistance against a calibrated thermometer (or a 32 °F\nice-water bath) shows it is off the manufacturer's resistance-vs-temperature curve, or it reads right at the\nbulb but the bulb is loose or out of its well and not touching the coil it should read, causing the inverter to\nthrottle down compressor Hz, lock out prematurely, or defrost wrongly (never, or all the time).\n","fix":"With the board made safe first (see the safety note), replace the drifted NTC thermistor (confirm\nwhether the position uses a 5 kΩ, 10 kΩ, 15 kΩ, 50 kΩ, or 200 kΩ @ 25 °C curve — discharge sensors use a much\nhigher resistance rating than coil/air sensors), seat it all the way into its copper well with thermal grease,\nand clip it tight. If the sensor tests good, re-seat it on the exact coil spot and clip the maker's way.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.minisplit_flare_leak","name":"Mini-split flare-joint refrigerant leak (cracked flare, wrong torque, or thermal expansion)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"very_common","keywords":["mini split leak","leaking flare nut","low charge mini split","frost on small service valve","flare leak"],"signs":{"gen.output":"weak","hp.flare_joint":"oil_or_leak!","vc.oil":"yes","vc.leak_found":"yes?","vc.evap_sat":"low","vc.superheat":"high","vc.subcool":"low","vc.cond_sat":"low?","hp.heat_rise":"low?","vc.evap_frost":"partial?"},"confirm":"Oil residue, soap bubbles, or an electronic leak-detector alarm at the indoor whip union or outdoor\nservice-valve flare nuts, often accompanied by frost on the small two-phase liquid line and weak\noutput. Subcooling has collapsed, which is the tell that separates a shortage from a restriction.\n","fix":"Recover any remaining refrigerant, undo the leaking flare union, cut back the old flare, slide the\nforged 45° mini-split flare nut on first, ream lightly, form a fresh concentric flare with an orbital\nflaring block, apply a tiny drop of the refrigerant oil the maker calls for (or Nylog) to the flare face, and tighten\nwith a torque wrench to the maker's spec (typically 1/4 in.: 11–14 ft-lb; 3/8 in.: 25–30 ft-lb; 1/2 in.:\n36–45 ft-lb; 5/8 in.: 45–55 ft-lb). Pressure-test with dry nitrogen to the unit's nameplate design test\npressure, never above it (older R-22 ductless units are lower), pull a deep vacuum below 500 microns, and weigh\nin the nameplate charge plus or minus the manual's ounces per foot for the actual line-set length\n(mini-splits have no liquid-line sight glass and expand inside the outdoor unit, so always charge by weight).\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.blower_wheel_packed","name":"Mini-split indoor cross-flow blower wheel packed with biofilm and lint (barely any air throw, surging noise)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"occasional","keywords":["dirty mini split blower wheel","mold on wheel","surging noise","weak airflow wall unit","cleaning mini split wheel"],"signs":{"gen.output":"weak","hp.crossflow_wheel":"caked_surging!","vc.evap_fan":"weak","vc.evap_split":"high?","hp.heat_rise":"high?"},"confirm":"Looking into the discharge louver with a flashlight shows the curved tangential blades of the\ncylindrical blower wheel filled with dark biofilm/lint; even a 1/16 in. coating spoils the aerodynamic\nscoop of a cross-flow wheel so air barely leaves the head and surges rhythmically.\n","fix":"Lock out power, remove the plastic cabinet shroud and louvers, bag the indoor head with a mini-split\nwash bib (protecting the right-side control board and louver stepper motors from water), or pull the\nblower wheel out by loosening the left bearing cup and right motor set-screw. Wash the wheel blades\nand coil clean with low-pressure water and coil cleaner, dry thoroughly, and reassemble.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.minisplit_cond_pump","name":"Mini-split condensate pump or pan float switch failed (overflow lockout or water dripping down wall)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"common","keywords":["mini split leaking water","condensate pump bad","float switch mini split","overflow alarm wall head"],"signs":{"hp.cond_pump_state":"pump_or_float_fault!","gen.water_leak":"yes","vc.drain":"clogged?","gen.output":"none|weak"},"confirm":"Indoor pan is full of water or the head shuts off on a drain-float error; the mini-pump reservoir\nfloat is stuck with slime, the diaphragm pump buzzes without pumping, or the safety switch is open.\n","fix":"Flush the indoor drain pan and clear biofilm from the small float reservoir and reed magnet. Check\nthat the discharge vinyl tubing is not kinked or siphoning back without a vent. Replace a noisy or\nburned-out mini-pump, and pour water into the pan to verify both pump cut-in and high-water cutoff.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.multizone_crossed","name":"Multi-zone branch box or outdoor port wiring crossed (pipes go to head A, control wires go to head B)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"occasional","keywords":["multi zone wired wrong","crossed pipes and wires","wrong head gets cold","branch box ports crossed"],"signs":{"gen.recent_work":"yes!","gen.output":"none|weak","hp.multizone_mismatch":"crossed_pipes_wires!","vc.evap_frost":"heavy?"},"confirm":"Calling for cooling or heating on Indoor Head A opens the EEV for Port A at the outdoor unit / branch\nbox, which is piped to Indoor Head B — so Head B's coil floods (freezing solid in cooling or baking in\nheating with its fan off) while Head A blows room-temperature air and never satisfies.\n","fix":"Run one zone at a time (or use the outdoor unit's wiring/piping check mode if equipped) to map which\ncontrol cable (A, B, C, D) matches which pair of liquid and gas flares. Move the control cables at the\noutdoor unit or branch box so every port's electrical plug matches its refrigerant lines.\n","notes":"Rule out the normal one-mode-at-a-time behavior of a non-heat-recovery multi-zone unit first (see the\nmode-conflict cause): a head waiting in standby while another head runs the opposite mode is not crossed.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.multizone_mode_conflict","name":"Multi-zone heads asking for opposite modes (normal behavior, not a fault — the outdoor unit serves one mode at a time and the second head waits)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"common","keywords":["multi zone head wont heat","multi zone head wont cool","head blinking standby","mode conflict","one head heating one head cooling","head waiting"],"signs":{"hp.multizone_modes":"mixed_modes!","gen.output":"none|weak","vc.comp":"running?"},"confirm":"One head is running in the mode it was first called for while another head, set to the opposite mode, sits in\nstandby (often blinking) and delivers nothing. Nothing is broken: the outdoor unit can serve only one mode at a\ntime.\n","fix":"Nothing needs repair. Set all the heads to the same mode, or let the first mode finish before the other head\ntakes its turn, and explain this to the customer. If they need heating in one room and cooling in another at\nthe same time, that takes equipment that can run both modes at once (a heat-recovery type, per the maker's\nliterature), which is an equipment choice.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hyd.circ_motor","name":"Circulator motor failed (open, shorted, or grounded winding)","systems":["hydronic"],"prior":"common","keywords":["bad circulator motor","burned out pump motor","dead circulator"],"signs":{"gen.output":"none","hyd.circ":"off!","hyd.circ_volts":"present!","hyd.circ_windings":"failed!","hyd.circ_cap":"ok","gen.burnt_smell":"yes?"},"confirm":"Full line voltage is present at the motor leads on a call for heat, but the motor stays dead or trips\nthe breaker, and ohm/megger checks show an open, shorted, or grounded winding.\n","fix":"Lock out power. On a wet-rotor circulator, replace the motor head / cartridge assembly (or complete pump\nif isolation flanges are fitted). On a 3-piece or base-mounted pump, replace the motor on the resilient\ncradle and align the coupling. Check for water leaking from the shaft seal into the motor before\nenergizing the replacement.\n","safety":"Lock out and tag out power before opening the motor junction box.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_cap","name":"Circulator run capacitor failed","systems":["hydronic"],"prior":"common","keywords":["bad pump capacitor","circulator humming","weak run cap on pump"],"signs":{"gen.output":"none","hyd.circ":"hums!","hyd.circ_cap":"bad!","hyd.circ_windings":"ok","hyd.circ_shaft":"ok","hyd.circ_amps":"high?"},"confirm":"The wet-rotor circulator hums and gets hot without moving water, the rotor turns freely with a\nscrewdriver, and the capacitor inside the terminal box reads below rating or open.\n","fix":"Lock out power, discharge the capacitor, and replace it with one of the exact same µF rating and equal\nor higher voltage rating (typically 4–10 µF, 370/440 VAC on small wet-rotor pumps). Verify amp draw and\nflow once restarted.\n","safety":"Lock out power and discharge the capacitor before touching its terminals.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_relay","name":"Switching relay, zone board, or pump contactor not sending voltage to circulator","systems":["hydronic"],"prior":"common","keywords":["bad switching relay","taco relay bad","honeywell aquastat relay","no power to pump"],"signs":{"gen.output":"none","gen.call":"calling","hyd.circ":"off!","hyd.circ_volts":"missing!","hyd.zv_endswitch":"closes"},"confirm":"The thermostat or zone end switch is calling the relay board, line voltage is present on the board's\nsupply terminals, but no line voltage leaves the pump relay contacts to the circulator.\n","fix":"Check the plug-in ice-cube relay, soldered board relay (look for cracked solder joints on the back of\nthe PCB), or pump contactor contacts. On a socketed relay panel, swap the suspect ice-cube relay with a\nknown good zone slot to verify, then replace the relay or control board.\n","safety":"Line voltage and 24 V share the same switching relay enclosure — lock out before removing the board.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_seized","name":"Circulator rotor or bearing assembly seized","systems":["hydronic"],"prior":"common","keywords":["stuck circulator","seized cartridge","seized bearing assembly","pump stuck after summer"],"signs":{"gen.output":"none","hyd.circ":"hums!","hyd.circ_shaft":"seized!","hyd.circ_cap":"ok","hyd.circ_windings":"ok","hyd.circ_amps":"high"},"confirm":"The pump motor hums and runs hot with a good capacitor, and the wet-rotor shaft (behind the center bleed\nplug) or 3-piece bearing shaft cannot be turned by hand.\n","fix":"Lock out power. On a wet-rotor pump, close both pump isolation flanges (with no flanges, drain the loop\ndown below the pump), let the pump cool below about 120 °F and relieve it to 0 psig at its drain before\nthe center vent screw comes out, and catch the fluid. Then try freeing the rotor shaft with a flathead\nscrewdriver; if it grinds or re-seizes from magnetite/sludge, replace the replaceable cartridge and\nclean the dirt separator. On a 3-piece pump, replace the seized bearing assembly, oil the wicks per the\nnameplate with SAE 20 non-detergent oil, and install a new coupler.\n","safety":"A pump on a live hot loop sprays when its vent plug comes out. Isolate, cool and relieve first; eye and hand protection is the last line, not the control. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_coupling","name":"Circulator coupling sheared or broken","systems":["hydronic"],"prior":"common","keywords":["broken coupler","sheared pump coupling","bell and gossett coupler","motor runs no flow"],"signs":{"gen.output":"none","hyd.circ":"running!","hyd.circ_shaft":"sheared!","hyd.circ_amps":"low","hyd.pump_head":"zero!","hyd.loop_dt":"high?"},"confirm":"The motor runs quietly at low (unloaded) amps, but looking through the bracket window shows the flexible\ncoupler broken and the pump shaft stationary, with zero differential pressure across the pump.\n","fix":"Lock out power. Before installing a new coupler, spin the pump shaft by hand to make sure a seized\nbearing assembly didn't snap the old coupler, and check the rubber motor-mount grommets (sagged motor\nmounts misalign the shafts and eat couplers). Replace the coupler and any sagged motor mounts.\n","safety":"Keep hands and tools clear of the bracket window until the motor is locked out.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_impeller","name":"Circulator impeller broken, stripped, or loose on shaft","systems":["hydronic"],"prior":"occasional","keywords":["broken impeller","plastic impeller stripped","pump runs zero head"],"signs":{"gen.output":"none|weak","hyd.circ":"running!","hyd.circ_shaft":"impeller_slip!","hyd.circ_amps":"low","hyd.pump_head":"zero!","hyd.air_bleed":"water","hyd.iso_valves":"open"},"confirm":"The motor and pump shaft both spin, the volute is bled full of liquid (no air), isolation valves are\nopen, yet differential pressure across the pump is near zero and motor amps are unloaded.\n","fix":"Isolate the pump, drain the volute, and pull the cartridge or bearing/impeller assembly. Replace the\ncartridge or impeller, retrieve any broken plastic vanes trapped in the volute throat or downstream\ncheck valve, and verify full differential head on restart.\n","safety":"Isolate the pump, let it cool below about 120 °F and relieve it to 0 psig before draining the volute or pulling the cartridge. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_rotation","name":"Circulator running backwards (wrong motor rotation after pump or motor work)","systems":["hydronic"],"prior":"occasional","keywords":["pump running backwards","wrong rotation","reversed rotation","three phase pump backwards","swapped leads","low flow after motor replacement"],"signs":{"gen.output":"none|weak","hyd.circ":"running","hyd.pump_head":"low|zero","hyd.circ_shaft":"ok","hyd.air_bleed":"water","gen.recent_work":"yes!"},"confirm":"A three-phase pump or motor was just replaced or rewired. The pump runs smoothly but moves little: its\ndifferential head is well under the curve with no air at the bleed, and the shaft turns against the arrow\non the pump casing.\n","fix":"Lock out power and reverse the motor per the motor maker's instructions (on a three-phase motor, swap any\ntwo of the three leads at the starter or disconnect). Bump-start it and check that the shaft or motor fan\nturns the way the arrow on the casing points (on a pump with an exposed shaft, a rubber-tipped pencil\ntouched to the shaft shows the direction), then recheck the differential pressure against the pump curve\nand the loop ΔT.\n","safety":"Lock out and tag out power before changing leads, and keep hands clear of the coupling and fan while checking rotation.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_airlocked","name":"Circulator volute air-locked (air pocket in pump)","systems":["hydronic"],"prior":"common","keywords":["air locked pump","air bound circulator","pump spinning in air","after draining loop"],"signs":{"gen.output":"none","hyd.circ":"running|noisy","hyd.pump_head":"zero!","hyd.air_bleed":"air!","hyd.circ_amps":"low?","gen.recent_work":"yes?"},"confirm":"A centrifugal circulator cannot pump air: the pump runs quietly or with a swishing/rattling sound (a\nwet-rotor pump often sounds normal), builds near-zero head, the pipe is hot right up to the pump and cold\n2 feet past it, and cracking the bleed screw or flange vents trapped air.\n","fix":"Shut the circulator off (a running pump churns the air bubble in the eye of the impeller), purge the\nloop or crack the pump's bleed plug slowly, with a hose to a container and your face turned away, until\na solid stream of water/glycol comes out. Verify system fill pressure is at target, and restart the pump.\n","safety":"Hot fluid at the bleed port: crack it slowly with a hose to a container, face away. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.iso_valve_closed","name":"Isolation or service valve left closed (or gate dropped off stem)","systems":["hydronic"],"prior":"common","keywords":["closed ball valve","valve left shut","dropped gate valve","deadheaded pump"],"signs":{"gen.output":"none|weak","hyd.scope":"one_zone|whole_loop","hyd.circ":"running","hyd.iso_valves":"closed!","hyd.pump_head":{"high":0.45,"normal":0.45,"low":0.05,"zero":0.05},"hyd.circ_amps":"low?","gen.recent_work":"yes?"},"confirm":"A closed main or pump-side valve deadheads the pump (high differential pressure, low amps, warm pump\nhousing); a closed branch valve leaves pump head near normal and kills just that branch. Either way,\ninspection finds a closed ball/butterfly handle or a gate valve whose stem turns without lifting the gate.\n","fix":"Slowly open the closed isolation valve while watching system pressure and temperature (avoid slugging a\nhot boiler with a sudden rush of cold water). If a gate valve disc has separated from its stem, isolate\nthe section and replace the valve with a full-port ball or butterfly valve.\n","safety":"Open isolation valves slowly to prevent thermal shock to hot cast-iron boiler sections.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.strainer_clogged","name":"Y-strainer or dirt separator plugged with scale or debris","systems":["hydronic"],"prior":"common","keywords":["plugged y strainer","clogged strainer screen","dirty strainer","low loop flow"],"signs":{"gen.output":"weak","hyd.strainer":"clogged!","hyd.loop_dt":"high!","hyd.pump_head":"high","hyd.circ":"running","hyd.iso_valves":"open"},"confirm":"Loop ΔT is wide (supply hot, return cool), pump differential head is elevated against the restriction,\nand blowing down or pulling the Y-strainer basket reveals heavy scale, rust flakes, or construction\ndebris.\n","fix":"Isolate the strainer, relieve pressure, pull the screen, and scrub it clean (replace if the mesh is\ntorn or collapsed). Blow down the dirt/magnetic separator, check glycol condition and pH if sludge is\npresent, and verify loop ΔT returns to design.\n","safety":"Relieve pressure and let hot water/glycol cool before backing out the strainer plug. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_in_loop","name":"Air trapped in hydronic zones or coils (air-bound branch)","systems":["hydronic"],"prior":"very_common","keywords":["air in lines","air bound baseboard","gurgling radiator","bleed radiators","purge zone"],"signs":{"gen.output":"weak|none","hyd.scope":"one_zone","hyd.loop_noise":"gurgling!","hyd.air_bleed":"air!","hyd.circ":"running","hyd.pressure":"normal|low"},"confirm":"Gurgling or rushing water sounds in the pipes, radiators cold at the top or a zone loop cold past a high\npoint, and opening the coin vent or purge station releases trapped air.\n","fix":"Hold loop pressure at the cold-fill target while purging. Isolate the zone from the rest of the system\n(close the valve between the zone and the other loops), open its drain or hose bib to a container, and\nrun make-up through until the discharge is bubble-free; hot fluid scalds. On glycol loops, purge using a glycol transfer pump drawing from and returning to a clean glycol\nbucket so you don't dilute the loop with raw water or dump glycol down a drain.\n\nThen find out why the air got in. Air that keeps coming back is a symptom: check the fill pressure against\nthe highest point's static head + 4–5 psig, which way the pump pushes relative to the expansion tank\nconnection, whether an air separator sits on the supply at the hottest point ahead of the pump, and\nweeping vents or seals drawing air in (see \"Air keeps returning\").\n","safety":"Purge discharge can be hot: open drains slowly, with a hose to a container. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_chronic","name":"Air keeps returning (fill pressure too low, pump pushing toward the tank, no separator at the hottest point, or weeping vents and seals drawing air in)","systems":["hydronic"],"prior":"common","keywords":["air keeps coming back","chronic air","air returns after purge","constant air in system","bleeding every week","keeps getting air"],"signs":{"hyd.air_bleed":"air!","hyd.pressure":"low?","hyd.loop_noise":"gurgling","gen.recent_work":"no"},"confirm":"The loop was purged clean and the air is back within days or weeks, with no recent opening of the system.\nCompare the cold fill pressure with the highest point's static head + 4–5 psig, find out which way the\npump pushes relative to the expansion tank connection, and look for weeping vents, seals or fittings that\ndraw air in as the loop cools.\n","fix":"Raise the cold fill above the highest point's static head + 4–5 psig; set the pump to pump away from the\nexpansion tank connection; put an air separator on the supply at the hottest point ahead of the pump (keep\na manual vent beside any automatic one); and repair weeping vents, seals and fittings. Then purge once\nand watch whether the air stays gone.\n","safety":"Purge discharge can be hot: open drains slowly, with a hose to a container. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_vent_failed","name":"Automatic air vent (hyvent) or air separator failed (cap closed, float stuck, or leaking)","systems":["hydronic"],"prior":"common","keywords":["bad hyvent","automatic air vent leaking","air vent cap tight","clogged air scoop vent"],"signs":{"hyd.auto_vent":{"stuck_closed":0.6,"leaking":0.35},"hyd.loop_noise":"gurgling?","hyd.air_bleed":"air?","gen.water_leak":"yes?","hyd.seal_leak":"no"},"confirm":"Inspection at the air scoop/microbubble separator or high-point vent shows the tire-style cap screwed\ndown tight, a float gummed shut that won't hiss when depressed, or water/glycol dribbling from the vent\ncap.\n","fix":"If the cap was screwed tight on a working vent, back it off one full turn so air can escape. If the\ninternal float is fouled with sludge or spitting liquid, close the isolation check fitting (or isolate\nthe header), thread in a new automatic air vent, and leave a manual coin vent or ball valve ahead of\nhigh-point vents on glycol systems so a weeping vent can be isolated.\n","safety":"Never unscrew a vent from a hot, pressurized line: close the valve under it first, let it cool and relieve it. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.low_pressure_fill","name":"Low system pressure — make-up fill valve (PRV) closed, plugged, or glycol feeder empty","systems":["hydronic"],"prior":"common","keywords":["low boiler pressure","fill valve closed","empty glycol feeder","prv plugged","no makeup"],"signs":{"gen.output":"weak|none","hyd.pressure":"low!","hyd.fill_valve":"blocked!","hyd.loop_noise":"gurgling?","hyd.air_bleed":"air|nothing","gen.water_leak":"no"},"confirm":"Hydronic gauge reads well below the cold-fill target (under 8 psig is low on any loop), high points draw\nin air or fail to circulate, and the make-up valve is valved off, has a plugged inlet strainer, or the\nglycol make-up feeder tank is empty.\n","fix":"On a glycol loop, refill the pressurized glycol feeder tank with premixed inhibited glycol at the target\nconcentration (never top off an Antarctic/cold-region glycol loop with raw domestic water, or you dilute\nfreeze protection, and never hard-pipe a glycol loop to domestic make-up). On a water loop, clean the PRV\ninlet screen, verify the fast-fill lever brings pressure up to the cold-fill target, or replace a\nstuck-closed PRV, then bleed air from the high points.\n","safety":"Never feed cold make-up liquid rapidly into a hot cast-iron boiler; let it cool below 140 °F first. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.system_leak","name":"Hydronic piping, fitting, or coil leak dropping system pressure","systems":["hydronic"],"prior":"common","keywords":["leaking pipe","glycol leak","pinhole leak in coil","losing loop pressure"],"signs":{"gen.water_leak":"yes!","hyd.pressure":"low!","hyd.seal_leak":"no!","hyd.relief_weeping":"no!","hyd.auto_vent":"ok"},"confirm":"System pressure drops steadily when the make-up valve is shut off, and visual inspection finds water or\ndyed glycol dripping from a union, soldered joint, radiant manifold, or terminal coil (not the relief\nvalve or pump seal).\n","fix":"Isolate the leaking branch or zone so the rest of the building keeps heating, repair the pipe/fitting or\nbrazed coil joint, pressure-test the repair, recharge with matching water or premixed glycol to design\nfill pressure, and purge trapped air.\n","safety":"Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.loss_hidden","name":"Pressure keeps falling with no visible leak (hidden leak, plate exchanger crossover, unseen weeping vent, or low expansion tank precharge sagging cold)","systems":["hydronic"],"prior":"common","keywords":["hidden leak","pressure keeps dropping","losing pressure no leak","buried leak","leak in insulation","feeder level keeps dropping","makeup keeps running"],"signs":{"hyd.pressure":"low!","gen.water_leak":"no","hyd.fill_valve":"ok","hyd.relief_weeping":"no","hyd.seal_leak":"no"},"confirm":"The gauge keeps sagging and the feeder level or make-up meter keeps dropping (watch it over 24 hours with\nthe loop held at a steady temperature), yet nothing is wet. Pressure that sags only when the loop is cold\npoints at a low expansion tank precharge instead.\n","fix":"Work it by sections: isolate branches and mains one at a time and see which section holds pressure. Look\nat buried and insulated runs, the plate exchanger for crossover (see \"Plate heat exchanger crossover or\ngasket leak\"), weeping auto-vents and relief valve seats, and check the expansion tank precharge cold.\nRepair, pressure-test, and refill with matching water or premixed glycol.\n","safety":"Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.exp_tank_waterlogged","name":"Expansion tank waterlogged or ruptured (bladder failed, tank full of water, or air precharge lost)","systems":["hydronic"],"prior":"very_common","keywords":["bad expansion tank","waterlogged extrol","relief valve popping when hot","ruptured bladder","flat expansion tank"],"signs":{"hyd.exp_tank":{"ruptured":0.5,"waterlogged":0.3,"low_precharge":0.15},"hyd.pressure":{"high":0.55,"normal":0.4,"low":0.05},"hyd.relief_weeping":"discharging|weeping?","hyd.fill_valve":"ok","gen.water_leak":"yes?"},"confirm":"Read hot, system pressure climbs well past its cold value (more than about 10 psig) and lifts the relief\nvalve as the loop heats up. Read cold, the pressure can look normal and the relief dry, so go to the tank\nitself: a plain steel tank taps dead and solid, and on a bladder tank pressing the Schrader releases water\n(ruptured) or shows no air pressure (flat precharge).\n","fix":"Valve the tank off, cool the loop, and drain the tank's water side to 0 psig before you touch the\nSchrader valve.\n\nIf the Schrader spits water, the bladder or diaphragm is ruptured: replace the tank, and set the new\ntank's air side to the cold-fill pressure BEFORE connecting it to the wet system.\n\nIf the Schrader is dry and only the precharge is low (bladder intact), do not replace the tank. With the\nwater side at 0 psig, set the precharge equal to the cold-fill pressure and reopen the valve. Never add\nair to a tank that still has system pressure on the water side; the gauge then just reads system\npressure.\n\nOn a plain steel compression tank (overhead), drain the waterlogged tank and restore its ~1/2 air cushion.\nAlso test the relief valve after repeated pops in case scale lodged on its seat.\n","safety":"Cool and depressurize before swapping the tank; hot fluid sprays from a ruptured tank or an opened connection. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.exp_tank_isolated","name":"Expansion tank cut off (valve closed, connection frozen or plugged) or too small for the fluid and temperature span","systems":["hydronic"],"prior":"common","keywords":["expansion tank valve closed","tank isolated","undersized expansion tank","pressure spikes on heat up","relief pops hot","expansion tank frozen off","tank connection plugged"],"signs":{"hyd.pressure":"high","hyd.relief_weeping":"discharging|weeping!","hyd.exp_tank":{"isolated":0.6,"ok":0.3},"hyd.fill_valve":"ok","gen.recent_work":"yes?"},"confirm":"Pressure rises more than about 10 psig from cold to hot and the relief lifts. The tank valve is shut, or\nthe tank connection pipe is cold when the loop is hot; or the connection is open and the air side tests\nfine, but the tank is too small for the fluid and temperature span.\n","fix":"Open the tank valve (and lock or tag it open), or clear the connection, and set the precharge to the\ncold-fill pressure. If the connection is frozen, treat it like any frozen pipe (see \"Frozen or burst\nhydronic coil or branch pipe\") before thawing.\n\nIf the connection is open and the tank is fine, work out the tank's acceptance volume again for the\ncoldest fill temperature and the glycol percent.\n","safety":"A loop with its expansion tank cut off can lift the relief valve on every heat-up. Shut the heat source off before working on the connection, and cool and depressurize before opening it. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","notes":"A glycol loop that swings from about -40 to +180 °F expands roughly twice as much as a 60-180 °F water loop (on the order of 7 % against 3 %), so a tank sized for water is too small here.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.fill_valve_passing","name":"Make-up / pressure-reducing fill valve (PRV) passing or set too high","systems":["hydronic"],"prior":"common","keywords":["bad prv","fill valve leaking through","high boiler pressure cold","relief valve weeping"],"signs":{"hyd.pressure":"high!","hyd.relief_weeping":"discharging|weeping!","hyd.fill_valve":"passing!","hyd.exp_tank":"ok","gen.water_leak":"yes?"},"confirm":"System pressure creeps up toward the relief setting and weeps the relief valve even with the loop cool,\nthe expansion tank air cushion tests good, and closing the manual shutoff valve ahead of the PRV stops\nthe pressure rise.\n","fix":"Flush or clean the PRV seat and strainer (scale under the rubber disc lets street water creep through),\nor replace the pressure-reducing fill valve and adjust its cold fill pressure to match the expansion\ntank precharge and the building's static height.\n\nA glycol loop must not be hard-piped to potable make-up. Remove the tie-in or install an RPZ backflow\npreventer with an air gap, and use a dedicated glycol feeder. If glycol may have reached potable lines,\nisolate and notify water quality per station procedure.\n","safety":"A single check valve cannot stop ethylene glycol (poisonous) backing into potable water when loop pressure rises above supply pressure. Treat any glycol-to-potable tie-in as a cross-connection.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.relief_valve_bad","name":"Pressure relief valve weak or debris on seat (weeping at normal pressure)","systems":["hydronic"],"prior":"occasional","keywords":["leaking relief valve","weak relief valve","dripping pop off valve","relief valve weeping"],"signs":{"hyd.relief_weeping":"weeping!","hyd.pressure":"normal!","hyd.exp_tank":"ok!","hyd.fill_valve":"ok","gen.water_leak":"yes"},"confirm":"The relief valve drips or weeps while a verified pressure gauge shows loop pressure steady near the\ncold-fill target, cold and hot and well under the valve's set pressure, and the expansion tank air\ncushion is intact.\n","fix":"With system pressure confirmed normal, check that the discharge pipe is open and ends within 6 in. of a\ndrain or catch drum, then briefly lift the relief test lever to flush any grit off the seat (hot water or\nglycol will come out). If it continues to weep, shut the heat source off, let the loop cool below about\n120 °F and drain below the valve, then replace the relief valve with an ASME-rated hot-water relief valve\nof the same set pressure (stamped on the old valve) and equal or greater BTU/hr capacity. Never put a\nshutoff between the heat source and the relief valve.\n","safety":"Never plug, cap, or reduce the pipe size of a safety relief valve discharge. Check that the discharge pipe ends within 6 in. of a drain or catch drum before lifting the lever; hot water or glycol will come out. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","tm-5-650","practice"],"module":"hydronic.yaml"},{"id":"hyd.zv_actuator","name":"Zone valve actuator or motor head failed (stays closed on call)","systems":["hydronic"],"prior":"very_common","keywords":["bad zone valve head","honeywell v8043 motor","taco wax actuator dead","one zone cold"],"signs":{"gen.output":"none","hyd.scope":"one_zone!","hyd.zone_valve":"stays_closed!","hyd.zv_endswitch":"open?","gen.call":"calling"},"confirm":"One zone is cold with 24 V present at the zone valve actuator leads; the manual lever has full spring\nresistance (valve closed), and latching the manual lever open sends hot water into the zone.\n","fix":"Latch the manual opener lever to \"MAN OPEN\" so the zone gets heat right away (vital in subzero weather).\nOn many zone valves the lever opens the port but does not make the end switch, so confirm the circulator\nis actually running (another zone calling, or jumper the end-switch terminals, or run the pump in HAND)\nand that the zone pipe warms. Tag the lever as latched.\n\nThen replace the synchronous motor or snap-on actuator power head without draining the loop. Verify 24 V\ndrives it open and the spring returns it closed when the call drops, and release the lever after the\nrepair.\n","notes":"How the manual lever behaves differs between valve models. Check the maker's data for the valves on this site.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.zv_endswitch","name":"Zone valve auxiliary end switch failed open","systems":["hydronic"],"prior":"common","keywords":["bad end switch","zone valve opens boiler wont fire","pump wont start on one zone"],"signs":{"gen.output":"none","hyd.scope":"one_zone!","hyd.zone_valve":"ok!","hyd.zv_endswitch":"open!","hyd.circ":"off","gen.call":"calling"},"confirm":"On a call from that zone alone, the zone valve drives all the way open (manual lever goes floppy), but\nthe end switch remains open on a meter so the circulator and heat source never start — until another\nzone calls and its pump moves water through both.\n","fix":"Verify by momentarily jumpering the two end-switch terminals at the valve head (the circulator/boiler\nshould start immediately). Replace the snap switch or the complete actuator head.\n","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.zv_stuck_closed","name":"Zone valve body mechanically jammed closed","systems":["hydronic"],"prior":"occasional","keywords":["seized zone valve stem","zone valve body stuck shut","ball stuck in zone valve"],"signs":{"gen.output":"none","hyd.scope":"one_zone!","hyd.zone_valve":"jammed_closed!","hyd.check_valve":"ok","hyd.circ":"running"},"confirm":"Even with the actuator head removed from the valve body, the stem, ball, or poppet cartridge is seized\nshut and no hot water enters the zone while the circulator is running.\n","fix":"Isolate and drain the zone branch, unbolt or unthread the seized conversion cartridge (or replace the\ncomplete valve body), clean magnetite and scale out of the valve seat, and verify smooth stem travel\nbefore snapping the actuator head back on.\n","safety":"Let the branch cool and relieve it to 0 psig before draining the zone or opening the valve body. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.zv_stuck_open","name":"Zone valve stuck open, latched in manual-open, or miswired open (overheating zone)","systems":["hydronic"],"prior":"occasional","keywords":["zone valve stuck open","zone overheating","manual lever latched open","zone valve wired wrong"],"signs":{"hyd.scope":"overheating!","hyd.zone_valve":"stuck_open!","hyd.check_valve":"ok","gen.call":"not_calling"},"confirm":"A zone overheats whenever another zone calls for heat because its zone valve is latched in the \"MAN\nOPEN\" slot, its internal ball/poppet is stuck off the seat, or its actuator is miswired to constant 24 V.\n","fix":"Check the manual opener lever first — if it was left hooked in the \"MAN OPEN\" notch after bleeding air,\nrelease it. Next, disconnect one thermostat lead at the valve: if the valve now closes, trace the\nthermostat wire or relay board for a short or cross-wiring. If it stays open with 24 V removed and the\nlever unlatched, rebuild or replace the sticking valve cartridge.\n","safety":"Isolate the zone and relieve it to 0 psig before opening the valve body, and let it cool first. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.mixing_valve","name":"3-way mixing valve or actuator stuck in bypass","systems":["hydronic"],"prior":"common","keywords":["bad 3 way valve","mixing valve stuck closed","cold secondary loop hot primary"],"signs":{"gen.output":"none|weak","hyd.scope":"whole_loop","hyd.supply_temp":"low!","hyd.mixing_valve_state":"stuck_bypass!","hyd.loop_dt":"low","hyd.circ":"running","hyd.reset_setpoint":"ok"},"confirm":"The primary header entering the 3-way valve is hot, the loop circulator is running, the controller is\ncalling for heat, but the 3-way valve stays closed to the hot port and recirculates cool return water\n(narrow loop ΔT, cold supply).\n","fix":"Place the 3-way actuator in manual override (declutch button or handwheel) and open it toward the hot\nport in steps, watching the supply temperature, and stop below the lowest limit in the loop (plastic or\nradiant piping, DHW, the relief setpoint). Fully open sends primary temperature into the building loop;\nengine jacket water is typically 180–200 °F. Return the actuator to AUTO after the repair. Meter the\ncontrol signal (24 V floating, 0–10 VDC, or 4–20 mA) at the actuator; replace the failed actuator or\nfree/rebuild the seized mixing valve plug.\n","safety":"Manual override removes temperature control. Watch the supply temperature the whole time, and never leave the valve in override unattended.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.overtemp","name":"Supply temperature above setpoint (aquastat or high-limit failed, 3-way valve stuck full hot, controller output stuck)","systems":["hydronic"],"prior":"occasional","keywords":["overheating loop","supply too hot","aquastat failed","high limit failed","3 way valve stuck hot","loop temperature too high"],"signs":{"hyd.supply_temp":"high!","hyd.relief_weeping":"discharging|weeping?","hyd.pressure":"high?","hyd.mixing_valve_state":"stuck_hot?","hyd.reset_setpoint":"ok"},"confirm":"A separate thermometer on the supply pipe reads above the controller setpoint or the high limit, and the control output is stuck high.","fix":"Shut the heat source or the primary valve, then check the aquastat/high-limit well and sensor, and the\n3-way valve and its actuator (free it or replace it). Find out why the control did not shut the source off\nbefore the loop goes back into service.\n","safety":"Scald and flash hazard at the relief discharge. Treat a discharging relief valve as an overtemperature event and shut the heat source down.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.check_valve_open","name":"Flow-check or check valve stuck open (ghost / gravity flow overheating zone)","systems":["hydronic"],"prior":"common","keywords":["ghost flow","gravity circulation","thermosiphoning","flo check stuck open","zone too hot"],"signs":{"hyd.scope":"overheating!","hyd.check_valve":"stuck_open!","hyd.zone_valve":"ok","gen.call":"not_calling"},"confirm":"A zone gets hot even with its thermostat off and its circulator silent because buoyant hot water\nthermosiphons past a flow-check whose thumbscrew was left in \"OPEN\" or whose seat is held open by scale.\n","fix":"Turn the top thumbscrew on the weighted flow-check counterclockwise all the way to the normal automatic\nposition. If it still passes gravity flow, rap the valve body lightly or isolate and clean/replace the\ncheck valve cartridge or spring check.\n\nIf there is no check valve at all, add a heat trap (loop the take-off down 8–12 in. before it rises) or a\nspring check.\n","safety":"Isolate the branch, let it cool and relieve it to 0 psig before pulling a check valve cap or cartridge. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.check_valve_closed","name":"Flow-check or spring check valve stuck closed (or installed backwards)","systems":["hydronic"],"prior":"occasional","keywords":["check valve stuck shut","check valve backwards","pump runs no flow in zone"],"signs":{"gen.output":"none","hyd.scope":"one_zone!","hyd.check_valve":"stuck_closed!","hyd.circ":"running","hyd.air_bleed":"water","hyd.iso_valves":"open"},"confirm":"The zone circulator runs, the branch is bled free of air and isolation valves are open, but the pipe is\nhot right up to the check valve and cold immediately downstream of it (or the flow arrow points against\nthe pump).\n","fix":"On a weighted flow-check, turn the top stem clockwise to manually lift the weight and break it free of\nthe seat, then return to automatic. If a spring/swing check is seized or installed backwards after\nrecent work, isolate the branch and reorient or replace the check valve.\n","safety":"Isolate the branch, let it cool and relieve it to 0 psig before pulling a check valve cap or cartridge. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.short_circuit","name":"Hydronic loop short-circuiting or unbalanced (open bypass or unthrottled near branches)","systems":["hydronic"],"prior":"occasional","keywords":["short circuiting loop","open bypass valve","unbalanced hydronic system","far rooms cold"],"signs":{"gen.output":"weak","hyd.loop_dt":"low!","hyd.iso_valves":"bypass_open!","hyd.supply_temp":"normal","hyd.pump_head":"low?","hyd.circ":"running"},"confirm":"Supply and return main temperatures are nearly identical while every zone is calling and the heat source\nis hot (a narrow ΔT at light load is normal, so check at design load), because an open manual bypass\nvalve or wide-open balancing valves on near branches let hot water dump straight into the return,\nstarving distant coils.\n","fix":"Close any manual bypass valve that was left open, or adjust the differential-pressure bypass valve to\nopen only when zones close. Balance circuit setters from the closest branch to the farthest so every\nbranch sees its design flow and design ΔT.\n","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.hx_fouled","name":"Plate or shell-and-tube heat exchanger fouled or scaled","systems":["hydronic"],"prior":"common","keywords":["fouled plate heat exchanger","scaled hx","high approach temperature","plugged heat exchanger"],"signs":{"gen.output":"weak","hyd.scope":"whole_loop","hyd.hx_approach":"high!","hyd.hx_dp":"high","hyd.hx_primary_dt":"narrow?","hyd.supply_temp":"low","hyd.primary_source":"ok"},"confirm":"Primary hot supply entering the heat exchanger is at full temperature and its control valve is wide open,\nbut the secondary loop leaves more than 20 °F cooler (high hot-end approach) and the primary side gives\nup less heat than design (narrow primary drop). Scale and film cost heat transfer long before they move\nthe pressure drop, so a normal ΔP does not clear the plates; debris plugging the ports shows as a large\nΔP rise over the data sheet.\n","fix":"Backflush the plate heat exchanger by reversing valve paths if a backflush manifold is piped in;\notherwise isolate and circulate an inhibited descaling/cleaning solution through the plates (or pull the\nplate pack, clean the chevron channels, and re-torque the frame to the nameplate tie-bolt dimension).\nClean the upstream Y-strainer so debris doesn't immediately re-plug the inlet ports.\n","safety":"Isolate both sides, drain, relieve to 0 psig and cool below about 110 °F before loosening the frame. The tie bolts store force: back them off evenly, never one side. Plate edges cut. Descaling acid needs protective gear and gasket/plate compatibility (no chlorides on stainless); neutralize it and collect the spent cleaner and glycol, do not drain them.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.hx_primary_flow","name":"Heat exchanger starved on the primary side (primary pump off, valve closed or throttled, primary strainer plugged)","systems":["hydronic"],"prior":"common","keywords":["primary valve closed","primary pump off","primary strainer plugged","hx starved","low primary flow","hx control valve closed"],"signs":{"gen.output":"weak|none","hyd.hx_approach":"high!","hyd.hx_dp":"normal","hyd.hx_primary_dt":"wide","hyd.supply_temp":"low!","hyd.primary_source":"ok","hyd.scope":"whole_loop"},"confirm":"The approach is high with the primary valve commanded open, but pressure drop across the plates is normal\nand the primary side drops far more temperature than design, because too little primary fluid is getting\nthrough: the primary pump is off or has lost flow, the control valve or its actuator is closed or\nthrottled, or the primary strainer is plugged.\n","fix":"Check the primary pump (running, right rotation, flow proven), then the control valve and its actuator\n(drive it open and see whether the approach closes up), and the primary strainer. Fix whatever restricts the\nprimary flow, then re-read the approach with the valve wide open.\n","safety":"Isolate, cool and relieve to 0 psig before pulling the primary strainer or opening a valve body. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.hx_leak","name":"Plate heat exchanger crossover or gasket leak (or plates burst by freezing)","systems":["hydronic"],"prior":"occasional","keywords":["plate crossover","hx gasket leak","heat exchanger leaking","glycol in primary loop","pinhole in plates","plates burst frozen"],"signs":{"hyd.freeze_point":"weak?","hyd.pressure":"low|high","gen.water_leak":"yes?","hyd.hx_approach":"high?","hyd.primary_source":"ok"},"confirm":"Glycol or inhibitor shows up in the primary loop, or the secondary loses glycol or pressure with no external leak; fluid at the frame seams.","fix":"Pressure-test one side with the other drained (fluid appearing on the dry side means crossover). Replace\nplates or gaskets, then verify glycol percent and inhibitor on both sides.\n","safety":"Isolate both sides, drain, relieve to 0 psig and cool below about 110 °F before loosening the frame; the tie bolts store force, so back them off evenly. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","notes":"A pinhole or gasket failure moves fluid from the higher-pressure side to the lower. A stagnant exchanger at subzero ambient can ice-burst its plates, which then cross-leak.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.glycol_weak","name":"Glycol concentration too low — freeze and slush risk","systems":["hydronic"],"requires":{"fluid":["pg","eg","glycol"]},"prior":"common","keywords":["weak glycol","low glycol percentage","freeze protection low","diluted glycol","slush in loop"],"signs":{"hyd.freeze_point":"weak!","hyd.glycol_cond":"good","gen.output":"weak|normal"},"confirm":"Refractometer reading shows the freeze point is warmer than the site's required target (the design low\nminus the safety margin), so slush can form in outdoor or makeup-air coils.\n","fix":"Find out how raw water entered the loop (passing domestic make-up PRV, a water hose used for purging, a\nleaking DHW heat exchanger, or a leaking main plate heat exchanger). Isolate any raw-water tie-in (a\nglycol loop must not be hard-piped to domestic make-up; use a dedicated glycol feeder), drain enough\nweak solution from the loop into labeled drums, and pump in concentrated inhibited glycol of the\nSAME chemistry (never mix EG and PG) until the mixed loop tests at or below the required freeze point\n(about 50 vol % EG or 54 vol % PG for −40 °F). Never go above 60 %.\n\nTo go from C1 % to C2 % by replacing x of a V-gallon loop with neat glycol, x = V × (C2 − C1) ÷ (100 − C1).\nUse the same basis (volume or weight) for all three numbers. Check: V = 1000, 30 to 55 gives x = 357.\n\nCirculate for at least 1–2 hours before re-sampling from a flowing point; stratified concentrate reads\nwrong.\n","safety":"In polar or subzero plants, weak glycol is a life-safety hazard: a coil that goes to slush stops flowing, then freezes solid, and at subzero ambient that is well under an hour. Weak glycol is also under-inhibited (below roughly 25-30 % the corrosion and bio protection is gone; per the fluid maker's data). Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.glycol_degraded","name":"Glycol thermally degraded or inhibitor depleted (low pH, sludge, corrosion)","systems":["hydronic"],"requires":{"fluid":["pg","eg","glycol"]},"prior":"occasional","keywords":["acidic glycol","bad glycol ph","black glycol sludge","depleted inhibitor","rotten glycol"],"signs":{"hyd.glycol_cond":"degraded!","hyd.strainer":"clogged?","hyd.freeze_point":"ok|weak","gen.output":"weak?"},"confirm":"A sample from the loop tests acidic (pH below 8.0 on a test strip) and looks dark brown/black with\nsuspended magnetite or smells burnt/sour from overheating or air ingress.\n","fix":"Acidic glycol actively eats iron, copper, and pump seals — do not just add fresh glycol on top of burnt\nsludge. If pH is 7.5–8.0 and the fluid is still free of sludge and burnt smell, re-inhibit per the fluid\nmanufacturer's buffer addition chart. If pH is below 7.5 or the fluid is dark and sludgy, drain it into\nlabeled drums, flush with a system cleaner (collect the flush too), clean all strainers and dirt\nseparators, fix the air-ingress or local overheating spot, and recharge with fresh premixed inhibited\nglycol.\n","safety":"Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.glycol_rich","name":"Glycol over-concentrated (above ~60 %) — freeze point back up, thick and slow","systems":["hydronic"],"requires":{"fluid":["pg","eg","glycol"]},"prior":"uncommon","keywords":["too much glycol","neat glycol","glycol too strong","topped off with concentrate","glycol too thick"],"signs":{"hyd.freeze_point":"rich!","gen.output":"weak","hyd.loop_dt":"high","hyd.circ_amps":"high?","hyd.glycol_cond":"good"},"confirm":"Refractometer reads off the top of the scale or above 60 %; the loop was topped off with neat concentrate or filled from an undiluted drum.","fix":"Drain a measured volume into labeled drums and replace it with the pre-mix (same chemistry) until the\nfreeze point reads at or just below the required target (typically 50–55 %).\n\nRicher is not safer: above about 60 % the freeze point turns back up, and the fluid gets thick and\ntransfers heat poorly. The same replace-and-remix formula as for weak glycol applies (see \"Glycol\nconcentration too low\").\n","safety":"Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.frozen_pipe_coil","name":"Frozen or burst hydronic coil or branch pipe","systems":["hydronic"],"prior":"occasional","keywords":["frozen pipe","frozen unit heater coil","burst baseboard","split copper tube","ice plug"],"signs":{"gen.output":"none|weak","hyd.scope":"one_zone!","hyd.pipe_frost":{"iced":0.6,"split":0.35},"hyd.air_bleed":"nothing","gen.water_leak":"yes?"},"confirm":"A branch pipe, baseboard loop, or unit-heater/air-handler coil exposed to subfreezing air is iced, slushy\nor blocked with ice, or is below the loop fluid's freeze point, with zero flow (or split open and leaking\nas it thaws).\n","fix":"Shut the outside-air damper or seal the cold draft immediately. Treat every frozen coil or pipe as split\nuntil a pressure test proves otherwise.\n\nLock out power to the unit and fan. Close and verify BOTH isolation valves to the frozen section and crack\nits drain or highest vent (relief for thaw expansion, and a path for any release). Put a pan or hose to a\ndrum under it; do not let glycol reach electrics or the floor drain.\n\nThaw from the open end toward the plug with a heat gun, warm air or warm rags. After it is clear,\npressure-test before reopening the supply.\n\nBraze or replace any split tube, verify the glycol freeze point across the whole plant, and keep\ncirculators running continuously during extreme cold.\n","safety":"Never thaw a frozen coil or pipe while it is connected to a live supply: the ice plug may be the only thing holding a split tube closed. Never use an open torch on a sealed ice-plugged pipe; trapped steam pressure between two ice plugs can rupture the tube violently. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.pump_cavitation","name":"Circulator pump cavitating (low suction pressure, hot fluid, or restricted pump inlet)","systems":["hydronic"],"prior":"occasional","keywords":["pump cavitating","pumping gravel","marbles in pump","low npsh","suction strainer plugged"],"signs":{"hyd.circ":"noisy!","hyd.loop_noise":"gravel!","hyd.pump_head":"low!","hyd.pressure":"low?","gen.output":"weak"},"confirm":"A sharp rattling sound like gravel or marbles inside the pump volute accompanied by fluctuating lower\ndischarge pressure; partially throttling the pump DISCHARGE valve quiets the noise immediately.\n","fix":"Cavitation happens when pressure at the impeller eye drops below the fluid's vapor pressure: (1) raise\nsystem static fill pressure (or move the expansion tank connection to the suction side of the pump —\nalways pump away from the expansion tank); (2) fully open any throttled valve or clean any plugged\nstrainer on the pump SUCTION side; (3) lower excessive loop temperature if near boiling at current loop\npressure.\n","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.pump_seal_leak","name":"Circulator mechanical shaft seal leaking","systems":["hydronic"],"prior":"common","keywords":["pump seal leaking","leaky mechanical seal","water dripping from bearing assembly","crusty pump bracket"],"signs":{"gen.water_leak":"yes!","hyd.seal_leak":"pump_seal!","hyd.relief_weeping":"no","hyd.circ":"running"},"confirm":"Water or crusty glycol residue is dripping from the weep hole at the bottom of the bearing bracket\nbetween the pump volute and the motor.\n","fix":"Isolate the pump, relieve pressure, and replace the mechanical seal kit (ceramic stationary seat +\ncarbon spring rotary seal) and volute gasket — or swap in a complete replacement bearing assembly. Check\nthe shaft sleeve for grooves and test loop fluid for abrasive magnetite or acidic glycol that chewed up\nthe old seal face.\n","safety":"Isolate the pump, let it cool below about 120 °F and relieve it to 0 psig before opening it. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.terminal_fan","name":"Unit-heater or fan-coil blower motor failed (hot coil, fan dead)","systems":["hydronic"],"prior":"common","keywords":["unit heater fan dead","fan coil motor off","hot pipes no air","bad aquastat on unit heater"],"signs":{"gen.output":"none|weak","hyd.scope":"one_zone!","hyd.terminal_air":"fan_off!","hyd.supply_temp":"normal","hyd.loop_dt":"low?"},"confirm":"Supply and return pipes right at the unit heater or fan coil are hot, but the fan motor is not spinning\n(leaving return water nearly as hot as supply).\n","fix":"Check whether a strap-on pipe aquastat (low-limit fan delay) is open even though the pipe is hot, then\nmeter line voltage and the run capacitor at the fan motor. Replace the strap-on aquastat, run capacitor,\nor seized fan motor.\n","safety":"Lock out unit-heater power before reaching past the fan guard.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.terminal_blocked","name":"Baseboard / convector fins dirty, damper closed, or airflow blocked","systems":["hydronic"],"prior":"common","keywords":["blocked baseboard","dirty fin tube","closed convector damper","furniture blocking radiator"],"signs":{"gen.output":"weak","hyd.scope":"one_zone!","hyd.terminal_air":"fins_blocked!","hyd.supply_temp":"normal","hyd.circ":"running"},"confirm":"The copper tube inside the baseboard or convector is hot from end to end, but natural convection is\nchoked off by a closed top louver, heavy dust/carpet blocking the bottom air gap, or furniture pushed\ntight against the cover.\n","fix":"Flip the baseboard top damper open, clear at least 1–2 inches under the bottom skirt and move furniture/\ndrapes away, and vacuum or brush lint out of the aluminum fins. Fin-tube baseboards are convection\nheaters — if air can't enter the bottom and leave the top, heat stays in the water.\n","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.coil_fouled","name":"Unit-heater or fan-coil coil fouled (filter plugged, fins matted with dust or lint, tubes scaled or air-bound)","systems":["hydronic"],"prior":"common","keywords":["dirty unit heater coil","plugged fan coil filter","matted coil fins","fouled fan coil","weak air off unit heater","lint on coil"],"signs":{"gen.output":"weak","hyd.scope":"one_zone!","hyd.terminal_air":"coil_fouled!","hyd.supply_temp":"normal","hyd.circ":"running"},"confirm":"The supply and return pipes at the unit are hot and the fan runs, but airflow off the coil is weak: the\nfilter is loaded, the fin face is matted with dust or lint, or the coil is cold in patches because its\ntubes are scaled or air-bound.\n","fix":"Lock out the unit. Replace or clean the filter, comb and vacuum the fin face from the air-leaving side\n(and wash it with a coil cleaner approved for the fin material), and bleed air from the coil. If part of\nthe coil stays cold with a clean fin face and good airflow, flush or descale the tubes. Recheck the\nairflow and the coil's temperature drop.\n","safety":"Lock out unit power before reaching past the fan guard, and keep water and cleaner off the motor and controls.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.reset_control","name":"Outdoor-reset sensor or supply setpoint control fault (target supply temp too low)","systems":["hydronic"],"prior":"occasional","keywords":["bad outdoor sensor","outdoor reset wrong","lukewarm loop water","10k thermistor drifted"],"signs":{"gen.output":"weak","hyd.scope":"whole_loop!","hyd.supply_temp":"low!","hyd.reset_setpoint":"too_low!","hyd.mixing_valve_state":"ok","hyd.circ":"running"},"confirm":"Pumps and valves work normally, but the reset controller is holding loop supply water lukewarm (e.g.\n110 °F in subzero weather) because the outdoor thermistor drifted low in resistance (reading warm) or\nthe reset curve / high limit was turned down.\n","fix":"Disconnect the outdoor thermistor and measure its resistance against its 10 kΩ / 1 kΩ temperature chart;\nreplace a drifted sensor or relocate one mounted in direct sun or near an exhaust hood. If the sensor is\ntemporarily unavailable, enable manual setpoint override at a temperature that stays under the lowest\nlimit in the loop (plastic or radiant piping, DHW) so the building stays warm.\n","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.primary_recovery_cold","name":"Primary heat-recovery loop cold and backup boiler failing to stage on","systems":["hydronic"],"prior":"occasional","keywords":["waste heat cold","jacket water cold","backup boiler not staging","heat recovery plant cold"],"signs":{"gen.output":"none|weak","hyd.scope":"whole_loop!","hyd.supply_temp":"low!","hyd.primary_source":"cold_no_stage!","hyd.hx_approach":"normal","hyd.circ":"running"},"confirm":"On a waste-heat / generator jacket-water recovery loop, the primary hot supply entering the building or\nplant HX has dropped cold, and the auxiliary/backup boiler did not automatically stage on to pick up the\nload.\n","fix":"Start or enable the backup boiler in manual/local lead mode right away to protect the building and\nglycol loop from freezing, but prove flow through it first (pump running, flow switch made) and bring\nthe return temperature up gradually (use the boiler bypass) rather than hitting a hot boiler with a\nsubzero return. Then troubleshoot the staging changeover aquastat/PLC interlock, the backup boiler's\nisolation valve actuator, and check with the power plant on primary jacket-water loop status and\nprimary pumps.\n","safety":"In polar heat-recovery loops, loss of primary heat with no backup boiler staging can freeze building utilities — bring backup firing online first.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.dhw_indirect","name":"Indirect domestic hot water (DHW) fault — zone off, scaled coil, or bad tempering valve","systems":["hydronic"],"prior":"occasional","keywords":["no domestic hot water","indirect water heater cold","bad tempering valve","dhw mixing valve"],"signs":{"gen.output":"none|weak","hyd.scope":"one_zone","hyd.dhw_status":"fault!","hyd.supply_temp":"normal"},"confirm":"Space heating works, but domestic hot water at the taps is cold or lukewarm: checking the indirect tank\nshows either the DHW aquastat/circulator isn't circulating boiler water through the tank coil, the coil\nis scaled (boiler loop hot in/out with zero ΔT while tank is cold), or the tank outlet pipe is hot right\ninto the ASSE 1017 tempering valve and cold leaving it.\n","fix":"Compare the pipe leaving the top of the indirect tank with the mixed pipe leaving the thermostatic\ntempering valve: if the tank outlet is hot (storage should sit at about 140 °F or above) and the mixed\noutlet is cold, rebuild or replace the stuck tempering valve. If the tank itself is cold, test the tank\naquastat, DHW zone valve/circulator, and purge air or descale the indirect heat-exchanger coil.\n","safety":"After any tempering-valve work, measure the delivered temperature at the farthest tap with a thermometer; it must be no hotter than about 120 °F. Do not bypass the valve or raise setpoints to chase warmth. Store at about 140 °F or above for Legionella control (the tempering valve is what makes that safe). Indirect coils on glycol loops must be double-wall; after a coil leak, test the potable side.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.trap_failed_open","name":"Steam trap failed open — blowing live steam into the condensate return","systems":["steam"],"prior":"very_common","keywords":["blowing steam trap","live steam in return","hot condensate receiver","vent blowing steam"],"signs":{"hyd.trap_check":"failed_open!","hyd.steam_scope":{"return_issue":0.5,"normal":0.3,"one_unit":0.15,"main_slow":0.05},"hyd.cond_temp":"high?","hyd.vent_plume":"live_steam?","gen.runs_constantly":"yes?"},"confirm":"Listening with a stethoscope or ultrasonic detector finds a trap that hisses or roars continuously, with\nits outlet pipe at about 212 °F. One blowing trap in a large system often leaves the receiver vent and the\nreturn header looking normal; with several, live steam may jet out of the receiver vent and the\ncondensate return reads well above this plant's baseline.\n","fix":"Isolate the failed trap (supply valve shut, return side valved off), let it cool and confirm 0 psig, then\nopen the trap body and replace the thermostatic bellows/capsule (on radiator and F&T traps) or inverted\nbucket/disc assembly. Check that any 3-valve trap bypass is closed tight. Fixing a blowing trap stops\nreturn back-pressure that blocks other units from draining and stops live steam from vapor-binding the\ncondensate/vacuum pumps.\n","safety":"Condensate return lines with a failed-open trap carry live steam. Verify the branch or main is isolated and at 0 psig, and let it cool, before opening any trap cap, strainer plug or union.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.trap_failed_closed","name":"Steam trap failed closed or plugged — radiator or coil cold and waterlogged","systems":["steam"],"prior":"common","keywords":["plugged steam trap","trap failed closed","waterlogged radiator","cold steam coil"],"signs":{"gen.output":"none|weak","hyd.steam_scope":"one_unit!","hyd.trap_check":"failed_closed!","hyd.water_hammer":"yes?","hyd.rad_valve":"open"},"confirm":"Steam supply pipe is hot right up to the radiator, convector, or unit heater, the manual supply valve is\nopen, but the trap and return line are cold because condensate and air are backed up inside the unit.\n","fix":"Isolate the unit's steam supply valve, let the flooded radiator/coil cool, and confirm 0 psig. Then drain\nthe trapped water through the trap's drain plug or a full-port valve to a safe drain with a pipe or hose,\nnot into a bucket under the line. Clean the inlet Y-strainer and replace the failed thermostatic element\nor clogged float-and-thermostatic (F&T) trap internals.\n","safety":"Verify the branch is isolated and at 0 psig before opening any trap cap, strainer plug or union, and blow down slowly through a full-port valve to a safe drain. In subfreezing air handlers or unit heaters, a failed-closed steam trap floods the coil with water that freezes and bursts the tubes within minutes.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_vent_closed","name":"Steam radiator or main air vent stuck closed (air-bound radiator or slow main)","systems":["steam"],"prior":"very_common","keywords":["bad radiator air vent","clogged hoffman vent","air bound steam radiator","slow heating radiator"],"signs":{"gen.output":"none|weak","hyd.steam_scope":"one_unit|main_slow","hyd.steam_vent":"stuck_closed!","hyd.rad_valve":"open","hyd.trap_check":"ok"},"confirm":"On a one-pipe radiator or steam main, steam cannot enter until air is pushed out: the supply main is hot\nand the vent never hisses air and stays cold. With the supply valve shut and the unit cool, blow through\nthe vent: a good one passes air freely when cold, and one that will not pass air is plugged. Reopen the\nvalve slowly; steam should fill the unit from the supply end in a minute or two, and the vent should hiss,\nthen close.\n","fix":"Close the radiator supply valve (for a main vent, shut the boiler down and let the main reach 0 psig), let\nit cool until you can hold the vent, then unscrew it and thread in a new properly sized radiator or main\nvent (never boil/soak old vents in vinegar if the internal float or orifice is corroded — replace it). At\nthe far end of long steam mains, install high-capacity main vents 6–15 inches back from the end elbow and\n6 inches above the main so steam reaches all risers evenly.\n","safety":"Never unscrew a vent, plug or union from anything holding steam. Close the supply valve, let it cool, and confirm 0 psig before opening.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_vent_open","name":"Steam radiator or main air vent stuck open (spitting live steam and water)","systems":["steam"],"prior":"common","keywords":["radiator vent spitting steam","vent hissing nonstop","water spitting from air vent"],"signs":{"hyd.steam_vent":"stuck_open!","gen.water_leak":"yes?","hyd.steam_scope":"one_unit","hyd.rad_valve":"open"},"confirm":"After the radiator heats up completely, the air vent fails to snap shut and continues hissing live steam\nor sputtering hot water into the room.\n","fix":"Shut the radiator supply valve and let the radiator and vent cool until you can hold them (10–20\nminutes for cast iron), then replace the stuck-open air vent, making sure the new vent sits dead\nvertical so its internal float can rise and seat properly.\n","safety":"A vent spitting steam is under pressure. Shut the supply valve and let the unit cool before you touch the vent.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.water_hammer_pitch","name":"Sagging, back-pitched pipe, or lifted condensate return causing water hammer","systems":["steam"],"prior":"common","keywords":["banging steam pipes","sagging hanger","back pitched radiator","water hammer"],"signs":{"hyd.water_hammer":"yes!","hyd.pipe_pitch":"sagged!","hyd.drip_trap":"ok","hyd.rad_valve":"open","gen.output":"weak|normal"},"confirm":"Violent banging or pounding in the steam main, runout, or radiator on warm-up, and checking with a level\nshows a broken hanger, bellied horizontal pipe, radiator pitched away from its drain end, or a return\nline lifting condensate up to an overhead return.\n","fix":"Restore a continuous slope toward the drain end of the pipe (steeper rather than shallower, and steeper\nstill on counterflow runouts where the condensate runs against the steam) by replacing broken pipe\nhangers, shimming the far feet of one-pipe radiators so condensate drains back down the supply valve, and\nadding a drip trap or condensate pump at any low point instead of trying to lift condensate with steam\npressure.\n","safety":"Severe steam water hammer can crack cast-iron fittings and valves — open main steam valves slowly on cold start-up.","notes":"Published pitch figures differ between sources, and TM 5-642 gives none. Use the plant's piping standard or the maker's data; a main with any sag holds condensate.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.steam_carryover","name":"Boiler priming or carryover (water line too high, dirty or oily boiler water, over-firing) sending wet steam","systems":["steam"],"prior":"occasional","keywords":["boiler priming","carryover","wet steam","bouncing water line","foaming boiler","surging boiler water"],"signs":{"hyd.water_hammer":"yes!","hyd.boiler_level":"bouncing|high","hyd.pipe_pitch":"good","hyd.drip_trap":"ok"},"confirm":"Water hammer shows up although the pipe pitch is sound and the drip traps are working, the gauge-glass\nwater line bounces or sits too high, and wet steam (water slugs) is carried out into the header. Check the\nboiler water for oil, grease or heavy dirt.\n","fix":"Bring the water line down to the normal mark, blow down per the maker's procedure to remove oil, grease\nand dirt (surface skim if fitted), cut the firing rate to what the load needs, and clean the boiler\n(boil-out) if oil or grease is present. The oil-boiler checks on water level and water condition apply\nhere too.\n","safety":"Blow down only per the maker's procedure, slowly and to a safe drain, and keep the water line in the glass the whole time.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.drip_trap_failed","name":"Steam main or riser drip trap failed closed or plugged (flooded main and water hammer)","systems":["steam"],"prior":"common","keywords":["plugged drip trap","flooded steam main","bad f and t trap on main","banging main"],"signs":{"hyd.water_hammer":"yes!","hyd.drip_trap":"cold_plugged!","hyd.steam_scope":"main_slow","hyd.pipe_pitch":"good","gen.output":"weak"},"confirm":"Loud water hammer in the steam header and slow/wet steam to downstream branches while the main drip leg\nand float-and-thermostatic (F&T) drip trap at the end of the main or base of the riser are cold.\n","fix":"Isolate the drip branch and confirm it is cool and at 0 psig. Then blow down the dirt pocket slowly\nthrough a full-port valve to a safe drain with a pipe or hose, clean the Y-strainer ahead of the drip\ntrap, and rebuild or replace the failed F&T drip trap. Never allow condensate to pool in a high-velocity\nsteam main.\n","safety":"Verify the branch or main is isolated and at 0 psig before opening any trap cap, strainer plug, union or drip-leg blowdown. Blow down slowly through a full-port valve to a safe drain with a pipe or hose, not a bucket under the line.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.supply_valve_closed","name":"Steam radiator or coil supply valve closed, throttled on one-pipe, or disc off stem","systems":["steam"],"prior":"common","keywords":["radiator valve closed","one pipe valve half open","valve disc stuck on seat"],"signs":{"gen.output":"none|weak","hyd.steam_scope":"one_unit!","hyd.rad_valve":"closed_or_throttled!","hyd.water_hammer":"yes?","hyd.steam_vent":"ok","hyd.trap_check":"ok"},"confirm":"A single radiator or convector is cold (or gurgling/banging at the inlet on a one-pipe system) because\nits manual supply valve is shut, left half-throttled on a one-pipe radiator, or the brass disc has come\ndetached from the stem and stays seated when the handwheel is turned.\n","fix":"On a one-pipe steam radiator, open the supply valve 100% all the way (throttling a one-pipe valve traps\nleaving condensate against incoming 60-mph steam and causes loud hammering). If the handwheel spins\nwithout lifting the disc off the seat, shut down steam, unscrew the valve bonnet, and reattach or\nreplace the valve assembly.\n","safety":"Never unscrew a valve bonnet, union or plug on a line holding steam. Shut it off, let it cool, and confirm 0 psig first.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_pump_float","name":"Condensate pump float switch stuck or linkage binding","systems":["steam"],"prior":"common","keywords":["bad float switch","condensate receiver overflowing","float stuck in condensate tank"],"signs":{"hyd.steam_scope":"return_issue!","hyd.cond_pump":"off_full!","hyd.cond_float":"stuck!","hyd.vent_plume":"water","gen.water_leak":"yes","gen.power":"present"},"confirm":"The condensate receiver is full or overflowing onto the floor, line power is present at the disconnect,\nthe float switch contacts are open, and lifting or tapping the float rod starts the pump.\n","fix":"Inspect the float ball for pinholes (a waterlogged copper or plastic float won't rise), straighten any\nbent float rod rubbing the receiver wall, adjust the upper and lower stop collars, or replace the Square\nD / NEMA float switch. On duplex receivers, verify the lag/alternator float switch also trips before the\nvent overflows.\n","safety":"Lock out the pump and let the receiver cool before you reach in or open the cover; the water can be 180–210 °F.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_pump_motor","name":"Condensate pump motor failed or thermal overload tripped","systems":["steam"],"prior":"occasional","keywords":["condensate pump motor dead","tripped overload on condensate pump","receiver overflowing"],"signs":{"hyd.steam_scope":"return_issue!","hyd.cond_pump":"off_full!","hyd.cond_float":"ok!","hyd.vent_plume":"water","gen.water_leak":"yes","gen.burnt_smell":"yes?"},"confirm":"The receiver is full, the float switch is closed and delivering full line voltage directly to the motor\nleads, but the condensate pump motor is silent (open overload/winding) or humming and locked up.\n","fix":"If the receiver is a duplex unit, switch the selector to the standby pump to drain the receiver right\naway. Lock out the failed pump, check whether the impeller is jammed with scale before resetting a\nthermal overload, and replace the motor + shaft seal assembly if the windings are open or grounded.\n","safety":"Lock out power and let the receiver cool (its water can be 180–210 °F) before unbolting the vertical motor from the condensate receiver cover.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_pump_impeller","name":"Condensate pump clogged, vapor-bound, running backward or blocked at the discharge (runs without pumping)","systems":["steam"],"prior":"common","keywords":["condensate pump runs nonstop","vapor bound condensate pump","clogged impeller","condensate pump wrong rotation","condensate pump blocked discharge"],"signs":{"hyd.steam_scope":"return_issue!","hyd.cond_pump":"runs_no_pump!","hyd.cond_float":"ok","hyd.cond_check":"holds","hyd.vent_plume":"water|live_steam"},"confirm":"The condensate pump motor runs continuously with the receiver full, but discharge pressure is low and\nthe tank level barely drops — either because scale/rust has plugged the inlet strainer/impeller, because\ncondensate near 200 °F or more is flashing to steam in the pump eye (vapor binding), because the motor\nis turning the wrong way, or because the discharge line is blocked. Gauge the pump discharge against\nboiler pressure, and check rotation with a rubber-tipped pencil touched to the shaft.\n","fix":"Check receiver temperature first: if condensate is hot enough to flash in the pump eye (around 200 °F or\nmore, often from a blowing steam trap), cooling the receiver and fixing the failed-open trap cures the\nvapor lock. Otherwise, lock out the pump, clean the inlet strainer, clear rust scale from the impeller\nvanes, check rotation on 3-phase motors against the arrow on the casing, and verify discharge valve\nopening and that the discharge line is clear.\n","safety":"Let the receiver cool and lock out the pump before opening the receiver cover or pump inlet; the water can be 180–210 °F. Verify the discharge line is isolated and at 0 psig before opening it.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_receiver_flood","name":"Receiver flooded by a stuck-open make-up valve (pump cycles normally but cannot keep up)","systems":["steam"],"prior":"common","keywords":["receiver overflowing makeup valve","makeup valve stuck open","condensate tank flooding","receiver overflow pump runs normally","float makeup valve stuck"],"signs":{"hyd.steam_scope":"return_issue!","hyd.vent_plume":"water!","hyd.cond_pump":"normal","hyd.cond_temp":"normal","gen.water_leak":"yes"},"confirm":"The pump starts, pumps down and stops normally, yet the receiver overflows or stays full, and the water in\nit is cooler than usual because cold make-up keeps pouring in. Shutting the make-up valve lets the level\nfall.\n","fix":"Shut the make-up valve and see whether the level falls; then check the make-up float and the valve seat,\nand adjust or replace them. The other receiver-overflow causes (wrong pump rotation, low discharge\npressure, a clogged outlet) belong with the pump that runs without pumping.\n","safety":"Let the receiver cool and lock out the pump before opening the receiver cover; the water can be 180–210 °F.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_check_leak","name":"Condensate pump discharge check valve leaking back (boiler water backing into receiver)","systems":["steam"],"prior":"common","keywords":["condensate pump short cycling","check valve leaking back","receiver refilling fast"],"signs":{"hyd.steam_scope":"return_issue","hyd.cond_pump":"short_cycles!","hyd.cond_check":"leaks_back!","hyd.cond_temp":"high?","gen.short_cycle":"yes!"},"confirm":"The condensate pump pumps the receiver down and shuts off, then you immediately hear and feel hot boiler\nfeedwater rushing backward through the discharge check valve, refilling the receiver and re-triggering\nthe pump every few minutes (while boiler water level drops on shutdown).\n","fix":"Close the manual isolation valve downstream of the discharge check valve, let the line cool and\ndepressurize, and clean scale off the swing/spring check clapper or replace the check valve.\n","safety":"Pressurized hot boiler water sits immediately downstream of the condensate discharge check — close the downstream isolation valve before opening the check.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.vac_pump_failed","name":"Vacuum return pump failing to pull vacuum (air leak in return or hot-condensate vapor lock)","systems":["steam"],"prior":"occasional","keywords":["no vacuum on return","vacuum pump runs constantly","air leak in vacuum return"],"signs":{"hyd.vac_reading":"low!","gen.runs_constantly":"yes!","hyd.steam_scope":"main_slow|return_issue","hyd.cond_temp":"normal|high","gen.output":"weak"},"confirm":"The vacuum return unit runs nonstop on vacuum control, but the compound gauge stays near 0 in. Hg\ninstead of pulling 2–6 in. Hg and shutting off.\n","fix":"Per TM 5-642: (1) check condensate temperature — a vacuum pump fed hot condensate (over about 180–190 °F\nfrom leaking traps) cannot pull a vacuum, because seal water that hot cannot hold the 2–6 in. Hg the\nsystem wants; switch the pump to float-only control temporarily and fix the blowing traps; (2) isolate\nreturn branch valves one at a time to locate air leaks in corroded return piping, union gaskets, or\nradiator valve packings; (3) inspect the pump impeller/venturi clearances and discharge check valve.\n","safety":"Lock out the pump and let it cool before opening it; condensate and seal water can be 180–210 °F. Verify the lines are isolated and at 0 psig before opening any union or check valve.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.steam_leak","name":"Steam pipe, union, valve packing, or return line leak","systems":["steam"],"prior":"common","keywords":["steam leak","leaking valve packing","hissing union","rusted wet return leaking"],"signs":{"hyd.steam_leak_loc":"yes!","gen.water_leak":"yes!","hyd.vent_plume":"normal","hyd.cond_pump":"normal"},"confirm":"Visible wisp/hiss of live steam at a valve stem packing nut, union, or flange gasket, or condensate\ndripping from a corroded horizontal return line.\n","fix":"For a leaking radiator or gate valve stem, back off the packing nut with steam off, wrap graphite/PTFE\nvalve stem packing around the stem, and snug the packing nut just enough to stop the leak without\nbinding the stem. For corroded horizontal condensate return piping (often grooved along the bottom from\ncarbonic acid), cut out and replace the rotted section with Schedule 80 black steel pipe.\n","safety":"Never tighten a union or flange under live steam pressure — isolate and depressurize the line first.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.steam_prv_failed","name":"Steam pressure-reducing station not holding its set pressure (pilot line plugged, diaphragm failed, cut seat, stem binding, or wrong spring or weight setting)","systems":["steam"],"prior":"uncommon","keywords":["reducing valve failed","prv stuck","steam pressure reducing valve","low steam pressure at units","low side relief popping","prv leaking through","pilot line plugged"],"signs":{"hyd.prv_outlet":{"low":0.6,"high":0.35},"hyd.steam_scope":"main_slow?","gen.output":"none|weak?"},"confirm":"The gauge on the low-pressure main (10 ft or more past the valve) sits well under the set pressure while\nthe high-pressure side is up (valve not passing: pilot line plugged, stem binding, strainer plugged), or it\nclimbs over the setting and lifts the low-side relief (cut seat, or the valve held open).\n","fix":"With the station isolated and at 0 psig, clean the strainer ahead of the valve and the pilot line (refill\nthe pilot line with water to protect the diaphragm), check the diaphragm, the stem and the seat and disk\nfor cuts or binding, and reset the spring or weight to the required pressure. Cut seats and valve heads\nmean the valve is oversized. Overhaul or replace the valve per the maker's data.\n","safety":"Isolate and relieve both sides of the station before opening it. A station that is not holding its setting can overpressure the low-pressure system, so confirm the low-side relief valve is free and piped to a safe place.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"rf.defrost_timer_failed","name":"Defrost timer or controller not initiating defrost (timer motor dead, trippers missing, or schedule off)","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["defrost timer bad","timer motor failed","missing defrost pins","no defrost initiation","paragon timer stuck"],"signs":{"rf.defrost_init":"not_initiating!","vc.evap_frost":"heavy!","rf.ice_pattern":"uniform_fin","rf.box_temp":"high","gen.output":"weak","vc.evap_sat":"low?"},"confirm":"Frost is packed evenly through the coil fins; the timer dial isn't turning, has no ON trippers installed, or won't switch contacts when rotated into the defrost notch.","fix":"Rotate the timer into defrost by hand to verify the heaters and termination work once triggered. Replace a timer\nwhose synchronous motor has stopped or whose contacts are pitted, reinstall missing brass trippers (typically\n3–4 per day for freezers), or enable the defrost schedule in the electronic controller. Thaw the coil completely\nbefore returning the box to service. If a forced defrost does nothing at all (no relay click, the compressor keeps\nrunning), the timer's or controller's output relay is dead — replace the timer or controller.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_heater_open","name":"Electric defrost heater element open or burned out","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"prior":"common","keywords":["bad defrost heater","open heater rod","burned out defrost element","calrod heater failed"],"signs":{"rf.defrost_heater_amps":"zero|low","rf.defrost_power":"present!","rf.defrost_limit":"closed","rf.defrost_init":"initiating","rf.defrost_term":"late_never","vc.evap_frost":"partial|heavy","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"With the unit in defrost, line voltage is present at the heater feed and through the safety limit, but clamp-meter current is zero (or well under nameplate when only one of several elements is open), and the defrost ends on its time limit with ice still on the coil.","fix":"Lock out and tag every source (the evaporator heaters, fans and drain heater are usually on their own breaker, not the\ncondensing unit's) and prove the terminal block dead. Melt the ice off the coil with warm water or a fans-only manual\ndefrost, then ohm each element (V² ÷ W: about 53 Ω for 1,000 W at 230 V, 106 Ω for 500 W — compare with the nameplate)\nand megger each element to its sheath: an element that reads open or to ground is the one to replace. Make sure the new\nrod is clipped down in its slots so it cannot bow out or scorch wiring, and verify full rated amp draw in defrost.\n","safety":"Lock out power before unplugging or pulling heater rods; hot elements can blister hands and steam-burn eyes. Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box. Thawing leaves ice and water on the floor.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_contactor_failed","name":"Defrost heater contactor or relay failed (open coil or burned contacts — no voltage to heaters)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"prior":"occasional","keywords":["defrost contactor bad","defrost relay failed","no power to defrost heater","terminal 3 open"],"signs":{"rf.defrost_power":"missing!","rf.defrost_heater_amps":"zero!","rf.defrost_init":"initiating!","rf.defrost_term":"late_never!","vc.evap_frost":"heavy","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"The timer or controller initiates defrost (compressor stops), but no line voltage reaches the load side of the defrost contactor or timer terminal 3.","fix":"Check control voltage across the defrost contactor coil during defrost: if voltage is present and it doesn't pull\nin (or drops line voltage across burned contacts), replace the contactor or relay. If no coil voltage arrives\nfrom the defrost clock, replace the clock mechanism. Thaw the coil and verify full heater amps.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_term_early","name":"Defrost termination thermostat or coil sensor failed closed (terminates defrost too early with ice left on coil)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":["electric","hot_gas"]},"prior":"common","keywords":["short defrost","defrost klixon bad","coil sensor drifted","terminates before ice melts","ice left after defrost"],"signs":{"rf.defrost_term":"early!","rf.defrost_init":"initiating","vc.evap_frost":"heavy!","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"The unit enters defrost and the heaters work, but the termination snap-disc or coil probe kicks it back into cooling after a few minutes while the coil is still below 32 °F and packed with ice.","fix":"On a cold iced coil (below 25 °F), the termination side of a mechanical snap-disc termination thermostat (4-wire or 3-wire) should be open\nbetween its common and termination terminals (read the wiring diagram for the labels) until ~48–55 °F; if it reads closed cold, replace it. On an electronic controller, check\nthe coil probe resistance against its temperature chart and move the probe to the last place ice melts (usually\ntop center of the coil away from a heater rod).\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_term_stuck","name":"Defrost termination thermostat or sensor failed open (never terminates on temperature, overheating the box)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":["electric","hot_gas"]},"prior":"occasional","keywords":["stays in defrost too long","steaming walk in","defrost wont terminate","termination switch stuck open"],"signs":{"rf.defrost_term":"late_never!","rf.box_temp":"high!","rf.defrost_init":"initiating","vc.evap_frost":"none","rf.ice_pattern":"snow_door?","gen.output":"weak"},"confirm":"Every defrost cycle runs all the way to the timer's mechanical fail-safe (45–60 min) even after the coil is bone-dry and hot, filling the box with steam (it freezes as hoarfrost on the ceiling, fan guards and door frame) and driving box temperature up.","fix":"Warm the termination snap-disc or coil sensor above 60 °F and check whether it closes to energize the timer release\nsolenoid (terminal X) or tells the controller the coil is warm. Replace a failed snap-disc or drifted thermistor,\nverify it is clipped tightly to the coil tube, and set the fail-safe to a sensible backup — a little over\nthe longest normal defrost (roughly 30–45 min electric, 15–25 min hot gas).\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_klixon_open","name":"Defrost safety high-limit (snap-disc) failed open on a cold coil","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"prior":"occasional","keywords":["defrost high limit open","safety klixon open","thermal limit open","heater safety switch bad"],"signs":{"rf.defrost_limit":"open!","rf.defrost_power":"present","rf.defrost_heater_amps":"zero!","rf.defrost_init":"initiating","rf.defrost_term":"late_never!","vc.evap_frost":"heavy","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"Line voltage reaches the evaporator in defrost and the heater elements ohm out good, but the series safety high-limit switch at the top of the coil reads open even with the coil frozen solid.","fix":"Confirm it is open on a COLD coil: a limit that opened hot did its job, so find what let the coil overheat (a stuck\ntermination, fans running or heaters left on) before replacing it. Replace a limit that is open when cold with the exact\ntemperature and amp rating. Never jumper or\nbypass a defrost safety limit permanently — if a termination switch sticks later, an unguarded heater can melt\nthe drain pan or start a fire.\n","safety":"Never leave a defrost high-limit switch jumpered; it is the fire safety for electric defrost heaters.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.hot_gas_solenoid_closed","name":"Hot-gas defrost solenoid valve failed closed (no hot gas enters the evaporator in defrost)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"hot_gas"},"prior":"occasional","keywords":["hot gas defrost not working","hot gas solenoid stuck closed","hot gas coil open"],"signs":{"rf.hot_gas_valve":"stuck_closed!","rf.defrost_init":"initiating","rf.defrost_term":"late_never!","vc.evap_frost":"heavy!","rf.ice_pattern":"uniform_fin","rf.box_temp":"high","gen.output":"weak"},"confirm":"In defrost, the hot-gas line downstream of the defrost solenoid stays cold (IR thermometer or pipe probe) while the compressor discharge ahead of it is hot, and the defrost ends on its time limit with the coil still iced.","fix":"Meter voltage at the hot-gas solenoid coil during defrost and check coil resistance. If the coil is energized and\nthe valve won't open (tap it, or lift the plunger with a test magnet), replace the coil. If the body is stuck, pump\ndown or recover first (no venting), then rebuild or replace the valve and the drier. Also check that sufficient head\npressure exists to push hot gas into the evaporator.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.hot_gas_solenoid_leaking","name":"Hot-gas defrost solenoid valve leaking through during the cooling cycle","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"hot_gas"},"prior":"occasional","keywords":["hot gas valve leaking","hot gas bypass in cooling","warm suction high head"],"signs":{"rf.hot_gas_valve":"leaking_cooling!","rf.box_temp":"high","gen.output":"weak","gen.runs_constantly":"yes","vc.evap_sat":"high","vc.superheat":"high?","vc.discharge_temp":"high?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.45,"high":0.5,"low":0.05}}}],"confirm":"During normal cooling (solenoid coil de-energized), the hot-gas defrost pipe downstream of the solenoid stays hot on an IR thermometer or pipe probe (well over 150 °F) and suction pressure stays elevated.","fix":"Confirm the solenoid coil is not getting stray voltage during cooling. Pump the section down or recover, open the\nvalve and clean or replace the scored PTFE seat and plunger kit (or replace the valve and add a strainer ahead\nof it).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.drain_heater_failed","name":"Drain-pan or drain-line heater failed — frozen drain backing clear ice up into the coil and fans","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["frozen drain pan","drain line frozen","heat tape failed","ice in drain pan","glacier in freezer"],"signs":{"rf.drain_line":"frozen!","rf.drain_heater":"open_cold!","rf.ice_pattern":"pan_backup!","vc.evap_frost":"heavy","rf.box_temp":"high?","gen.output":"weak?"},"confirm":"Solid clear ice fills the drain pan and climbs up the bottom of the coil while the drain line is frozen solid and the drain heat tape reads open or cold.","fix":"Thaw the pan and drain line completely with warm water or steam (never chip near coil tubes with an ice pick).\nCheck the drain line pitch and trap outside the box, replace the open drain-line heat tape or pan heater, wrap it\nwith foil tape and insulation all the way out of the freezer wall, and verify amp draw.\n","safety":"Lock out the drain-heater and evaporator circuits before you thaw (water and steam near heater terminals). Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box. Thawing leaves ice on the floor.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.fan_delay_stuck","name":"Evaporator fan-delay thermostat (snap-disc) or controller relay stuck open (fans stay off after defrost)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":["electric","hot_gas"]},"prior":"common","keywords":["fan delay bad","evaporator fans not coming on","klixon fan switch open","fans off coil iced"],"signs":{"rf.oil_sight":"foaming_low?","rf.fan_delay":"stuck_open!","vc.evap_fan":"off!","vc.evap_frost":"heavy","rf.box_temp":"high","gen.output":"weak|none","vc.evap_sat":"low"},"confirm":"The compressor is running and the evaporator coil is well below 20 °F, but the fan-delay switch (or controller fan relay) stays open so no voltage reaches the fan motors.","fix":"With the coil cold (below 15–20 °F), meter across the fan-delay contacts (F to 4 on a 3-wire snap-disc control, or the fan\nrelay on an electronic controller). If line voltage enters the switch and doesn't come out on a freezing coil,\nreplace the termination/fan-delay thermostat (or the controller) and verify its sensing face is clipped tight to the\nsuction header.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.evap_fan_iced_shroud","name":"Evaporator fan blade locked in ice, bent, or hitting the fan shroud","systems":["vc.walkin","vc.reachin"],"prior":"occasional","keywords":["fan blade hitting ice","fan stuck in ice","bent fan blade","fan scraping shroud","noisy evaporator fan"],"signs":{"rf.oil_sight":"foaming_low?","rf.fan_blade_clear":"hitting_ice!","vc.evap_fan":"off|weak","rf.ice_pattern":"pan_backup?","rf.box_temp":"high","gen.output":"weak"},"confirm":"Visual inspection shows a fan blade jammed against an ice ridge in the orifice ring or rubbing a shifted shroud (often tripping the fan motor's thermal protector).","fix":"Lock out power immediately so the stalled fan motor doesn't burn out. Melt away all ice around the shroud and\npan, check the motor mounts and set-screw hub, replace any cracked or bent fan blade (a bent blade vibrates and\nkills motor bearings), and fix the drain or infiltration issue that put ice in the fan ring.\n","safety":"Lock out power before reaching near evaporator fan blades; a thermally tripped fan motor can restart without warning. Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.door_switch_stuck","name":"Walk-in or reach-in door switch stuck or misaligned (holding evaporator fans off or box lights on)","systems":["vc.walkin","vc.reachin"],"prior":"occasional","keywords":["door switch stuck","door switch broken","fans off when door closed","light stays on in cooler"],"signs":{"rf.door_switch":"stuck_fault!","vc.evap_fan":"off|running","rf.box_temp":"high","gen.output":"weak"},"confirm":"Closing the door doesn't actuate the plunger switch (or the switch contacts are stuck), leaving the evaporator fans off with the door shut or keeping hot incandescent box lights burning 24/7.","fix":"Adjust or shim the door switch bracket so the closed door depresses the plunger reliably, or replace a sticking\nplunger switch (moisture inside freezer door switches often freezes them). Verify fans start the instant the\ndoor latches and interior lights turn off.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.door_gasket_torn","name":"Door gasket torn or leaking, or door closer / hinges not pulling the door shut","systems":["vc.walkin","vc.reachin"],"prior":"very_common","keywords":["torn door gasket","bad gasket","door not latching","sagging walk in door","broken door closer","leaky door"],"signs":{"rf.door_seal":"leaking!","rf.ice_pattern":"snow_door","vc.evap_frost":"heavy?","rf.box_temp":"high","gen.output":"weak","gen.runs_constantly":"yes"},"confirm":"Gaps are visible along the door perimeter (flashlight or dollar-bill test fails), the magnetic gasket is split, or a worn cam-lift hinge / closer leaves the door cracked open.","fix":"Replace torn or hardened door gaskets, adjust cam-lift hinges and the latch strike so the gasket compresses\nevenly all the way around, and repair or replace the hydraulic door closer. Clear the fluffy frost off the\nevaporator and doorway after sealing.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.antisweat_heater_failed","name":"Door frame or mullion anti-sweat heater failed (door sweating or freezing shut to the jamb)","systems":["vc.walkin","vc.reachin"],"prior":"occasional","keywords":["door frozen shut","mullion heater bad","anti sweat heater open","sweating door frame","ice on door jamb"],"signs":{"rf.antisweat_heater":"cold_failed!","rf.door_seal":"leaking?","gen.water_leak":"yes?","rf.box_temp":"normal|high"},"confirm":"The door perimeter frame or reach-in center mullion is ice-cold, sweating into puddles on the floor (or freezing the freezer door gasket solid to the frame, tearing the gasket when pulled).","fix":"First check whether a mullion \"energy-saver / humidity\" rocker switch was flipped off. If voltage is present at\nthe heater leads in the junction box or hinge pillar and the heater wire reads open (infinite ohms), pull the\nsnap-in trim plate and replace the perimeter anti-sweat heater wire.\n","safety":"A door frozen to its frame may also have an iced or stiff inside release: test the release from inside with the door held open before you go in. Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.air_infiltration_heavy","name":"Heavy moist-air infiltration (missing strip curtains, open pipe penetration, stuck relief port, propped door)","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["snow in freezer","hoarfrost on ceiling","strip curtains missing","door propped open","unsealed penetration"],"signs":{"rf.infiltration_path":"open_breach!","rf.ice_pattern":"snow_door!","vc.evap_frost":"heavy","rf.box_temp":"high","gen.output":"weak","gen.runs_constantly":"yes"},"confirm":"Fluffy snow and hoarfrost coat the ceiling, fan guards, and coil face; outside air enters through an unsealed conduit/line-set hole, a stuck-open pressure-relief port, missing strip curtains, or doors propped open.","fix":"Seal all pipe and conduit penetrations with vapor-tight foam and silicone on the warm side (warm air carries the\nmoisture), free up and check the heater on the pressure-relief port, hang full-overlap low-temp strip curtains,\nand brush/defrost the snow load off the evaporator.\n","safety":"Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box. Brushing snow off a coil: lock out the fans first.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.product_airflow_blocked","name":"Boxes stacked against the evaporator/walls blocking airflow, or large hot product load placed in box","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["boxes blocking fan","stacked against evaporator","hot food in cooler","overloaded walk in","blocked return air"],"signs":{"rf.box_loading":"blocked_or_hot!","rf.box_temp":"high!","gen.output":"weak","gen.runs_constantly":"yes","vc.evap_sat":"high|low"},"confirm":"Cartons are stacked right in front of the evaporator fan throw or against the return intake behind the unit (or pallets of warm/uncovered food were just loaded into the box).","fix":"Move product at least 18 in. clear of the evaporator discharge and 6 in. below the ceiling, and keep a gap along\nthe walls and floor racks so air can loop around the load. Have the galley cool hot pans in an ice bath or blast\nchiller and cover them before putting them in a holding cooler.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.box_probe_drifted","name":"Box thermostat or electronic controller probe drifted out of calibration","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["bad box sensor","controller probe out of cal","thermostat out of calibration","display wrong temp"],"signs":{"rf.probe_cal":"drifted!","rf.box_temp":"high|low","gen.output":"weak|none","gen.call":"not_calling?"},"confirm":"A calibrated thermometer placed right next to the box air probe disagrees with the controller display or thermostat dial by 4 °F or more (or the probe resistance doesn't match its Ω-vs-°F chart).","fix":"Check the probe connection for moisture in the splice (water wicking into a sensor wire lowers resistance and\nmakes an NTC thermistor read falsely warm or cold). Apply a calibration offset ONLY after verifying the probe is\nstable; otherwise replace the NTC/PTC sensor or mechanical thermostat and seal the splice with adhesive-lined\nheat shrink.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.llsv_leaking","name":"Liquid-line pump-down solenoid valve leaking through (compressor short-cycling during the off cycle)","systems":["vc.walkin"],"prior":"common","keywords":["pump down short cycling","solenoid leaking through","compressor kicks on in off cycle","weeping llsv"],"signs":{"rf.oil_sight":"foaming_low?","rf.llsv_state":"leaking_through!","gen.short_cycle":"yes!","gen.call":"not_calling?","rf.box_temp":"normal","gen.output":"normal"},"confirm":"With the box satisfied and the liquid-line solenoid de-energized, suction pressure slowly creeps back up to the LPC cut-in point and the compressor pumps down for 10–30 seconds every few minutes.","fix":"First tell it from a leaking compressor valve: front-seat the receiver king valve with the solenoid HELD OPEN (manual\nlift stem, or a temporary jumper on the coil) and pump the liquid line and coil down to 2–5 psig. If suction still\ncreeps up with the king valve shut, the compressor's valves or discharge check are leaking, not the solenoid.\nPumping down with the solenoid closed leaves liquid trapped between the king valve and the solenoid, and that can burst\nthe line when it warms or when you braze beside it. With the section pumped down and the remainder recovered (no\nventing), clean or replace the solenoid valve (debris or solder scale under the PTFE seat is the usual culprit),\nreplace the upstream strainer/drier, and verify suction pressure stays flat after pump-down.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.llsv_stuck_closed","name":"Liquid-line solenoid valve failed closed or open coil (pumps down and stays off on low pressure)","systems":["vc.walkin"],"prior":"common","keywords":["solenoid coil burned out","liquid solenoid wont open","pumped down and off","stuck closed solenoid"],"signs":{"rf.llsv_state":"stuck_closed!","vc.lps_trip":"yes!","vc.comp":"off","vc.evap_sat":"low","rf.box_temp":"high","gen.output":"none!","gen.call":"calling"},"confirm":"The box controller is calling for cooling, but the compressor is off on the low-pressure switch with low suction pressure because the liquid-line solenoid hasn't opened.","fix":"Meter voltage across the liquid-line solenoid coil leads with the thermostat calling: if voltage is present and\nthe valve doesn't click (or a permanent test magnet opens it immediately), replace the open coil. If a magnet\nwon't open it either, the stem is mechanically jammed — pump down and rebuild or replace the valve.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.lpc_misadjusted","name":"Low-pressure control (LPC) cut-in/cut-out set wrong or differential too tight","systems":["vc.walkin"],"prior":"occasional","keywords":["low pressure switch set wrong","lpc short cycling","cut out too high","differential too small"],"signs":{"rf.lpc_setting":"wrong_tight!","gen.short_cycle":"yes!","vc.lps_trip":"yes!","rf.box_temp":"high","gen.output":"weak"},"confirm":"Gauges show the low-pressure control cutting the compressor out while box temperature is still above setpoint, or cutting back in almost immediately because the differential wheel is set too narrow.","fix":"Set the LPC using your gauges, not just the stamped scale (scales drift). Pump-down system: set cut-in just below the\nsaturation pressure at the box temperature where the thermostat CALLS (R-404A: about 82 psig for a 38 °F cooler call,\n28 psig for a -5 °F freezer call) so the compressor always restarts when the solenoid opens, but above the pressure the\npumped-down coil creeps to in the off cycle; set cut-out a few psig above zero (never into vacuum). Referencing the\nwarmest allowable box temperature instead leaves the compressor off after the thermostat has called and the box floats\nwarm. Non-pump-down off-cycle defrost cooler: set cut-in at ~36–38 °F coil saturation so the coil thaws every cycle.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.crankcase_heater_failed","name":"Crankcase heater failed on a cold-ambient unit (off-cycle migration, oil foaming and slugging on start)","systems":["vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","keywords":["crankcase heater open","refrigerant migration","oil foaming on start","compressor slugging","cold crankcase"],"signs":{"rf.crankcase_heater":"cold_failed!","rf.oil_sight":"foaming_low","vc.comp_noise":"knock?","vc.low_ambient":"yes?","rf.oil_safety":"tripped?"},"confirm":"In a cool mechanical space or outdoors, the compressor crankcase is cold during the off cycle; on start-up the oil sight glass foams violently and the compressor bangs/slugs as liquid refrigerant boils out of the oil.","fix":"Meter voltage and resistance across the belly-band or insertion crankcase heater. Replace an open heater, make\nsure it is wired to stay energized whenever the compressor is off (or continuously), and consider adding\nautomatic pump-down if the unit doesn't already have a liquid-line solenoid. After the new heater is in, leave it\nenergized with the compressor locked out for at least 12 hours (longer in a very cold space) until the shell is warm\nto the touch, then start with gauges on and watch the sight glass — never start a cold, foamy compressor just to see\nif it runs.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.epr_stuck_closed","name":"Evaporator pressure regulator (EPR / ORIT) stuck closed or set too high (holds coil too warm)","systems":["vc.walkin"],"prior":"uncommon","keywords":["epr stuck closed","epr set too high","orit valve misadjusted","warm box low suction after epr"],"signs":{"rf.epr_valve":"stuck_high!","rf.box_temp":"high!","gen.output":"weak","gen.runs_constantly":"yes","vc.evap_sat":"low"},"confirm":"A gauge at the evaporator outlet (upstream of the EPR) reads high saturation pressure while compressor suction pressure downstream of the EPR pulls down low, keeping the coil too warm to cool the box.","fix":"Put a gauge on the EPR's inlet Schrader port and turn the adjustment screw counterclockwise to lower the\nevaporator pressure setting toward the design coil saturation temperature (~10–12 °F below box setpoint). If the\ninlet pressure won't drop as you back the spring off, the pilot port or main piston is stuck — pump down or recover first (no venting),\nthen clean or replace the EPR.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.epr_stuck_open","name":"Evaporator pressure regulator (EPR) stuck wide open or set too low on a cooler (freezes coil and product)","systems":["vc.walkin"],"prior":"uncommon","keywords":["epr stuck open","epr set too low","produce cooler freezing","coil icing with epr"],"signs":{"rf.epr_valve":"stuck_low!","vc.evap_frost":"heavy","rf.box_temp":"low|normal","vc.evap_sat":"low!"},"confirm":"Evaporator pressure upstream of the EPR drops straight down with compressor suction pressure well below the EPR's setpoint, icing a medium-temp coil or freezing sensitive produce.","fix":"Turn the EPR adjustment clockwise while watching the inlet gauge to raise minimum evaporator pressure (e.g., to a\n24–28 °F coil saturation for a produce cooler). If pressure upstream still tracks low suction, debris is holding\nthe EPR piston open — pump down and clean or replace the valve.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.cpr_misadjusted","name":"Crankcase pressure regulator (CPR / CROT) set too low or stuck throttling (starves compressor suction)","systems":["vc.walkin"],"prior":"uncommon","keywords":["cpr set too low","cpr stuck throttling","crankcase pressure regulator","slow pulldown after defrost"],"signs":{"rf.cpr_valve":"throttling_low!","rf.box_temp":"high","gen.output":"weak","gen.runs_constantly":"yes","vc.evap_sat":"low","vc.comp_amps":"low?"},"confirm":"Even when compressor amps are well below RLA, gauges before and after the CPR at the compressor inlet show a large pressure drop across the valve, holding evaporator pressure up and starving the compressor.","fix":"Compare compressor amp draw with nameplate RLA and adjust the CPR clockwise in small steps until it stops\nthrottling during normal pull-down while still capping suction pressure below the compressor's maximum operating\nsuction pressure (MOP) right after defrost. Pump down or recover first (no venting), then replace a binding CPR cartridge.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.headmaster_bypass_stuck","name":"Head-pressure flooding valve stuck in bypass (sending hot gas to receiver in warm ambient)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"flooding"},"prior":"occasional","keywords":["headmaster stuck in bypass","flooding valve bad","hot receiver high head","bubbles in sight glass warm weather"],"signs":{"rf.headmaster_state":"stuck_bypass!","vc.cond_sat":"high!","vc.subcool":"low","vc.sight_glass":"bubbles!","vc.discharge_temp":"high?","gen.output":"weak"},"confirm":"With condenser entering air warm (above ~65 °F), the line between the valve and the receiver is near discharge temperature while the condenser outlet line is only a little above ambient, driving head pressure up and flashing the sight glass.","fix":"Check the charge first: an overfilled receiver or a leftover winter flood charge floods the condenser and fakes the same\nsymptoms, so don't condemn the valve until the charge is right. Then compare the line from the valve to the receiver with\nthe condenser outlet line — hot against warm means the valve is bypassing. Tap the body once; if it stays stuck (debris, eroded\nseat), pump down or recover first (no venting) and replace it with the same pressure setting from the nameplate or catalog\n(typically 180–240 psig on R-404A; a dome-charged valve is not field-adjustable). A valve that lost its dome charge does the\nopposite: it stays open to the condenser and never floods in cold air (its own cause: flooding valve not bypassing in cold air).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.headmaster_starving_cold","name":"Winter flooding charge short — the valve is bypassing but the receiver runs dry in cold air (−40 °F)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"flooding"},"prior":"common","keywords":["low head in winter","not enough winter charge","headmaster starving in cold","flashing sight glass cold weather","antarctica low head"],"signs":{"rf.headmaster_state":"starving_cold!","vc.low_ambient":"yes!","vc.cond_sat":"low!","vc.sight_glass":"bubbles!","vc.receiver_level":"low!","vc.subcool":"low","vc.superheat":"high","vc.evap_sat":"low","gen.output":"weak"},"confirm":"Running in cold outdoor air (below 40 °F down to −40 °F), the line from the valve to the receiver is hot (the valve is bypassing discharge gas) and the condenser is flooded, but the receiver runs dry — the sight glass foams continuously and head pressure still collapses.","fix":"1. Rule out a leak before adding anything: oil at joints, receiver level against last season's, a leak search. A system\n   that has lost charge needs the leak found and repaired first (EPA 608 recordkeeping and leak-repair rules apply by\n   charge size).\n2. If the valve is bypassing and the unit is simply short of its winter flood charge, add the maker's winter-charge allowance\n   in small steps by weight until the glass clears at steady cold-weather head pressure. Record every pound added (date, lb,\n   refrigerant) and label the unit.\n3. Check that the receiver holds the whole charge at no more than about 80 % full when the condenser empties in warm air; if\n   it can't, take the extra charge back out in spring or the unit runs high head all summer. Insulate the receiver and liquid\n   line — a -40 °F receiver condenses the bypass gas and drags receiver pressure down.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.headmaster_no_bypass","name":"Head-pressure flooding valve not bypassing in cold air — dome charge lost or valve stuck toward the condenser","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"flooding"},"prior":"occasional","keywords":["headmaster dome lost","flooding valve not bypassing","low head in winter cold receiver line","headmaster dead","no flooding in cold"],"signs":{"rf.headmaster_state":"no_bypass_cold!","vc.low_ambient":"yes!","vc.cond_sat":"low!","vc.sight_glass":"bubbles","vc.subcool":"low","vc.superheat":"high","vc.evap_sat":"low","gen.output":"weak"},"confirm":"Cold outdoor air, low head pressure, and the line between the valve and the receiver stays cold, so nothing is being bypassed and the condenser never floods. A short charge fools the valve the same way, so check the charge too.","fix":"A valve that lost its dome charge (or stuck toward the condenser) passes everything through the cold condenser and never\nholds head pressure. Verify the charge is right first, then pump down or recover (no venting) and replace the valve with the\nsame pressure setting from the nameplate or catalog (a dome-charged valve is not field-adjustable and its dome cannot be recharged\nin the field).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.fan_cycling_switch_stuck","name":"Condenser fan control stuck on — fan-cycling switch closed or VFD at full speed (head pressure collapses in cold air)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":["fan_cycling","vfd"]},"prior":"occasional","keywords":["fan cycling switch stuck","condenser fan running at -40","head pressure fan control failed","fan pressure switch stuck closed"],"signs":{"rf.fan_cycle_ctrl":"stuck_closed!","vc.low_ambient":"yes?","vc.cond_sat":"low!","vc.cond_fan":"running","vc.superheat":"high?","vc.evap_sat":"low?","gen.output":"weak"},"confirm":"In cold air the high-side gauge sits well below the fan cut-out, yet the condenser fan runs full speed (the switch contacts stay closed, or the VFD stays at 100 %).","fix":"With the high-side gauge on, check that the contacts open below cut-out (or the VFD drops to its minimum). Replace a pitted\nor stuck pressure switch, or fix the VFD's transducer, setpoint or minimum-speed setting. Fan cycling alone seldom holds\nhead far below about 0 °F: at -40 °F add a flooding valve with its winter charge, or at least a wind baffle, if head still\ncollapses.\n","safety":"A cycling condenser fan can start without warning — lock out before reaching near the blade.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.fan_cycling_switch_open","name":"Condenser fan control stuck off — fan-cycling switch open or VFD with no output (fan will not start at high head)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":["fan_cycling","vfd"]},"prior":"occasional","keywords":["fan cycling switch open","condenser fan wont start high head","fan pressure switch stuck open","vfd no output condenser"],"signs":{"rf.fan_cycle_ctrl":"stuck_open!","vc.cond_sat":"high!","vc.cond_fan":"off!","vc.hps_trip":"yes?","vc.discharge_temp":"high","vc.comp_amps":"high?","gen.output":"weak|none"},"confirm":"Head pressure is well above the cut-in setting and the fan stays off; meter across the switch — full line voltage across it with head above cut-in means it is open (or the VFD shows no output).","fix":"Shut the compressor off before it trips on high pressure again. Check the switch setting and contacts, the VFD's\ntransducer and output, and the fan relay and wiring; replace the failed switch or drive. Never leave a jumper in place.\n","safety":"A cycling condenser fan can start without warning — lock out before reaching near the blade.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.water_reg_valve_closed","name":"Water-cooled condenser water-regulating valve stuck closed, set too high, or inlet strainer plugged","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"prior":"common","keywords":["water regulating valve stuck closed","plugged water strainer","high head water cooled","no condenser water flow"],"signs":{"rf.wrv_state":"stuck_closed!","rf.ice_alarm":"high_temp?","rf.water_flow":"low_hot!","vc.cond_sat":"high!","vc.hps_trip":"yes?","vc.discharge_temp":"high","vc.comp_amps":"high?","gen.output":"weak|none"},"confirm":"Head pressure is sky-high and the water leaving the condenser is a scalding trickle (or zero); lifting the water-regulating valve stem by hand restores flow and drops head pressure immediately (the leaving water can be scalding; never jumper out the high-pressure switch to keep running).","fix":"Shut the water supply valve and pull and clean the Y-strainer screen ahead of the water-regulating valve first\n(rust and pipe scale plug it constantly). Then check the WRV adjustment and capillary bellows: if the bellows has\nlost its charge or the disc is seized, rebuild or replace the water-regulating valve (its sensing line taps the high side, so pump down or recover\nbefore you disconnect it).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.water_reg_valve_open","name":"Water-cooled condenser water-regulating valve stuck open or seat eroded (flows continuously in off cycle)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"prior":"occasional","keywords":["water regulating valve stuck open","wrv leaking water in off cycle","low head water cooled"],"signs":{"rf.wrv_state":"stuck_open!","rf.water_flow":"continuous_cold!","vc.cond_sat":"low","vc.subcool":"normal|high","gen.output":"normal|weak"},"confirm":"Cold water continues rushing through the condenser to drain several minutes after the compressor shuts off, and running head pressure sits below target.","fix":"Turn the WRV adjustment screw to raise the opening pressure. If water still runs with the compressor off, debris\nis lodged under the seat or the brass seat/rubber disc is wire-drawn — shut off water, disassemble the valve, and\ninstall a seat-and-disc rebuild kit or replace the WRV.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.water_condenser_fouled","name":"Water- or glycol-cooled condenser tubes scaled or fouled (high approach with normal flow)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"prior":"occasional","keywords":["scaled water cooled condenser","high condenser approach","fouled coaxial condenser","mineral scale condenser"],"signs":{"rf.cond_approach":"high!","vc.cond_sat":"high!","rf.water_flow":"normal","rf.wrv_state":"normal?","vc.hps_trip":"yes?","vc.discharge_temp":"high","gen.output":"weak"},"confirm":"Water is flowing normally (the leaving water sits well below condensing temperature and the water-regulating valve is not starved), yet condensing temperature is more than 18–20 °F above the leaving water because mineral scale coats the tube walls.","fix":"First rule out the other causes of high head on the same water: high subcooling and a standing pressure above the PT chart point\nto overcharge or air in the system, not scale (the approach alone can't tell them apart). If flow is normal and the approach is\nhigh, circulate a descaling solution rated for the tube metal and approved by the condenser maker through the water side, then flush\nand neutralize thoroughly.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.water_loop_flow_lost","name":"Condenser water or glycol flow lost (loop pump off or air-locked, closed isolating valve, plugged strainer, supply shut off)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"prior":"occasional","keywords":["glycol pump off","loop flow lost","condenser water valve closed","no flow through condenser","strainer plugged glycol loop"],"signs":{"rf.water_flow":"low_hot!","vc.cond_sat":"high!","rf.wrv_state":"normal","vc.hps_trip":"yes?","vc.discharge_temp":"high","vc.comp_amps":"high?","gen.output":"weak|none"},"confirm":"Head pressure is high, the leaving water or glycol is within a few degrees of condensing temperature, the water-regulating valve (if there is one) is not stuck, and nothing moves through the condenser.","fix":"Shut the compressor off before the high-pressure switch trips again, then walk the water side from the condenser back: loop\npump running and turning the right way, isolating and balancing valves open, strainer clean, air purged, loop pressure and\nexpansion tank right, any 3-way or diverting valve in the right position; on a once-through supply, the shutoff valve and\nsupply pressure. Restore flow before you condemn the condenser or the valve.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.oil_safety_lockout","name":"Semi-hermetic oil-pressure safety lockout (low oil, oil logged in evaporator, floodback dilution, or bad oil pump)","systems":["vc.walkin"],"prior":"occasional","keywords":["oil safety tripped","sentronic lockout","penn oil switch tripped","low oil pressure","compressor off on oil"],"signs":{"rf.oil_safety":"tripped!","rf.oil_sight":"low_empty|foaming_low","vc.comp":"off!","rf.box_temp":"high","gen.output":"none!"},"confirm":"The semi-hermetic compressor is off on its manual-reset oil failure control (reset button out on a mechanical control, lockout light on an electronic one); when reset, net oil pressure (oil pump pressure minus crankcase suction pressure) stays below 9–12 psid for 90–120 seconds.","fix":"Never repeatedly reset an oil safety without gauges on the crankcase and oil pump port!\n1. If the oil sight glass is empty: look for a refrigerant leak that carried oil out, or oil trapped in a cold\n   evaporator / un-trapped suction riser (run a manual defrost to warm the coil and watch if oil returns before\n   adding oil, or the crankcase will overfill).\n2. If the sight glass is full and foaming violently: liquid refrigerant is flooding back (check TXV superheat,\n   iced coil, or failed crankcase heater).\n3. If the crankcase is full of clean oil and net oil pressure is still zero: the oil pump or pickup screen is\n   failed.\n","safety":"Never jumper out an oil-pressure safety to keep a compressor running. If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.reachin_wick_pan_overflow","name":"Self-contained reach-in condensate evaporation pan overflowing (pan heater open, wick bad, or loop bypassed)","systems":["vc.reachin"],"prior":"common","keywords":["reach in leaking water","condensate pan overflowing","wicking pad bad","electric pan heater open","puddle under fridge"],"signs":{"rf.evap_pan_wick":"overflowing_dead!","gen.water_leak":"yes!","rf.box_temp":"normal","gen.output":"normal"},"confirm":"The cabinet cools fine, but the condensate pan underneath the reach-in is brimming over onto the floor because its electric heater is open, its wicking pads are calcified/missing, or the hot-gas loop was bypassed.","fix":"Wet-vac the pan dry, clean out slime and mineral crust, and check how the pan evaporates water: replace calcified\ncardboard/fiber wicking pads in front of the condenser fan, or ohm the electric pan heater and its float/thermal\nswitch and replace if open. Also check door gaskets — a leaking door gasket makes more condensate than a working\npan heater can boil off!\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.prep_table_rail_open","name":"Prep-table rail hood left open, food pans missing, or rail air-curtain slot blocked/iced","systems":["vc.reachin"],"prior":"common","keywords":["prep table top warm","sandwich rail warm","missing pans in rail","air curtain blocked","lid left open"],"signs":{"rf.prep_rail":"open_blocked!","rf.box_temp":"high!","vc.evap_frost":"heavy?","gen.runs_constantly":"yes","gen.output":"weak"},"confirm":"Food pans in the top rail read above 41 °F while pans are missing from the rail cutouts, the insulated hood is left open next to a hot grill, or oversized pans/ice block the cold air-curtain slot.","fix":"Install every pan and divider bar in the rail (even empty pans must stay in place to close the air curtain),\nunblock and defrost the supply/return air louvers along the rail, and train the kitchen crew to close the\ninsulated rail hood whenever not actively plating.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_water_supply_off","name":"Ice machine water supply shut off, saddle valve plugged, or inlet water filter clogged","systems":["vc.ice"],"prior":"very_common","keywords":["no water to ice machine","clogged water filter","water turned off","low water pressure ice maker"],"signs":{"rf.ice_alarm":"water_safety?","rf.ice_water_in":"none_low!","rf.ice_sump_level":"empty!","rf.ice_cube_shape":"hollow_thin?","gen.output":"none|weak"},"confirm":"The water inlet valve energizes on fill, but little or no water enters the sump and the water filter gauge drops to zero under flow (or the supply stop valve is shut).","fix":"Open the supply shutoff valve fully (replace any piercing saddle valve with a full-port ball tee), swap the\nplugged water filter cartridge, flush the new cartridge to drain before connecting to the inlet valve, and clean\nthe inlet solenoid's mesh screen.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_inlet_valve_closed","name":"Ice machine water inlet solenoid valve failed closed (open coil or plugged inlet screen — sump won't fill)","systems":["vc.ice"],"prior":"common","keywords":["water inlet valve bad","fill solenoid wont open","no water entering sump","plugged inlet screen"],"signs":{"rf.ice_alarm":"water_safety?","rf.ice_wv_state":"failed_closed!","rf.ice_sump_level":"empty!","rf.ice_water_in":"good","gen.output":"none!"},"confirm":"Full water pressure is present at the inlet fitting and the controller sends voltage to the water inlet solenoid during fill, but no water passes through the valve.","fix":"Shut off the water supply, disconnect the supply line and inspect the small mesh screen inside the inlet valve\nbody for sediment or carbon fines from a failed filter. If the screen is clean and voltage is present at the\ncoil with no flow, replace the water inlet solenoid valve assembly.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_inlet_valve_leaking","name":"Ice machine water inlet solenoid valve leaking through during freeze (warms sump and stretches freeze cycle)","systems":["vc.ice"],"prior":"occasional","keywords":["water valve weeping","fill valve leaking during freeze","sump overflowing in freeze","slow ice"],"signs":{"rf.ice_alarm":"freeze_safety?","rf.ice_wv_state":"leaking_through!","rf.ice_sump_level":"overflowing!","rf.ice_cycle_time":"long","rf.ice_cube_shape":"hollow_thin?","gen.output":"weak"},"confirm":"During the freeze cycle (with zero volts on the water inlet solenoid coil), fresh supply water continues running into the sump and overflowing down the standpipe drain.","fix":"Verify the water inlet solenoid is not energized during freeze (stray voltage on the coil or a stuck relay holds it\nopen), then clean the seat or replace the weeping water inlet valve. A valve that leaks through the whole freeze keeps\nfeeding supply-temperature water into the chilled sump and can flood the bin if the drain clogs.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_float_probe_fouled","name":"Ice machine water-level float switch or conductivity probe fouled with mineral scale or stuck","systems":["vc.ice"],"prior":"common","keywords":["float switch stuck","water level probe scaled","dirty water sensor","false water level"],"signs":{"rf.ice_alarm":"water_safety?","rf.ice_level_sensor":"fouled_stuck!","rf.ice_sump_level":"empty|overflowing","rf.ice_cube_shape":"hollow_thin?","gen.output":"none|weak"},"confirm":"Mineral crust or slime coats the float stem or metal water-level probe pins, causing the machine to either stop filling early (dry sump) or fault out waiting for a water level it already reached.","fix":"Pull the float assembly or conductivity probe housing, soak in ice-machine-safe descaler (phosphoric/citric acid),\nwipe the stainless pins bright, and rinse thoroughly. On reed-type float switches, ohm the switch while sliding\nthe magnet float up and down and replace if it sticks or chatters.\n","safety":"Ice-machine cleaner and descaler are acids: gloves and eye protection, run them only in the machine's clean cycle with the bin emptied, rinse fully, and never mix them with sanitizer (hypochlorite) — the mix gives off chlorine gas.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_water_pump_failed","name":"Ice machine water circulation pump failed, air-locked, or weak (no water flow over evaporator)","systems":["vc.ice"],"prior":"common","keywords":["water pump bad","circulation pump dead","no water over evaporator","clogged distribution tube"],"signs":{"rf.ice_alarm":"freeze_safety?","rf.ice_pump":"off_weak!","rf.ice_sump_level":"full_normal","gen.output":"none|weak","vc.evap_sat":"low?"},"confirm":"The sump is full of water and the machine is in freeze, but little or no water flows out of the distribution tube across the evaporator grid.","fix":"First pop the water distribution tube out and clean scale/slime out of its spray holes. If the pump isn't pumping:\nmeter voltage at the pump plug, spin the cooling fan/impeller by hand to check for seized bearings or scale on\nthe impeller, bleed any air lock in the discharge hose, or replace the circulation pump.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_curtain_trough_leak","name":"Water curtain out of place or trough/hose leaking water out (sump runs dry before bridge forms)","systems":["vc.ice"],"prior":"occasional","keywords":["water curtain off","trough leaking into bin","losing water in freeze","hollow cubes wet bin"],"signs":{"rf.ice_curtain":"leaking_bypass!","rf.ice_sump_level":"empty!","rf.ice_cube_shape":"hollow_thin!","gen.output":"weak"},"confirm":"The sump fills to the mark at the start of freeze, but water splashes past a crooked curtain or leaks from a cracked trough/dump valve into the ice bin, starving the pump before the bridge finishes.","fix":"Re-hang the plastic water curtain on both pivot pins so its bottom lip sits inside the trough, inspect the sump\ntrough and vinyl hoses for cracks, and verify the dump/purge valve (if used) seals tightly during the freeze\ncycle.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_evap_scale","name":"Heavy mineral scale on evaporator plate/grid or flaking nickel plating (slow freeze and sticking cubes)","systems":["vc.ice"],"prior":"very_common","keywords":["scaled ice machine","mineral scale on evaporator","lime buildup","nickel flaking","cubes sticking"],"signs":{"rf.ice_evap_surface":"scaled_rough!","rf.ice_cycle_time":"long","rf.ice_cube_shape":"cloudy_stuck","rf.ice_harvest_init":"initiates_no_drop?","gen.output":"weak"},"confirm":"Chalky white mineral scale coats the evaporator cells and bridge area (acting as an insulator in freeze and a mechanical anchor in harvest), or bare copper shows where nickel plating has peeled.","fix":"Run a full clean-and-descale cycle with nickel-safe ice machine cleaner (never use hydrochloric/muriatic acid or\nwire brushes on nickel-plated evaporators!), scrub stubborn corners with a nylon pad, then sanitize. If the\nnickel plating is blistering or peeling off the grid so ice locks into the bare metal, the evaporator must be\nreplaced.\n","safety":"Ice-machine cleaner and descaler are acids: gloves and eye protection, run them only in the machine's clean cycle with the bin emptied, rinse fully, and never mix them with sanitizer (hypochlorite) — the mix gives off chlorine gas.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_warm_water","name":"High incoming supply water temperature (long freeze cycles and low daily ice output)","systems":["vc.ice"],"prior":"occasional","keywords":["hot water to ice machine","warm supply water","slow ice production","long freeze time"],"signs":{"rf.ice_water_temp":"hot!","rf.ice_cycle_time":"long?","rf.ice_cube_shape":"normal","gen.output":"weak","gen.runs_constantly":"yes"},"confirm":"Everything on the refrigeration and water side checks out normal, but the water entering the machine measures above about 80 °F (often from a failed mop-sink mixing valve check valve or a line routed over a ceiling heater).","fix":"Trace the cold water supply pipe: repair any leaking hot/cold mixing valve check valve in the galley that is\npushing hot water backward into the cold main, or reroute/insulate the supply line away from steam pipes and\nkitchen hoods.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_thickness_probe_freezeup","name":"Ice freezes into a solid slab and never harvests (thickness probe scaled/misadjusted or float harvest switch stuck)","systems":["vc.ice"],"prior":"common","keywords":["freeze up","solid block of ice","ice thickness probe dirty","wont go into harvest","bridge too thick"],"signs":{"rf.ice_alarm":"freeze_safety?","rf.ice_harvest_init":"stuck_in_freeze!","rf.ice_cube_shape":"solid_slab!","rf.ice_cycle_time":"long","gen.output":"none|weak"},"confirm":"A full bridge forms and keeps growing into a solid block of ice over the evaporator without the controller ever switching from freeze to harvest.","fix":"Switch the machine off and melt the slab off with warm water (never pry on the evaporator grid!).\n- On conductivity thickness probes: clean the mineral film off the probe tip and its ground with\n  nickel-safe cleaner, check the gap to the grid (about 1/8 in. is the factory setting), and run the maker's probe test\n  (jumper or water-contact method) — it should start harvest after the maker's sensing delay (roughly 7–10 seconds).\n- On float-switch machines (where the lower float ends the freeze): clean the float stem and test the\n  switch with the machine's output test; on other makes use the maker's thickness-sensor test.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_hgv_stuck_closed","name":"Ice machine hot-gas harvest solenoid valve failed closed (enters harvest, but evaporator stays freezing cold)","systems":["vc.ice"],"prior":"common","keywords":["harvest valve stuck closed","hot gas valve bad on ice machine","wont drop ice in harvest","harvest coil open"],"signs":{"rf.ice_alarm":"harvest_safety?","rf.ice_hgv":"stuck_closed!","rf.ice_harvest_init":"initiates_no_drop!","rf.ice_cube_shape":"solid_slab","gen.output":"none|weak"},"confirm":"The controller enters harvest mode and turns off the water pump, but the tubing downstream of the hot-gas harvest valve and the evaporator stay cold so the ice slab never melts free.","fix":"During harvest, meter line voltage at the hot-gas solenoid coil: if voltage is present and the valve stays cold,\ncheck coil continuity and test with a solenoid magnet. Replace an open coil, or recover/pump down and replace a\nmechanically stuck hot-gas harvest valve.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_hgv_leaking","name":"Ice machine hot-gas harvest valve leaking through during freeze (slow freeze, high suction, hollow cubes)","systems":["vc.ice"],"prior":"occasional","keywords":["hot gas valve leaking in freeze","harvest valve weeping","slow freeze hot suction","melting corner of ice"],"signs":{"rf.ice_alarm":"freeze_safety?","rf.ice_hgv":"leaking_in_freeze!","rf.ice_cycle_time":"long!","rf.ice_cube_shape":"hollow_thin","vc.evap_sat":"high","vc.superheat":"high?","gen.output":"weak"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.45,"high":0.5,"low":0.05}}}],"confirm":"Five minutes into the freeze cycle (harvest coil de-energized), the discharge bypass tube downstream of the hot-gas harvest valve stays hot on an IR thermometer or pipe probe and one corner of the evaporator refuses to freeze properly.","fix":"Confirm no stray voltage is on the harvest solenoid coil during freeze. Recover the refrigerant charge, replace\nthe leaking hot-gas harvest valve and liquid-line filter-drier, evacuate to 500 microns, and weigh in the exact\nnameplate charge (ice machines are critically charged!).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_harvest_assist_failed","name":"Ice machine harvest-assist air pump, probe, or mechanical pusher solenoid failed","systems":["vc.ice"],"prior":"occasional","keywords":["harvest assist bad","harvest air pump failed","pusher rod stuck","slab hangs in harvest"],"signs":{"rf.ice_alarm":"harvest_safety?","rf.ice_harvest_assist":"failed!","rf.ice_harvest_init":"initiates_no_drop!","rf.ice_hgv":"ok","rf.ice_cube_shape":"cloudy_stuck|solid_slab","gen.output":"none|weak"},"confirm":"In harvest, the hot-gas valve opens and the evaporator warms enough to loosen the ice sheet, but the harvest-assist air pump isn't blowing (or the mechanical pusher solenoid doesn't push the slab off) before harvest times out.","fix":"On air-assist units: check that the small air compressor vibrates in harvest, inspect the silicone air tube for\nsplits or pop-offs, and replace the pump if its diaphragm is torn. On mechanical push-rod units: clean scale off\nthe harvest-assist plunger so it slides freely in its sleeve, and ohm the solenoid coil.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_bin_control_fault","name":"Ice bin thermostat, curtain switch, or optical bin sensor stuck (false \"bin full\" shutdown or overfilling bin)","systems":["vc.ice"],"prior":"common","keywords":["bin full light on empty bin","curtain switch stuck","bin thermostat bad","optical eye scaled","overfilling bin"],"signs":{"rf.ice_bin_ctrl":"faulted!","gen.output":"none|normal","vc.comp":"off|running"},"confirm":"The machine sits idle on \"Bin Full\" while the bin is empty (or keeps making ice after the bin is packed all the way up into the evaporator drop chute).","fix":"- Mechanical curtain/lever switch: check that the water curtain hangs free and operates the magnet reed switch\n  when swung open and closed; ohm the switch.\n- Optical/ultrasonic bin sensors: wipe mineral scale off both lenses with descaler and a soft cloth.\n- Capillary bin thermostat: make sure the bulb isn't touching the cold evaporator frame (which tricks it into\n  shutting off early), and verify it opens when packed in ice and closes when warmed in your hand; replace if\n  dead.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.no_hpc_cold","name":"Outdoor condenser has no head-pressure control and is running in cold air (starved TXV, low suction, iced coil)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"none","condenser":"air"},"prior":"common","keywords":["no low ambient kit","no head pressure control","winter low head","outdoor condensing unit no flooding valve","trips on low pressure in winter"],"signs":{"vc.low_ambient":"yes!","vc.cond_sat":"low!","vc.evap_sat":"low","vc.superheat":"high","vc.sight_glass":"bubbles?","vc.evap_frost":"partial|heavy","vc.lps_trip":"yes?","gen.output":"weak"},"confirm":"Head pressure follows the outdoor air — condensing temperature only 10–20 °F over ambient and far below ~85 °F (about 180 psig on R-404A) — and the unit has no flooding valve, fan-cycling switch or variable-speed fan. The liquid line flashes and the TXV starves until the weather warms.","fix":"Don't treat it as low charge: adding refrigerant to a head problem that follows the weather overcharges the unit the first warm\nday. Fit low-ambient head-pressure control sized for the coldest air: a flooding valve with the maker's winter charge and a\nreceiver that holds the whole charge (fan cycling alone seldom holds head much below 0 °F), an insulated receiver\nand liquid line, a crankcase heater and a wind baffle.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_cold_water_harvest","name":"Supply water or room air too cold for hot-gas harvest (evaporator warms slowly, slab hangs or harvest runs long)","systems":["vc.ice"],"prior":"occasional","keywords":["cold water ice machine","ice machine in cold room","ice wont drop in winter","long harvest","harvest slow","ice machine unheated space"],"signs":{"rf.ice_alarm":"harvest_safety?","rf.ice_water_temp":"cold?","vc.low_ambient":"yes?","rf.ice_harvest_init":"initiates_no_drop","rf.ice_hgv":"ok","rf.ice_cube_shape":"solid_slab|cloudy_stuck","rf.ice_evap_surface":"clean","gen.output":"weak"},"confirm":"The harvest valve opens and its outlet pipe gets hot, the evaporator is clean, yet the plate warms far slower than the maker's harvest time. Supply water is under ~45 °F or the room under ~50 °F, and the slab drops normally once either is warmed.","fix":"Bring the room and water into the maker's operating range (typically about 45–100 °F air and 45–90 °F water): move the machine to a\nheated space and don't feed it straight off an outdoor or snow-melt line (run the supply through the warm room first). Then\nconfirm the TXV bulb is tight and the valve isn't stuck open (either keeps the plate cold in harvest) and, if the board allows,\nlengthen the harvest timer one step. Remote-condenser machines also need their low-ambient (flooding valve) kit.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_harvest_sensor_bad","name":"Harvest-termination thermistor loose, out of position, drifted, open or shorted (harvest ends too soon, or runs to the backup timer)","systems":["vc.ice"],"prior":"common","keywords":["thermistor","harvest thermistor","harvest backup timer","harvest too short","harvest too long","evaporator sensor","ice machine beeps"],"signs":{"rf.ice_thermistor":"off!","rf.ice_alarm":"harvest_safety?","rf.ice_harvest_init":"initiates_no_drop?","rf.ice_hgv":"ok","rf.ice_cube_shape":"solid_slab|cloudy_stuck","gen.output":"weak|none"},"confirm":"The harvest valve opens and the evaporator warms, but the board ends harvest before the slab is free (sensor reading warm or loose) or runs to its backup timer with melted, wet ice (sensor reading cold or open); the thermistor's resistance doesn't match the maker's chart at the tube temperature, or the board shows a thermistor or backup-timer alarm.","fix":"Power off. Re-seat the thermistor tight against the tube where the maker locates it, insulate it, and check its resistance against\nthe maker's chart (open or shorted = replace). Don't lengthen the harvest timer to hide a bad sensor.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_heater_breaker","name":"Defrost heater breaker or fuse tripped (shorted or grounded element, wet junction box, chafed lead)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"prior":"occasional","keywords":["defrost heater breaker tripped","heater fuse blown","grounded heater element","defrost trips breaker"],"signs":{"gen.breaker":"tripped|retrips","rf.defrost_power":"missing","rf.defrost_heater_amps":"zero!","rf.defrost_init":"initiating","rf.defrost_term":"late_never","vc.evap_frost":"heavy","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"The compressor and fans run, but the heater branch breaker or fuse is open (or trips the moment defrost starts); with the heater leads off, the breaker holds and one or more elements read a short to the sheath with a megohmmeter.","fix":"Lock out and tag the heater circuit. Disconnect the heater leads and megger each element to its sheath (megohms is good); replace the\ngrounded element, dry out and repair a wet junction box, and replace chafed leads. Reset once with the leads reconnected; if it trips again\nthe fault is still in the wiring. Never upsize the breaker or fuse.\n","safety":"A grounded heater element is a shock and fire hazard — never reset a breaker repeatedly on it.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.offcycle_defrost_ineffective","name":"Off-cycle (air) defrost can't clear the coil — box held under ~34 °F, fans stopping in the off cycle, or compressor restarting too soon","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"off_cycle"},"prior":"common","keywords":["cooler coil icing","air defrost not clearing","produce cooler iced coil","setpoint too low cooler","short off cycle"],"signs":{"vc.evap_frost":"heavy!","rf.ice_pattern":"uniform_fin?","rf.box_temp":"low|normal","gen.runs_constantly":"yes","vc.evap_fan":"running","vc.evap_sat":"low","rf.lpc_setting":"wrong_tight?"},"confirm":"A medium-temp cooler with no heaters or hot gas ices up while the box sits near or under 34 °F, because the compressor barely rests and the coil never warms above freezing between cycles.","fix":"Raise the setpoint (or fix the probe or thermostat that holds the box too cold) so the coil can reach 35–40 °F in the off cycle; make\nsure the evaporator fans keep running with the compressor off (air defrost needs them); check the LPC cut-in so the compressor stays\noff until the coil is above freezing, or add a timed off-cycle. If the box has to run below 34 °F it needs electric or hot-gas defrost.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.hot_gas_defrost_weak","name":"Hot-gas defrost too weak or slow — low head in cold air, hot-gas regulator or check valve sticking, or short charge","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"hot_gas"},"prior":"occasional","keywords":["hot gas defrost slow","hot gas defrost cold weather","coil still iced after hot gas defrost","defrost times out","hot gas defrost takes too long"],"signs":{"rf.hot_gas_valve":"normal!","rf.defrost_term":"late_never","rf.defrost_init":"initiating","vc.evap_frost":"partial|heavy","rf.ice_pattern":"uniform_fin?","vc.low_ambient":"yes?","rf.box_temp":"high","gen.output":"weak"},"confirm":"The hot-gas valve opens and its outlet line gets hot, yet the coil warms slowly or stalls and the defrost ends on its time limit with ice left; head pressure collapses when defrost starts in cold air.","fix":"Check that head pressure holds during defrost (the low-ambient control must stay in service), that the hot-gas pressure regulator or\ndefrost bypass is set per the maker, that the check valves around the TXV and in the pan loop aren't stuck, that the liquid-return\npath isn't blocked, and that the charge is enough for a defrost (hot-gas defrost uses charge). Don't just lengthen the fail-safe time.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.controller_params_wrong","name":"Electronic controller settings wrong or reset (setpoint, defrost interval, length or termination, fan delay, drip time)","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["controller reset after power outage","defrost parameters wrong","controller settings changed","keypad unlocked","parameters back to default"],"signs":{"gen.after_outage":"yes?","gen.recent_work":"yes?","rf.probe_cal":"accurate","rf.defrost_init":"not_initiating?","rf.defrost_term":"early|late_never","vc.evap_frost":"partial|heavy","rf.box_temp":"high|low"},"confirm":"A parameter read-out disagrees with the maker's sheet or a saved copy (interval, duration, termination temperature, fan delay, drip time, setpoint or differential, defrost type), often after a power event or someone using the keypad, while the probe checks out.","fix":"Read every parameter against the maker's table or a saved copy, restore the site values, lock the keypad and save a copy. If a forced\ndefrost does nothing at all, the output relay or controller is bad instead.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.box_overcooling","name":"Box running too cold — setpoint or differential set low, thermostat or relay stuck on, or product in the evaporator's cold air stream","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["freezing lettuce","cooler too cold","produce freezing","box below setpoint","product freezing","cooler freezing food"],"signs":{"rf.box_temp":"low!","gen.output":"normal","rf.probe_cal":"accurate","gen.runs_constantly":"yes?"},"confirm":"The box sits more than 4 °F under setpoint with the probe reading true; the controller output never opens (welded relay or contactor, stuck thermostat) or the setpoint or differential is low, or cartons sit in the evaporator discharge.","fix":"Check the setpoint and differential, then meter the controller output and relay or contactor to see whether it opens at cut-out (on a\npump-down system, also that the liquid-line solenoid closes). Move product at least 18 in. from the evaporator discharge and off the coil\nface. If the box still can't hold above 33 °F with the control satisfied, add or reset an EPR or fan cycling.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.drain_line_ice_plug","name":"Drain line freezes with the heater working — no trap or trap outside the freezer, poor slope, cold gap, or air drawn up the line","systems":["vc.walkin","vc.reachin"],"prior":"occasional","keywords":["frozen drain working heater","drain freezes again","no trap on freezer drain","drain line pitch","ice in drain trap"],"signs":{"rf.drain_line":"frozen!","rf.drain_heater":"warm_ok","rf.ice_pattern":"pan_backup!","vc.evap_frost":"heavy","rf.box_temp":"high?","gen.output":"weak?"},"confirm":"The heat tape is warm and draws current, but the line still freezes solid in one spot (a run with no heat, a dip that holds water, a gap where the tape isn't touching the pipe, or a missing or cold trap letting cold air up the line).","fix":"Thaw the line, then fix the cause: continuous pitch (at least 1/4 in. per foot) with no dips, heat tape in contact the whole way to the\nfloor drain, a trap outside the box in the warm space (never inside), the air break sealed, and the pan heater element seated. Don't\njust re-thaw it every week.\n","safety":"Lock out the drain-heater circuit before the thaw, and see the walk-in entry precautions (prop the door, test the inside release).","refs":["practice"],"module":"refrigeration.yaml"},{"id":"tu.no_source","name":"No hot water or steam reaching the unit — the loop, pump, boiler or steam main is not delivering","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"prior":"very_common","keywords":["no hot water to unit","loop cold","boiler down","circulator off","no steam","steam main cold"],"signs":{"gen.output":"none|weak","tu.supply_pipe":{"cold":0.75,"lukewarm":0.2},"hyd.scope":"whole_loop?","tu.fan":{"running":0.5,"off":0.45},"tu.air_rise":"none|low","tu.fan_interlock":"ok"},"confirm":"The pipe feeding the unit is cold or barely warm ahead of the unit's own valve, and other units on the same loop or main are short too.","fix":"The unit is not the problem yet: work upstream. Switch to the Hydronic system (circulator, zone valve, air\nin the main, boiler or heat-recovery source) or the Steam system (boiler pressure, main vents, reducing\nstation). If only this unit's branch is cold, look for a closed branch valve or an air-bound high point on\nthe runout. Come back to the unit once hot water or steam is at its valve.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.changeover","name":"2-pipe fan coil still on chilled water — the building has not been changed over to heating","systems":["terminal"],"requires":{"tu_type":["fcu2"],"tu_heat":["water","glycol"]},"prior":"common","keywords":["changeover","still in cooling","chilled water in winter","2 pipe changeover","cold air from fan coil"],"signs":{"tu.supply_pipe":"chilled!","gen.output":"none","tu.fan":"running|off","hyd.scope":"whole_loop?","tu.air_rise":"none"},"confirm":"The supply pipe at the unit is colder than the room and may sweat. The whole 2-pipe riser or building carries chilled water.","fix":"A 2-pipe system heats or cools, not both. Ask the plant operator whether changeover to heating has been\ndone and when. If it has, check the changeover valves at the plant and that the chiller is off and the heat\nexchanger or boiler is on line. Expect a few hours for a big loop to swing from chilled to hot. Don't open\nhot water into a chiller circuit.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.changeover_sensor","name":"2-pipe fan coil's changeover sensor loose, off the pipe or failed (unit thinks it's in cooling)","systems":["terminal"],"requires":{"tu_type":["fcu2"],"tu_heat":["water","glycol"]},"prior":"occasional","keywords":["changeover sensor","changeover switch","fan coil wrong mode","unit in cooling with hot water"],"signs":{"tu.changeover":"wrong!","tu.supply_pipe":"hot","gen.output":"none|weak","tu.fan":{"off":0.5,"running":0.5},"hyd.zone_valve":"stays_closed?","tu.valve_signal":"missing?"},"confirm":"Hot water is in the supply pipe, but the unit's control reads cooling. The strap-on switch or sensor is loose, sitting on insulation, or meters wrong.","fix":"Clamp the sensor tight to bare supply pipe ahead of the valve (on the side that sees water even when the\nvalve is shut, or the unit will never sense the change). Replace a switch or sensor that reads wrong with\nthe pipe hot. Then check the unit runs its heating sequence: valve opens on a call for heat, fan follows.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.chw_passing","name":"4-pipe fan coil's chilled-water valve passing or stuck open while it heats","systems":["terminal"],"requires":{"tu_type":["fcu4"]},"prior":"occasional","keywords":["cooling valve stuck open","heating and cooling at the same time","chilled water valve leaking through"],"signs":{"tu.chw_side":"passing!","gen.output":"weak","tu.supply_pipe":"hot","tu.air_rise":"low","gen.runs_constantly":"yes?","tu.coil_dt":"normal|wide"},"confirm":"The unit heats weakly while the chilled-water pipes at the cooling coil are cold or sweating. The cooling valve passes water with no cooling call.","fix":"Check the cooling valve's command first — a controller calling both valves open is a control fault, not a\nvalve fault. If the command is closed, check the actuator for a manual-open setting, then the valve seat;\nreplace the cartridge or valve if it leaks through. A 4-pipe unit should never have both valves open at once.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.service_valve","name":"Unit's isolation or balancing valve closed or throttled shut","systems":["terminal"],"requires":{"tu_heat":["water","glycol"]},"prior":"common","keywords":["service valve closed","isolation valve shut","balancing valve closed","circuit setter closed"],"signs":{"hyd.iso_valves":"closed!","tu.supply_pipe":"hot","tu.coil_dt":"wide","gen.output":"none|weak","hyd.scope":"one_zone","hyd.air_bleed":"water|nothing","gen.recent_work":"yes?"},"confirm":"Supply is hot up to the unit, the coil and return are cold, and a ball, gate or balancing valve on the unit's supply or return is shut or set at zero.","fix":"Open it slowly. If it is a balancing valve, set it back to the position on the balancing report (or its\nmemory stop) instead of wide open, or the units beyond it will starve. If a gate valve's handle turns but\nflow doesn't come back, the gate has dropped off the stem: isolate and replace the valve.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.steam_valve","name":"Steam supply valve at the unit closed, throttled on one-pipe, or disc off the stem","systems":["terminal"],"requires":{"tu_heat":["steam"]},"prior":"common","keywords":["radiator valve closed","steam valve shut","one pipe valve throttled","valve disc fell off"],"signs":{"hyd.rad_valve":"closed_or_throttled!","tu.supply_pipe":"hot","tu.coil_dt":"wide?","gen.output":"none|weak","hyd.scope":"one_zone","hyd.trap_check":"ok|failed_closed","hyd.water_hammer":"yes?"},"confirm":"Steam is hot up to the valve, the unit stays cold, and the valve is shut or part-open, or its handwheel turns with no change (disc off the stem).","fix":"Open the valve fully. On one-pipe steam a supply valve is either fully open or fully closed; throttling it\ntraps condensate in the radiator and causes hammer. If the handwheel turns freely without lifting the disc,\nisolate the branch, let it cool and replace the valve.\n","safety":"Never open a steam valve bonnet or union while the line holds pressure. Close, cool and confirm 0 psig.","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.reversed","name":"Supply and return reversed at the unit, or the control valve fitted against its flow arrow","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"prior":"occasional","keywords":["piped backwards","supply return reversed","valve backwards","new unit never heated right"],"signs":{"tu.piping":"reversed!","gen.recent_work":"yes!","gen.output":"weak|none","tu.coil_pattern":"cold_top|cold_low|patchy","hyd.loop_noise":"gurgling?","hyd.water_hammer":"yes?"},"confirm":"Since it was installed or re-piped, the unit has never heated right. Tracing the pipes shows the return main on the coil inlet, a steam unit fed from the bottom, or a valve fitted against its arrow (often chatters or bangs as it nears shut).","fix":"Re-pipe so supply enters where the unit's tag says (top on a steam coil, with the trap on the bottom outlet)\nand the valve body arrow points with the flow. On a hot-water coil reversed flow costs capacity and puts the\nvent at the wrong end; on steam it floods the coil and hammers. Check the vent and trap are at the right ends\nafterwards.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.air_bound","name":"Coil, radiator or baseboard air-bound (air trapped at its high point)","systems":["terminal"],"requires":{"tu_heat":["water","glycol"]},"prior":"very_common","keywords":["air bound","air in the coil","bleed the radiator","bleed baseboard","radiator cold at top","air lock","purge the unit"],"signs":{"hyd.air_bleed":"air!","tu.coil_pattern":"cold_top","hyd.loop_noise":"gurgling?","tu.supply_pipe":"hot","tu.coil_dt":"wide","gen.output":"weak|none","hyd.scope":"one_zone","gen.recent_work":"yes?"},"confirm":"Air hisses or sputters from the unit's coin vent or bleed before water comes. The coil or radiator is cold at the top and warm below.","fix":"Bleed the unit at its highest vent, slowly, with a rag or a hose to a container, until solid water or glycol\ncomes. Do it again after it has run an hour. If it keeps coming back, the loop is the problem — low fill\npressure, a failed automatic vent, or a leak drawing air in (Hydronic system, \"Air keeps returning\"). On a\nglycol loop, top up with premix, not water.\n","safety":"Hot water and glycol scald. Open the vent slowly and keep your face clear.","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.coil_plugged","name":"Coil tubes or the unit's strainer plugged with sludge, scale or debris","systems":["terminal"],"requires":{"tu_heat":["water","glycol"]},"prior":"occasional","keywords":["plugged coil","sludge in coil","scale in coil","strainer at unit plugged","coil blocked"],"signs":{"tu.coil_pattern":"patchy!","tu.coil_dt":"wide","tu.supply_pipe":"hot","hyd.air_bleed":"water","hyd.zone_valve":"ok","hyd.iso_valves":"open","gen.output":"weak"},"confirm":"Supply hot, valve open, bleeds solid water, yet some tubes or sections stay cold and the return runs far colder than it should.","fix":"Isolate the unit, relieve it and clean any strainer ahead of the valve. Back-flush the coil with a hose from\nthe return side to a drain. If sections stay cold, the coil is scaled or sludged — replace it or have it\ncleaned. Then find the source: old glycol breaking down, corrosion in the loop, or no dirt separator.\n","safety":"Isolate both pipes and relieve to 0 psig before opening a strainer or a union. Catch and keep glycol.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.coil_frozen","name":"Coil frozen or split (cold air reached it with no heat on, or a freeze-stat didn't trip)","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"prior":"occasional","keywords":["frozen coil","split coil","burst coil","coil froze","frozen unit heater","frozen fan coil"],"signs":{"hyd.pipe_frost":"iced|split!","gen.water_leak":"yes?","tu.coil_pattern":"patchy|cold_low","gen.output":"none|weak","hyd.air_bleed":"nothing|water","tu.freezestat":"ok|tripped"},"confirm":"Ice or slush in the coil, bulged return bends or a split tube, often in a vestibule, a loading dock or next to an outdoor air opening. On steam, the bottom of the coil freezes first where condensate held.","fix":"Isolate and drain the coil before thawing. Thaw slowly with warm air, then pressure-test before you put it\nback in service; replace a split coil. Then find out how cold air reached a coil with no heat on it: a stuck\noutdoor air damper, a fan running with the valve shut, a door held open, condensate held in a steam coil,\nor weak glycol. On steam, see the vacuum breaker and trap causes.\n","safety":"Treat a frozen coil as split. Isolate it before it thaws, or it floods the space.","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.unit_leak","name":"Leak at the unit — valve packing, union, air vent or a corroded coil","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"prior":"common","keywords":["unit heater leaking","fan coil leaking water","baseboard leaking","radiator leaking","valve packing leak"],"signs":{"gen.water_leak":"yes!","tu.leak_at":{"valve":0.45,"coil":0.3,"vent":0.2},"hyd.pipe_frost":"no","gen.output":"normal"},"confirm":"Water, glycol or steam dripping from the unit's valve stem, a union, its vent, or the coil itself, not from a pipe elsewhere.","fix":"A packing leak: snug the packing nut a quarter turn with the valve open, or repack it. A union or fitting:\nisolate, relieve and remake it. A vent: clean or replace it. A pinhole or corroded return bend: isolate the\nunit and replace the coil (a patch rarely lasts). Check the loop's water or glycol treatment if coils are\npitting from the inside.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.actuator","name":"Control valve actuator or zone valve head failed (valve stays closed on a call)","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"prior":"very_common","keywords":["bad actuator","zone valve motor dead","valve not opening","actuator dead","valve head bad"],"signs":{"hyd.zone_valve":"stays_closed!","tu.valve_signal":"present!","tu.supply_pipe":"hot","tu.coil_dt":"wide","gen.output":"none","gen.call":"calling","hyd.scope":"one_zone"},"confirm":"The control signal reaches the actuator, but it doesn't move. Opening the valve by hand (manual lever or override) brings heat.","fix":"Check the actuator's own fuse or end stop if it has one, then replace the motor head or actuator to match the\nvalve body (same stroke, signal and spring-return direction). On a zone valve with a removable head, change\nthe head only. Make sure the manual lever is released afterwards.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.valve_seized","name":"Control valve stem or body seized closed, or the plug off the stem","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"prior":"common","keywords":["valve stuck closed","seized valve stem","valve body stuck","cartridge jammed","plug off stem"],"signs":{"hyd.zone_valve":"jammed_closed!","tu.valve_signal":"present","tu.supply_pipe":"hot","tu.coil_dt":"wide","gen.output":"none","hyd.scope":"one_zone"},"confirm":"The actuator strokes (or the head comes off) but the stem won't move, or it moves and no water passes even fully open.","fix":"Isolate the unit and work the stem by hand; scale often frees with a few strokes. If it won't free, replace the\ncartridge or the valve body. Check the loop's treatment if valves are scaling up across the building.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.valve_stuck_open","name":"Control valve stuck open, leaking through, or left in manual open (unit heats with no call)","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"prior":"common","keywords":["valve stuck open","valve wont close","overheating room","heats with thermostat off","manual lever open"],"signs":{"hyd.scope":"overheating!","hyd.zone_valve":"stuck_open!","gen.call":"not_calling","tu.supply_pipe":"hot","gen.runs_constantly":"yes?"},"confirm":"The room overheats with no call. The valve is warm on both sides with the actuator shut, or its manual lever is latched open.","fix":"Release a latched manual lever. If the actuator is closed and the valve still passes, the seat is cut or\nscaled — replace the cartridge or valve. If the actuator is being told to open with no call, it's the control\n(see \"Thermostat on a cold wall\" and \"Thermostats crossed\").\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.valve_signal","name":"No control signal at the valve actuator (controller output, wiring, or the unit's 24 V transformer)","systems":["terminal"],"requires":{"tu_heat":["water","glycol","steam"]},"prior":"common","keywords":["no signal to valve","valve not commanded","controller output dead","broken wire to actuator"],"signs":{"tu.valve_signal":"missing!","gen.call":"calling","hyd.zone_valve":"stays_closed","tu.supply_pipe":"hot","gen.output":"none","gen.control_v":"present"},"confirm":"The thermostat or controller calls for heat, but no 24 V or modulating signal arrives at the actuator. Jumpering 24 V to it opens the valve and brings heat.","fix":"Trace back from the actuator: the controller's output terminal, the wiring, any relay between them. On a\nbuilding automation point, check that it isn't left in manual or overridden closed. Repair the wire or\nreplace the output relay or controller.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.stat_warm_spot","name":"Thermostat or unit sensor in the warm air path (satisfies before the room is warm)","systems":["terminal"],"prior":"common","keywords":["thermostat in the air stream","stat satisfied too early","unit short cycles","return air sensor"],"signs":{"tu.stat_spot":"warm_spot!","gen.short_cycle":"yes","gen.output":"weak","gen.call":"calling|not_calling","tu.supply_pipe":"hot"},"confirm":"The unit runs a few minutes and shuts off while most of the room stays cold. The sensor sits in the unit's discharge, on a warm surface or near another heat source.","fix":"Move the thermostat to an inside wall at about 5 ft, out of the discharge and away from lights and equipment,\nor aim the unit's louvers away from it. On a fan coil with a return-air sensor and a cycling fan, the sensor\nreads its own warm cabinet when the fan stops; set the fan to run on while occupied, or use a wall sensor.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.stat_cold_spot","name":"Thermostat on a cold outside wall or in a draft (unit runs on and overheats the room)","systems":["terminal"],"prior":"occasional","keywords":["thermostat on outside wall","stat by the door","room too hot","unit never shuts off"],"signs":{"tu.stat_spot":"cold_spot!","hyd.scope":"overheating","gen.runs_constantly":"yes","gen.call":"calling"},"confirm":"The room is warm but the thermostat still calls. It sits on a cold outside wall, by a door, or in a draft from a leaky wall box.","fix":"Seal the wall box behind the thermostat (a cold draft through the conduit fools it), then move it to an\ninside wall if it still reads low. Check its reading against a thermometer beside it.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.cross_wired","name":"Thermostats or valves cross-wired between units (one room's thermostat runs the other unit)","systems":["terminal"],"prior":"occasional","keywords":["wrong thermostat","zones crossed","crossed wiring","stat controls wrong unit"],"signs":{"tu.cross_test":"crossed!","gen.recent_work":"yes","hyd.scope":"overheating|one_zone","gen.output":"none|weak"},"confirm":"Turning one room's thermostat up starts the unit in the next room. Usually just after new units, thermostats or controls were installed.","fix":"Label both ends of each thermostat and valve wire and correct the terminations at the controller or relay\npanel. Then test each zone on its own.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.fan_delay_open","name":"Fan-delay switch or low-limit interlock stuck open (coil hot, fan never starts)","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"common","keywords":["fan delay bad","aquastat on unit heater bad","low limit open","heat but no fan","fan wont start with hot coil","pressurestat open"],"signs":{"tu.fan":"off!","tu.fan_interlock":"open_hot!","tu.fan_volts":"missing","tu.supply_pipe":"hot","gen.output":"weak|none","gen.call":"calling","tu.limit":"cycling?"},"confirm":"The coil or element is hot and the unit calls, but no voltage reaches the fan. The strap-on aquastat, pressure switch or snap-disc fan switch stays open with the pipe hot.","fix":"Check it is clamped to bare pipe. Jumper it briefly to prove the fan runs, remove the jumper, and replace the\nswitch with one of the same closing temperature. Never leave it jumpered: the fan would blow cold air when\nthe loop is cold, and on steam it can freeze the coil.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.fan_delay_closed","name":"Fan-delay switch stuck closed, jumpered or off the pipe (fan blows cold air when the loop is cold)","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"occasional","keywords":["unit heater blowing cold","fan runs with no heat","aquastat jumpered","cold drafts from unit heater"],"signs":{"tu.fan":"running!","tu.fan_interlock":"closed_cold!","tu.supply_pipe":"cold|lukewarm","gen.output":"none","tu.air_rise":"none"},"confirm":"The fan runs and blows cold air while the supply pipe is cold. The fan-delay switch is closed with the pipe cold, jumpered out, or hanging off the pipe.","fix":"Refit the switch to bare pipe and replace it if it reads closed cold. Then work why the pipe is cold — the\nloop or steam main is not delivering (see \"No hot water or steam reaching the unit\"). The cold blast is only\nthe symptom the switch is meant to stop.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.freezestat_tripped","name":"Freeze-stat tripped by cold air at the coil (outside-air damper open, coil starved of heat, or a draft)","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"common","keywords":["freeze stat tripped","unit tripped on freeze","low limit tripped","fan coil off on freeze"],"signs":{"tu.freezestat":"tripped!","tu.fan":"off","tu.fan_volts":"missing?","gen.output":"none","gen.call":"calling","gen.intermittent":"yes?"},"confirm":"The freeze-stat is tripped and the air at the coil really is cold. Look for an outside-air damper open, a door held open beside the unit, or no hot water at the coil.","fix":"Before resetting, check the coil for ice or split tubes. Close or repair a stuck outside-air damper, find out\nwhy the coil had no heat (valve, air-bound, loop cold), then reset. A unit that trips every cold morning has a\nreal cold air path — fix that rather than moving the stat.\n","safety":"Never jumper a freeze-stat. Isolate a coil you find split before it thaws.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.freezestat_failed","name":"Freeze-stat failed open or out of calibration (trips with warm air at the coil)","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"uncommon","keywords":["bad freezestat","freezestat wont reset","kinked capillary","freeze stat lost charge"],"signs":{"tu.freezestat":"open_warm!","tu.fan":"off!","tu.supply_pipe":"hot","gen.output":"none","gen.call":"calling"},"confirm":"The freeze-stat stays open with the air at the coil well above its setting. The capillary is kinked, broken, or lost its charge.","fix":"Replace it with one of the same setting (usually about 35–38 °F) and route the capillary across the coil face,\noff cold metal. Test it before you leave by chilling the element.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.fan_motor","name":"Fan motor failed (open winding or burnt out)","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"very_common","keywords":["fan motor dead","burned out fan motor","unit heater motor bad","fan coil motor bad"],"signs":{"tu.fan":"off!","tu.fan_volts":"present!","tu.fan_spin":"free","tu.fan_cap":"ok","gen.burnt_smell":"yes?","gen.output":"none|weak"},"confirm":"Full voltage at the motor leads, the fan turns freely by hand and the capacitor tests good, but the motor doesn't run. The windings read open.","fix":"Replace the motor with one of the same voltage, speed, rotation, frame and mounting. On a fan coil it is often\nquickest to swap the whole fan deck and repair the old one at the shop. Re-tighten the blade or wheel on the\nshaft and check rotation before you close it up.\n","safety":"Lock out and tag before you reach in.","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.fan_cap","name":"Fan motor run capacitor failed","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"common","keywords":["bad fan capacitor","fan hums wont start","weak cap","fan starts if spun"],"signs":{"tu.fan":"hums|off","tu.fan_cap":"bad!","tu.fan_spin":"free!","tu.fan_volts":"present","gen.output":"none|weak"},"confirm":"The fan hums or sits still with voltage on it, turns freely by hand (and may run if you spin it), and the capacitor reads low or open.","fix":"Replace the capacitor with the same µF and an equal or higher voltage rating. If the motor still won't start,\ncheck its windings.\n","safety":"Discharge the capacitor before you touch its terminals.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.fan_bearings","name":"Fan motor bearings dry, worn or seized (motor drags, overheats and cycles on its overload)","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"common","keywords":["seized fan motor","dry bearings","fan hard to turn","motor overheating","fan stops and starts"],"signs":{"tu.fan":"hums|off","tu.fan_spin":"stiff|seized!","tu.fan_cap":"ok","tu.fan_volts":"present","gen.intermittent":"yes?","gen.output":"none|weak"},"confirm":"The fan drags, grinds or won't turn by hand with power locked out. The motor may run hot, stop on its internal overload and restart later.","fix":"Oil the bearings if the motor has oil ports and turns freely afterwards. A motor that stays stiff or grinds\nneeds replacing. Fan-coil and unit-heater motors need periodic oiling where they have ports.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.fan_control","name":"Fan relay, speed switch or the unit's control board not powering the fan","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"common","keywords":["fan relay bad","speed switch bad","fan coil board bad","no power to fan motor"],"signs":{"tu.fan":"off!","tu.fan_volts":"missing!","tu.fan_interlock":"ok","tu.freezestat":"ok","gen.call":"calling","gen.power":"present"},"confirm":"The unit has power and a call, the safeties and fan-delay switch are closed, but no voltage leaves the fan relay, speed switch or board to the motor.","fix":"Follow the fan circuit from the supply through the switch or relay to the motor. Check the relay coil gets its\nsignal, then the contacts pass voltage. Replace a burnt speed switch, a relay that won't close, or a board whose\nfan output stays dead with the call present.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.fan_wheel","name":"Fan blade loose on the shaft, blower wheel caked with dirt, or blade rubbing","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"occasional","keywords":["fan blade loose","blade slipping","dirty blower wheel","fan rubbing","weak air motor running"],"signs":{"tu.fan":"running","tu.wheel":"loose|dirty|damaged!","tu.airflow":"weak!","tu.filter":"clean","tu.air_rise":"high?","gen.output":"weak"},"confirm":"The motor runs at speed but little air comes off. The blade slips on the shaft, the wheel is caked with dirt, or the blade rubs the housing.","fix":"Lock out. Clean a caked wheel in place or pull it and wash it. Re-seat a loose blade on the shaft's flat and\ntighten the set screw; replace a worn shaft or blade. Straighten or replace a bent blade, and re-centre it so it\ndoesn't rub.\n","safety":"Lock out and tag before you reach in.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.fan_slow","name":"Fan on the wrong speed (stuck on low, wrong motor tap, or set low)","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"occasional","keywords":["fan on low speed","wrong speed tap","speed switch stuck on low","fan too slow"],"signs":{"tu.fan_speed":"low!","tu.airflow":"weak","tu.fan":"running","tu.filter":"clean","tu.wheel":"ok","gen.output":"weak"},"confirm":"The fan runs but only on low. The speed switch, the motor tap or the control's fan-speed setting is on low, or a speed relay is stuck.","fix":"Set the speed the unit is designed to run on, re-terminate the motor on the right tap, or replace a stuck speed\nswitch or relay. A motor that runs slow on every tap is failing.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.filter","name":"Unit filter plugged","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4"]},"prior":"very_common","keywords":["dirty filter","plugged filter","fan coil filter","cabinet heater filter"],"signs":{"tu.filter":"dirty!","tu.airflow":"weak","tu.fan":"running","tu.air_rise":"high?","gen.output":"weak","tu.coil_dt":"none|normal"},"confirm":"Weak air off a unit whose fan runs normally, a filter loaded with dust or lint, and the airflow comes back with the filter out.","fix":"Replace or wash the filter. Fan coils in housing, hospitals and dusty shops need more frequent changes. Then look\nat the coil face behind it — a filter left too long lets lint pack the fins too.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.fins_dirty","name":"Coil fins matted with dust or lint, or crushed","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4","baseboard"]},"prior":"common","keywords":["dirty coil","matted fins","dirty baseboard","lint on coil","coil needs cleaning"],"signs":{"tu.fins":"matted!","tu.filter":"clean","tu.airflow":"weak?","tu.air_rise":"high?","gen.output":"weak","tu.coil_dt":"none|normal","tu.supply_pipe":"hot"},"confirm":"The coil face or baseboard fins are matted with dust or lint, or crushed flat, while the filter (if any) is clean.","fix":"Lock out. Vacuum the fins from the air-leaving side, then brush or wash with low-pressure water or coil cleaner\nif the unit allows it. Comb out crushed fins. Clean baseboard fins with a soft brush and vacuum. Fix the filter\nroutine so it doesn't come back.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.air_blocked","name":"Air path blocked — grille or damper shut, or furniture, drapes, stock or a cover in the way","systems":["terminal"],"requires":{"tu_type":["unit_heater","cabinet","fcu2","fcu4","baseboard"]},"prior":"common","keywords":["baseboard blocked","furniture in front of heater","damper closed","covered heater","drapes over baseboard"],"signs":{"tu.fins":"blocked!","gen.output":"weak","tu.supply_pipe":"hot","tu.coil_dt":"none|normal","hyd.scope":"one_zone"},"when":[{"if":{"tu_heat":"electric"},"signs":{"tu.limit":"cycling?","gen.intermittent":"yes?"}}],"confirm":"The baseboard damper is closed, a grille is shut or covered, or furniture, drapes or stock sit tight against the unit.","fix":"Clear the air path: open the baseboard damper, open the grilles, and keep furniture and stock a few inches clear\nof baseboard and a few feet clear of a unit heater's inlet and throw. Drapes should stop above a baseboard, not\nover it. On electric heat a blocked heater trips its limit and is a fire hazard — clear it before you leave.\n","safety":"Electric heaters covered by drapes, bedding or stock are a fire risk. Clear them every time.","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.stratification","name":"Warm air stratifying at the ceiling (unit heater hung too high, louvers aimed up, or no downturn)","systems":["terminal"],"requires":{"tu_type":["unit_heater"]},"prior":"occasional","keywords":["heat at ceiling","stratification","unit heater too high","cold at floor","hangar cold at floor"],"signs":{"tu.strat":"large!","gen.output":"weak","tu.fan":"running","tu.airflow":"good","tu.air_rise":"normal|high","tu.supply_pipe":"hot"},"confirm":"The unit heater heats normally, but the air near the roof is much warmer than at the floor. The unit hangs above its rated mounting height or its louvers blow flat or up.","fix":"Aim horizontal louvers down toward the floor and along outside walls, all units blowing the same way round the\nspace. Fit a downturn nozzle on a vertical unit. If the unit hangs above its rated height, lower it or add a\nrecirculation duct from near the floor to its inlet, or a ceiling fan to push the warm air down.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.trap_closed","name":"Steam trap at the unit failed closed, or its strainer plugged (coil waterlogged)","systems":["terminal"],"requires":{"tu_heat":["steam"]},"prior":"very_common","keywords":["trap failed closed","plugged trap","waterlogged coil","steam unit heater cold","cold radiator steam"],"signs":{"hyd.trap_check":"failed_closed!","tu.coil_pattern":"cold_low","tu.coil_dt":"wide","tu.supply_pipe":"hot","hyd.water_hammer":"yes?","gen.output":"none|weak","hyd.scope":"one_zone"},"confirm":"Steam is hot up to the unit, the bottom of the coil and the line to the trap are cold, and the trap is silent and cold on both sides.","fix":"Isolate the unit and let it cool to 0 psig. Clean the strainer ahead of the trap first — a plugged screen is\nthe most common cause. Then service the trap: replace the thermostatic element, the float or bucket mechanism,\nor the whole trap. Check the trap is big enough for the unit's start-up load and sits at least a foot below\nthe coil outlet.\n","safety":"Never open a trap, strainer or union while the line holds steam. Close, cool and confirm 0 psig.","refs":["tm-5-642","doe-steam-tip1","practice"],"module":"terminal.yaml"},{"id":"tu.trap_open","name":"Steam trap at the unit failed open (blowing steam into the return)","systems":["terminal"],"requires":{"tu_heat":["steam"]},"prior":"common","keywords":["trap failed open","trap blowing through","steam in return","hot return line"],"signs":{"hyd.trap_check":"failed_open!","tu.coil_dt":"none?","gen.output":"normal|weak","tu.coil_pattern":"even","hyd.water_hammer":"yes?"},"confirm":"The trap hisses or roars without cycling and its outlet is as hot as the steam. The unit itself may heat fine while units further along starve and the return runs hot.","fix":"Isolate, cool to 0 psig and replace the trap's internals or the trap. A blowing trap wastes steam and can\npressurise the return so other traps can't drain. Test the other traps on the same return while you are there.\n","safety":"Never open a trap while the line holds steam. Close, cool and confirm 0 psig.","refs":["doe-steam-tip1","practice"],"module":"terminal.yaml"},{"id":"tu.steam_vent","name":"Steam unit's or radiator's air vent stuck closed (unit air-bound, won't fill with steam)","systems":["terminal"],"requires":{"tu_heat":["steam"]},"prior":"common","keywords":["steam air vent stuck","radiator vent clogged","air bound steam unit","painted vent"],"signs":{"hyd.steam_vent":"stuck_closed!","tu.coil_pattern":"cold_top|patchy","hyd.trap_check":"ok","hyd.rad_valve":"open","tu.supply_pipe":"hot","gen.output":"weak|none"},"confirm":"Steam reaches the unit, but part of it stays cold and its air vent never hisses as it heats. On a two-pipe unit, a thermostatic air vent on the coil is shut.","fix":"Close the supply, let it cool and replace the vent (a clogged or painted vent rarely cleans up well). Fit it at\nthe end opposite the supply, above the water line. On a unit heater with no trap on an open return, the vent\nsits at the top of a pipe run up from the return drop.\n","safety":"Watch it, don't unscrew it hot. Close the supply, cool and confirm 0 psig before removing a vent.","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.vac_breaker","name":"Modulated steam coil holding condensate — vacuum breaker missing, plugged or stuck shut","systems":["terminal"],"requires":{"tu_heat":["steam"]},"prior":"occasional","keywords":["vacuum breaker","coil pulling vacuum","steam coil hammers when throttled","condensate held up"],"signs":{"tu.vac_breaker":"failed!","hyd.water_hammer":"yes","tu.coil_pattern":"cold_low","hyd.trap_check":"ok|failed_closed","gen.output":"weak","hyd.pipe_pitch":"good"},"confirm":"The coil hammers and its bottom runs cold when the valve throttles, then heats when the valve is wide open. There is no vacuum breaker on the coil outlet, or it is plugged or painted over.","fix":"Fit or replace a vacuum breaker at the coil's condensate outlet ahead of the trap, and make sure the trap drains\nby gravity to a vented return. With a modulating valve, the steam in the coil can fall below the return pressure\nand condensate won't leave on its own. In freezing air, this is how steam coils split.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.steam_piping","name":"Steam unit's condensate piping wrong — no drop to the trap, outlet pocketed or lifted, or unit not pitched","systems":["terminal"],"requires":{"tu_heat":["steam"]},"prior":"occasional","keywords":["trap above coil outlet","no drip leg","condensate lifted","radiator not pitched","pocketed return"],"signs":{"hyd.pipe_pitch":"sagged!","hyd.water_hammer":"yes","tu.coil_pattern":"cold_low","hyd.trap_check":"ok","tu.vac_breaker":"ok","gen.output":"weak"},"confirm":"Hammer and a cold bottom on the coil while the trap tests good. The outlet runs level or rises to the trap, there is no drop between coil and trap, or the radiator tilts away from its return.","fix":"Re-pipe so the condensate drops at least a foot from the coil outlet to the trap, and the trap discharges down to\nthe return. Shim or re-hang the radiator so it pitches toward its outlet. Never lift condensate after a modulated\ncoil without a pump.\n","refs":["tm-5-642","practice"],"module":"terminal.yaml"},{"id":"tu.element_open","name":"Electric heating element open (one or all elements burnt out)","systems":["terminal"],"requires":{"tu_heat":["electric"]},"prior":"very_common","keywords":["element burnt out","open element","heater blowing cold","electric heater not heating","baseboard cold"],"signs":{"tu.element":"open!","tu.heat_amps":"zero|low","tu.limit":"closed","tu.contactor":"ok","gen.output":"none|weak","tu.fan":"running","gen.power":"present"},"confirm":"Power reaches the elements, but they draw little or no current and an element reads open end to end.","fix":"Replace the element or the heater section with one of the same voltage and wattage. Then ask why it failed: a\nheater rated below its supply, a blocked or covered heater, or a fan that stopped. A new element on the same fault\nwon't last.\n","safety":"Lock out and tag, and verify dead on every leg before you touch the element terminals.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.limit_tripping","name":"Electric heater overheating and cycling on its high limit (fan weak or stopped, or the heater blocked)","systems":["terminal"],"requires":{"tu_heat":["electric"]},"prior":"common","keywords":["high limit tripping","heater cycles on limit","heat comes and goes","electric heater overheating"],"signs":{"tu.limit":"cycling!","gen.intermittent":"yes","gen.output":"weak","tu.airflow":"weak?","tu.heat_amps":"normal","tu.element":"ok","gen.burnt_smell":"yes?"},"confirm":"The heater heats, a limit opens and recloses every few minutes, and the cabinet runs very hot. The airflow across it is weak or the heater is covered.","fix":"Treat the limit as the messenger. Restore the airflow: a dead or slow fan, a dirty filter or fins, a closed\ndamper, or something covering the heater. Then check the heater isn't rated below its supply voltage. Replace the\nlimit only if it opens with the heater running cool.\n","safety":"An electric heater cycling on its limit is overheating. Don't jumper the limit.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.limit_open","name":"Electric heater high limit or thermal cutoff open (failed, or a one-shot cutoff blown)","systems":["terminal"],"requires":{"tu_heat":["electric"]},"prior":"common","keywords":["high limit open","thermal cutoff blown","manual reset limit","limit failed open"],"signs":{"tu.limit":"open_cool!","tu.heat_amps":"zero!","tu.element":"ok","tu.contactor":"ok","gen.output":"none","gen.power":"present"},"confirm":"The elements read good, but a limit or thermal cutoff reads open with the heater cool. A manual-reset limit has its button out.","fix":"Find out why it opened before replacing it — a one-shot cutoff blows only when the heater got far too hot (fan\nfailure, a covered heater, a welded contactor). Fix that, then reset or replace the limit with one of the same\nrating.\n","safety":"Never bypass a limit to get heat.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.contactor","name":"Heater contactor or relay not closing (coil open or contacts burnt)","systems":["terminal"],"requires":{"tu_heat":["electric"]},"prior":"common","keywords":["contactor bad","relay not closing","burnt contacts","heater relay"],"signs":{"tu.contactor":"fails!","tu.heat_amps":"zero","tu.element":"ok","tu.limit":"closed","gen.output":"none|weak","gen.call":"calling"},"confirm":"The heater is called, but its contactor doesn't pull in, or it pulls in and a pole passes no voltage.","fix":"Check the coil voltage and resistance. Replace a contactor with an open coil or burnt contacts, rated for the\nheater's current (resistive load). Look at its wire terminals for heat damage and re-terminate.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.contactor_welded","name":"Heater contactor contacts welded shut (heater won't shut off)","systems":["terminal"],"requires":{"tu_heat":["electric"]},"prior":"occasional","keywords":["heater wont shut off","contactor welded","room too hot electric heat","stuck relay"],"signs":{"tu.contactor":"welded!","hyd.scope":"overheating!","gen.runs_constantly":"yes!","gen.call":"not_calling","tu.limit":"cycling?"},"confirm":"The heater stays on with no call. The contactor stays closed with its coil dead.","fix":"Replace the contactor. Check why it welded: an undersized contactor, loose terminals, or a heater drawing more\nthan it should. Check the limits work, since they were the only thing stopping it.\n","safety":"A heater that won't shut off is a fire risk. Kill its breaker until it's fixed.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.lv_tstat_open","name":"Line-voltage thermostat failed open (won't pass power at any setting)","systems":["terminal"],"requires":{"tu_heat":["electric"]},"prior":"very_common","keywords":["baseboard thermostat bad","wall thermostat bad","line voltage stat dead","electric baseboard not heating"],"signs":{"tu.lv_tstat":"open!","tu.heat_amps":"zero","tu.element":"ok","gen.power":"present","gen.output":"none"},"confirm":"Line voltage reaches the thermostat, but none comes out of its load side even at the highest setting.","fix":"Replace it with a line-voltage thermostat rated for the heater's voltage and current. Use a double-pole one on\n240 V so the off position kills both legs. Check the wire terminals for heat damage.\n","safety":"Line voltage at the wall — lock out the breaker before you open the thermostat.","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.lv_tstat_closed","name":"Line-voltage thermostat stuck closed (heater runs at every setting)","systems":["terminal"],"requires":{"tu_heat":["electric"]},"prior":"occasional","keywords":["thermostat stuck on","baseboard wont shut off","room too hot","stat contacts welded"],"signs":{"tu.lv_tstat":"stuck_closed!","hyd.scope":"overheating!","gen.runs_constantly":"yes!","tu.contactor":"ok"},"confirm":"The heater runs at every setting, and the thermostat passes full voltage even at its lowest.","fix":"Replace the thermostat with one rated for the heater's current. A stat that welded may have been undersized for\nthe load — check the heater's amps against its rating.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.wrong_voltage","name":"Electric heater rated for a higher voltage than its supply (240 V heater on 208 V gives about 75 % heat)","systems":["terminal"],"requires":{"tu_heat":["electric"]},"prior":"occasional","keywords":["240 heater on 208","wrong voltage heater","weak electric heat","low output electric"],"signs":{"tu.rated_v":"heater_higher!","gen.output":"weak","tu.heat_amps":"low","tu.element":"ok","tu.limit":"closed","gen.runs_constantly":"yes?"},"confirm":"The heater works but is weak. Its nameplate says 240 V (or 480 V) and the supply at it reads 208 V (or 277 V). Output follows the square of voltage, so it gives about three-quarters of its rating.","fix":"Replace the heater or its elements with ones rated for the actual supply, or add heaters to make up the shortfall.\nThe reverse — a heater rated below its supply — overheats and burns out elements, so check that while you are at\nit.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.radiant_cover","name":"Radiant floor or panel covered or cut off from the room (rugs, new flooring, stock, missing insulation above)","systems":["terminal"],"requires":{"tu_type":["radiant"]},"prior":"occasional","keywords":["rug on radiant floor","new flooring over radiant","radiant floor weak","ceiling panel insulation"],"signs":{"tu.floor_cover":"covered!","gen.output":"weak","tu.supply_pipe":"hot","tu.coil_pattern":"even","hyd.scope":"one_zone"},"confirm":"The radiant loop carries hot water and heats evenly, but the room stays cool. Thick rugs or pads, new flooring, or stored stock sit on the floor, or the insulation above a ceiling panel is missing.","fix":"Lift the covering and see whether the room recovers. Thick pads and rugs can cut a floor's output a lot; use thin\nones. Over a ceiling panel, restore the insulation on top so the heat goes down into the room.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"tu.radiant_supply_low","name":"Radiant loop supply too cool — the mixing or reset target is set too low, or its outdoor sensor reads wrong","systems":["terminal"],"requires":{"tu_type":["radiant"],"tu_heat":["water","glycol"]},"prior":"occasional","keywords":["radiant supply too cool","mixing valve set low","radiant floor lukewarm","injection pump"],"signs":{"tu.supply_pipe":"lukewarm!","hyd.reset_setpoint":"too_low!","gen.output":"weak","tu.coil_pattern":"even","hyd.scope":"one_zone|whole_loop","tu.floor_cover":"clear"},"confirm":"The radiant manifold supply runs only lukewarm, and the mixing or reset control is asking for that low a temperature — its curve is set too low or its outdoor sensor reads warm — while the boiler side is hot.","fix":"Read the mixing or injection control's target and its outdoor sensor. Raise the curve or fix the sensor, then\ncheck the mixing valve or injection pump actually follows the control (see the Hydronic system's mixing valve\nand reset causes). Keep floor surface temperature limits in mind when you raise it.\n","refs":["practice"],"module":"terminal.yaml"},{"id":"vc.undercharge","name":"Low refrigerant charge (leak)","systems":["vc"],"prior":"common","keywords":["low on freon","low on refrigerant","low charge","short of gas","needs freon","needs charge","undercharged"],"signs":{"gen.output":"weak","gen.runs_constantly":"yes?","vc.evap_sat":"low","vc.superheat":"high","vc.subcool":"low","vc.cond_sat":{"low":0.4,"normal":0.55},"vc.discharge_temp":{"high":0.4,"normal":0.55},"vc.evap_split":{"low":0.4,"normal":0.55},"vc.cond_split":{"low":0.4,"normal":0.55},"vc.comp_amps":{"low":0.4,"normal":0.55},"vc.sight_glass":"bubbles","vc.oil":"yes?","vc.leak_found":"yes","vc.evap_frost":"partial?","vc.lps_trip":"yes?","gen.short_cycle":"yes?","vc.standing":{"matches":0.72,"low":0.25,"high":0.03},"vc.comp_hot":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.45,"high":0.5,"low":0.05},"vc.evap_sat":{"normal":0.45,"low":0.5,"high":0.05},"vc.subcool":"low!"}},{"if":{"receiver":"yes"},"signs":{"vc.subcool":{"low":0.45,"normal":0.5,"high":0.05},"vc.sight_glass":"bubbles!","vc.receiver_level":"low!"}}],"confirm":"Superheat high with subcooling low (fixed orifice), or subcooling low with the TXV wide open (high superheat); bubbles in the sight glass; then find the leak.","fix":"Find the leak before adding refrigerant: electronic detector along every joint, valve core and coil, bubbles\nto pinpoint, UV dye if it's slow. Repair, pressure-test with dry nitrogen, evacuate to 500 microns with a\ndecay test, and weigh in the nameplate charge plus the manufacturer's line-set adjustment (liquid-charge\nblends), then trim to the subcooling (TXV) or superheat (piston) target. With a receiver there is no\nsubcooling target — trim to a clear sight glass and a receiver level in range at steady head pressure.\nReplace the filter-drier whenever the system is opened.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","notes":"With a TXV a small shortage hides — the valve opens up and holds superheat, so subcooling falling is the first tell. Superheat only climbs once the valve is wide open.","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.overcharge","name":"Refrigerant overcharge","systems":["vc"],"prior":"occasional","keywords":["too much freon","too much refrigerant","overcharged","over charged"],"signs":{"gen.recent_work":"yes","gen.output":"weak?","vc.cond_sat":"high","vc.subcool":"high","vc.superheat":"low","vc.evap_sat":"high?","vc.discharge_temp":"high?","vc.comp_amps":"high?","vc.comp_sweat":"yes?","vc.standing":"matches","vc.hps_trip":"yes?","gen.short_cycle":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?","vc.evap_sat":"normal?","vc.comp_sweat":"no?"}},{"if":{"receiver":"yes"},"signs":{"vc.subcool":"high?","vc.receiver_level":"full!"}}],"confirm":"High head pressure and high subcooling with a clean condenser and a fan that runs, and a standing pressure that matches the PT chart (rules out air in the system).","fix":"Recover refrigerant to a recovery cylinder in small amounts until subcooling (TXV) or superheat (fixed\norifice) reaches target at steady conditions. With a receiver, recover until the receiver sight-glass level\nis in range and head pressure is right for the ambient (a flooded condenser reads high head when overfull).\nDon't vent. If the charge history is unknown, recover it all and weigh in the nameplate charge plus the\nmanufacturer's line-set adjustment, then trim to the subcooling (TXV) or superheat (piston) target — with a\nreceiver, to the sight-glass level.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.noncondensables","name":"Air or non-condensables in the system","systems":["vc"],"prior":"uncommon","keywords":["air in system","noncondensables","non condensables","nitrogen left in system","bad evacuation"],"signs":{"gen.recent_work":"yes","vc.standing":"high!","vc.cond_sat":"high","vc.subcool":"high?","vc.discharge_temp":"high","vc.comp_amps":"high?","vc.cond_split":"normal?","vc.cond_dirty":"no?","vc.hps_trip":"yes?","gen.short_cycle":"yes?"},"confirm":"With the system off and equalized at a known temperature, the standing pressure is well above the PT chart for that temperature.","fix":"Recover the charge, find how air got in (poor evacuation, a leak on the low side running in vacuum, a\ncontaminated cylinder), replace the drier, pull a deep vacuum with a decay test, and weigh in fresh\nrefrigerant (the nameplate charge plus the manufacturer's line-set adjustment). Venting any refrigerant —\nCFC, HCFC or HFC — is prohibited, so don't purge off the top of the condenser; recover it.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","notes":"NIST leaves non-condensables out of its running chart — the standing-pressure test is the clean way to catch it.","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.wrong_refrigerant","name":"Wrong or mixed refrigerant","systems":["vc"],"prior":"rare","signs":{"vc.identifier":"mixed!","gen.recent_work":"yes","vc.standing":"high|low","vc.superheat":"low|high?","vc.subcool":"high|low?","gen.output":"weak?"},"confirm":"Standing pressure doesn't match the nameplate refrigerant's PT at a known temperature, and service records or a refrigerant identifier point to a top-off with something else.","fix":"Recover the whole charge into a cylinder marked as mixed/contaminated (it can't be reused), evacuate, and\nrecharge with the nameplate refrigerant by weight (the nameplate charge plus the manufacturer's line-set\nadjustment). Check the oil type matches too.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.liquid_restriction","name":"Liquid-line restriction (plugged drier or strainer, kinked line, stuck solenoid or partly closed valve)","systems":["vc"],"prior":"occasional","keywords":["restriction","plugged drier","clogged drier","restricted","blockage","plugged strainer","kinked line"],"signs":{"gen.output":"weak","vc.evap_sat":"low","vc.superheat":"high","vc.subcool":"high","vc.cond_sat":"low|normal","vc.discharge_temp":"high?","vc.evap_split":"low?","vc.cond_split":"low?","vc.comp_amps":"low?","vc.drier_dt":"high","vc.liquid_cold_spot":"yes?","vc.sight_glass":"bubbles?","vc.lps_trip":"yes?","gen.short_cycle":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.4,"high":0.55,"low":0.05},"vc.evap_sat":{"normal":0.4,"low":0.55,"high":0.05},"vc.evap_split":{"normal":0.6,"low":0.35},"vc.cond_split":{"normal":0.6,"low":0.35}}}],"confirm":"Temperature drop across the drier (3 °F or more) or a frosty/sweaty spot on the liquid line, with high subcooling and high superheat.","fix":"Find the spot where the temperature drops: drier, strainer, solenoid, service valve, kinked or crushed tubing.\nRecover or pump down, replace the drier (and core/strainer), straighten or replace the tubing, and check\nthe solenoid opens fully (coil voltage, stem). Evacuate and recharge with the nameplate charge plus the\nmanufacturer's line-set adjustment, then trim to the subcooling (TXV) or superheat (piston) target.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","notes":"NIST SP 1087 found a mild restriction invisible on a TXV unit until the valve ran out of stroke. Sources disagree on the high-superheat + high-subcooling row; a starving TXV and an undersized piston look the same, so check the drier drop and the TXV bulb before condemning anything.","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.suction_restriction","name":"Suction line or service valve restricted — valve not back-seated, crushed or kinked line, plugged strainer","systems":["vc"],"prior":"uncommon","keywords":["suction restriction","service valve not open","crushed suction line","plugged suction strainer"],"signs":{"gen.output":"weak","vc.evap_sat":"low","vc.superheat":"high","vc.cond_sat":"low","vc.comp_amps":"low","vc.discharge_temp":"high?","gen.recent_work":"yes?","vc.lps_trip":"yes?"},"confirm":"Suction at the compressor is lower than at a gauge on the evaporator side of the suspect point (more than 2–3 psi on medium-temp, about 1 psi on low-temp), or a cold or frosted spot at a service valve or kink. Common right after the system was opened.","fix":"Open the suspect service valve fully (back-seat it, then crack it off the seat for the gauge port). Look for kinks\nand crushed tubing, and clean or replace a suction strainer. If the pressure drop is across a drier or filter, replace it.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.txv_underfeed","name":"TXV underfeeding — stuck closed, lost bulb charge, plugged inlet screen or ice in the valve","systems":["vc"],"requires":{"metering":["txv","eev"]},"prior":"occasional","keywords":["txv stuck closed","expansion valve stuck","bad txv","txv starving","lost bulb charge","bad power head"],"signs":{"gen.output":"weak","vc.superheat":"high!","vc.evap_sat":"low","vc.subcool":"high","vc.cond_sat":"normal?","vc.drier_dt":"normal","vc.liquid_cold_spot":"no?","vc.txv_bulb":"no_response","vc.evap_frost":"partial?","vc.sight_glass":"clear?","vc.lps_trip":"yes?","gen.short_cycle":"yes?"},"confirm":"High superheat and high subcooling with no drop across the drier, and the valve doesn't open when its bulb is warmed.","fix":"Check the bulb is tight and in the right place first. Warm the bulb: no rise in suction means a dead power\nhead or a stuck valve. Pump down, check the inlet screen, and replace the power head or the valve (match the\nrefrigerant and capacity). If it works intermittently and the moisture indicator shows wet, moisture is\nfreezing at the port — replace the drier and evacuate deeply.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.txv_overfeed","name":"TXV overfeeding — stuck open, bulb loose or uninsulated, oversized valve or superheat set too low","systems":["vc"],"requires":{"metering":["txv","eev"]},"prior":"occasional","keywords":["txv stuck open","txv flooding","expansion valve flooding","overfeeding"],"signs":{"vc.superheat":"low!","vc.evap_sat":"high","vc.subcool":"low?","vc.cond_sat":"normal?","vc.discharge_temp":"low","vc.comp_sweat":"yes","vc.comp_noise":"knock?","vc.comp_amps":"high?","vc.bulb_mount":"poor?","vc.txv_bulb":"responds?"},"confirm":"Superheat near zero at the evaporator with a sweating or frosted compressor; check the bulb mounting before blaming the valve.","fix":"Re-mount the bulb tight on a clean, straight run of suction line (4 or 8 o'clock on larger lines) and\ninsulate it. If superheat is still low, turn the adjusting stem clockwise (in) a quarter turn at a time to\nraise superheat, waiting 15 minutes between turns; on an EEV, change the controller's superheat setpoint\ninstead. A valve that won't throttle when the bulb is iced is stuck open — replace it. Liquid floodback\nkills compressors, so don't leave it running flooded.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.piston_large","name":"Metering orifice too large or piston missing","systems":["vc"],"requires":{"metering":"fixed"},"prior":"uncommon","signs":{"gen.recent_work":"yes?","vc.superheat":"low!","vc.evap_sat":"high","vc.subcool":"low","vc.discharge_temp":"low?","vc.comp_sweat":"yes?","vc.cond_sat":"low?"},"confirm":"Superheat stays low at a correct charge; the piston size stamped on it is larger than the outdoor unit's documentation calls for (common after a coil or condensing unit was swapped).","fix":"Recover, pull the piston and compare the size with the condensing unit's literature (the outdoor unit\ndecides it). Install the correct piston with a new O-ring/seal, replace the drier, evacuate and weigh in the\nnameplate charge plus the manufacturer's line-set adjustment, then trim to the superheat target.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.metering_small","name":"Metering device too small or partly plugged (piston or cap tube)","systems":["vc"],"requires":{"metering":["fixed","captube"]},"prior":"uncommon","keywords":["cap tube plugged","capillary tube restricted","piston plugged","wrong piston"],"signs":{"gen.output":"weak","vc.superheat":"high","vc.evap_sat":"low","vc.subcool":"high","vc.cond_sat":"normal|high","vc.drier_dt":"normal?","vc.evap_frost":"partial?","vc.sight_glass":"clear?"},"confirm":"High superheat and high subcooling with no drier drop; frost right after the metering device; the piston size doesn't match the literature, or the cap tube is kinked or plugged (wax, debris, moisture).","fix":"For a piston: recover, inspect and clean or replace with the correct size. For a cap tube: look for kinks;\na plugged cap tube is replaced (with the drier) or cleared with a cap-tube cleaner by a shop with the right\ntool. Evacuate deeply and weigh in the nameplate charge plus the manufacturer's line-set adjustment, then trim\na piston system to the superheat target — cap-tube systems are critically charged, so don't trim them by\ngauge readings.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.moisture","name":"Moisture in the system","systems":["vc"],"prior":"uncommon","signs":{"vc.moisture_ind":"wet!","gen.intermittent":"yes","gen.recent_work":"yes?","vc.superheat":"high?","vc.evap_sat":"low?"},"confirm":"Moisture indicator reads wet after the system has run a while; feed comes and goes as ice forms and melts at the metering device.","fix":"Recover the charge, replace the filter-drier (oversize it or add a suction-line drier if acid is\nsuspected — test the oil), evacuate to 500 microns or lower with a decay test, and recharge with the nameplate\ncharge plus the manufacturer's line-set adjustment, then trim to the subcooling (TXV) or superheat (piston)\ntarget.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.dirty_filter","name":"Dirty or clogged air filter","systems":["vc.ac"],"prior":"very_common","keywords":["dirty filter","clogged filter","change filter"],"signs":{"vc.filter":"dirty!","gen.output":"weak","vc.evap_fan":"weak?","vc.evap_sat":"low","vc.superheat":"low","vc.subcool":"normal?","vc.cond_sat":"low?","vc.evap_split":"high","vc.evap_frost":"partial|heavy","vc.static":"high?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?"}},{"if":{"metering":["fixed","captube"]},"signs":{"vc.subcool":"low|normal"}}],"confirm":"Filter visibly loaded; temperature split high; suction low.","fix":"Replace the filter (and thaw the coil first if it's iced — run the fan only, or heat). Check that the\nfilter size and MERV rating suit the blower; a too-restrictive filter acts like a dirty one.\n","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.dirty_evap","name":"Dirty evaporator coil","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","keywords":["dirty evaporator","dirty evap coil","plugged evaporator"],"signs":{"vc.evap_dirty":"yes!","gen.output":"weak","vc.evap_sat":"low","vc.superheat":"low","vc.subcool":"normal?","vc.cond_sat":"low?","vc.evap_split":"high","vc.evap_frost":"partial|heavy","vc.evap_fan":"weak?","vc.static":"high?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?"}},{"if":{"metering":["fixed","captube"]},"signs":{"vc.subcool":"low|normal"}}],"confirm":"Matted face on the air-entering side of the coil; high split; low suction.","fix":"Power off. Clean the coil with a coil cleaner and low-pressure water from the leaving-air side (keep water off\nthe blower motor and control board), straighten fins, and check the drain afterward. Find out why it got\ndirty (filter missing, bypass around the filter).\n","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.evap_fan_weak","name":"Evaporator fan or blower running slow or weak (capacitor, speed tap, dirty wheel, slipping belt, failing ECM)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","keywords":["blower slow","weak blower","blower capacitor","dirty blower wheel","slipping belt"],"signs":{"vc.evap_fan":"weak!","gen.output":"weak","vc.evap_sat":"low","vc.superheat":"low","vc.evap_split":"high","vc.evap_frost":"partial|heavy","vc.filter":"clean?","vc.evap_dirty":"no?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?"}},{"if":{"metering":["fixed","captube"]},"signs":{"vc.subcool":"low|normal"}}],"confirm":"Fan turns but moves little air; blower amps low, wheel loaded with dirt, capacitor low, belt slipping or the wrong speed tap selected.","fix":"Test the blower capacitor, clean the wheel, set the right speed tap (or ECM airflow setting), and tension or\nreplace the belt. Check motor amps against nameplate and the bearings for drag.\n","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.evap_fan_off","name":"Evaporator fan or blower not running (motor, capacitor, relay, control board or fan delay)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","keywords":["blower motor bad","evaporator fan motor bad","fan motor failed","blower not working"],"signs":{"vc.evap_fan":"off!","gen.output":"none|weak","vc.evap_sat":"low!","vc.superheat":"low","vc.evap_frost":"heavy","vc.comp_sweat":"yes?","vc.lps_trip":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal|low"}}],"confirm":"Fan not turning with a call present. Check voltage at the motor — present means the motor or its capacitor; absent means the relay, board or fan control.","fix":"With voltage at the motor and nothing turning: check the capacitor, spin the shaft for seized bearings,\nohm the windings (and the thermal protector). Without voltage: check the fan relay, board output, door\nswitch, and fan-delay controls. Thaw the coil before testing the refrigeration side.\n","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.duct_restriction","name":"Duct restriction — closed registers or dampers, crushed or undersized duct","systems":["vc.ac"],"prior":"uncommon","signs":{"vc.ducts":"restricted!","vc.static":"high","gen.output":"weak","vc.evap_sat":"low","vc.superheat":"low?","vc.evap_split":"high","vc.evap_frost":"partial?","vc.filter":"clean?"},"confirm":"High external static with a clean filter and coil; closed or crushed runs.","fix":"Open dampers and registers, repair crushed flex, and add return capacity if the return is undersized.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.duct_leak","name":"Duct leak or disconnect (return pulling in hot attic or outdoor air, supply dumping into a void)","systems":["vc.ac"],"prior":"uncommon","signs":{"vc.ducts":"leaking!","gen.output":"weak","gen.runs_constantly":"yes?","vc.evap_sat":"high?","vc.superheat":"high?","vc.evap_split":"low?","vc.static":"low?"},"confirm":"Return air at the unit much warmer than the room; a disconnected or torn duct.","fix":"Reconnect and seal (mastic or listed tape), and insulate ducts in unconditioned spaces.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.excess_load","name":"Heat load more than the unit can handle (very hot or humid day, undersized, extra equipment)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","signs":{"gen.output":"weak","gen.runs_constantly":"yes!","vc.evap_sat":{"normal":0.6,"high":0.35},"vc.superheat":"normal?","vc.cond_sat":{"normal":0.6,"high":0.35},"vc.evap_split":"low?","vc.subcool":"normal?","vc.comp_amps":"high?"},"confirm":"Pressures high on both sides but in proportion, charge and airflow correct, unit runs nonstop.","fix":"Confirm charge and airflow are right first. Then the fix is load or capacity: shade, seal, cut internal\nloads, or a larger unit. On refrigeration, check for warm product loading, door use and failed door heaters\nor gaskets.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.dirty_condenser","name":"Dirty or blocked condenser coil","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"very_common","keywords":["dirty condenser","clean condenser","plugged condenser","dirty coil"],"signs":{"vc.cond_dirty":"yes!","vc.cond_sat":"high","vc.subcool":"low|normal","vc.superheat":"low?","vc.evap_sat":{"normal":0.6,"high":0.35},"vc.evap_split":{"normal":0.6,"low":0.35},"vc.discharge_temp":{"normal":0.5,"high":0.5},"vc.comp_amps":{"normal":0.5,"high":0.5},"vc.cond_split":"high?","vc.hps_trip":"yes?","vc.comp_hot":"yes?","gen.short_cycle":"yes?","gen.output":"weak?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?","vc.cond_split":"normal|high?"}}],"confirm":"Head pressure high for the outdoor temperature with the fan running, and a matted or dirty coil.","fix":"Power off. Clean from the inside out with coil cleaner and low-pressure water (or brush and vacuum on\nfragile fins), comb the fins, and clear debris from around the unit. Re-check head pressure afterwards.\n","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.cond_blocked","name":"Condenser air blocked or recirculating (snow, walls, stacked units, wind)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"occasional","keywords":["snow drift","buried condenser","recirculation","blocked condenser"],"signs":{"vc.cond_airpath":"blocked!","vc.cond_dirty":"no?","vc.cond_sat":"high","vc.discharge_temp":{"normal":0.5,"high":0.5},"vc.comp_amps":{"normal":0.5,"high":0.5},"vc.evap_split":"low?","vc.hps_trip":"yes?","vc.subcool":"low|normal","gen.short_cycle":"yes?"},"confirm":"The air going into the condenser is warmer than the outdoor air, or the coil is boxed in or drifted over.","fix":"Clear snow and debris, open the space around the unit, add baffles or relocate so discharge air can't loop back into the inlet.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.cond_fan_failed","name":"Condenser fan not running (motor, capacitor, contactor or fan control)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"common","keywords":["condenser fan motor bad","outdoor fan motor bad","fan motor seized"],"signs":{"vc.cond_fan":"off!","vc.cond_sat":"high!","vc.hps_trip":"yes?","vc.comp_hot":"yes?","vc.comp_amps":"high","vc.discharge_temp":"high","gen.short_cycle":"yes?","gen.output":"weak|none"},"confirm":"Compressor running, fan still. Voltage at the fan motor — present means motor or capacitor; absent means the contactor, relay or fan-cycling control.","fix":"Shut the compressor off before head pressure trips it repeatedly. Test the fan capacitor, spin the blade\n(seized bearings), ohm the windings, and check voltage at the motor. Replace with matching HP, RPM,\nrotation and frame. Check the fan-cycling or head-pressure control if voltage never reaches the motor.\n","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.cond_fan_slow","name":"Condenser fan weak or slow (capacitor, bearings, wrong blade or rotation)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"occasional","signs":{"vc.cond_fan":"slow!","vc.cond_sat":"high","vc.discharge_temp":"high?","vc.comp_amps":"high?","vc.cap":"bad?"},"confirm":"Fan turns slower than its siblings or than nameplate RPM, wobbles, or blows the wrong way.","fix":"Test and replace a weak capacitor, check bearings and blade pitch, correct rotation, and confirm the blade is the right one for the motor.","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.low_ambient","name":"Running in cold outdoor air without low-ambient control","systems":["vc.ac"],"requires":{"condenser":"air"},"prior":"occasional","keywords":["low ambient","cold weather","winter operation","server room ac winter"],"signs":{"vc.low_ambient":"yes!","vc.cond_sat":"low","vc.evap_sat":"low","vc.superheat":"high?","vc.subcool":"high?","vc.evap_frost":"partial|heavy","gen.output":"weak","vc.comp_sweat":"yes?","gen.short_cycle":"yes?"},"confirm":"Head pressure low because the outdoor air is cold; the coil ices and suction falls.","fix":"Add or repair a low-ambient kit (fan cycling or fan-speed head pressure control, crankcase heater, low-ambient\nthermostat or a hard-start/time-delay as the maker specifies). For year-round cooling loads (server rooms),\nuse equipment rated for low ambient or an economizer.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.comp_inefficient","name":"Compressor not pumping — worn or leaking valves, worn scroll, internal bypass","systems":["vc"],"prior":"uncommon","keywords":["bad compressor","weak compressor","compressor valves","compressor not pumping","inefficient compressor"],"signs":{"gen.output":"weak","gen.runs_constantly":"yes?","vc.evap_sat":"high","vc.cond_sat":"low","vc.subcool":"low","vc.superheat":"low?","vc.discharge_temp":{"high":0.5,"normal":0.45},"vc.evap_split":"low","vc.cond_split":"low","vc.comp_amps":{"low":0.6,"normal":0.35},"vc.pumpdown":"weak!","vc.comp_noise":"knock?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal"}}],"confirm":"Suction high and head low together with low amps; the compressor can't pump down — or, on a non-bleed TXV with the liquid valve closed, pressures equalize within a minute or two after shutdown (a piston, cap tube or bleed-port TXV equalizes by itself, so that proves nothing there).","fix":"Confirm with a pump-down or compressor efficiency test before condemning it, and rule out an open internal\nrelief valve after a high-pressure event and (on heat pumps) a reversing valve leaking through. On a\nthree-phase scroll, prove the phase rotation first — a reversed scroll looks exactly like a worn one.\nReplace the compressor, the drier (suction drier if it burned), and test the oil for acid.\n","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.comp_cap","name":"Compressor run capacitor failed (or the HERM side of a dual capacitor)","systems":["vc"],"prior":"common","keywords":["bad capacitor","compressor capacitor","run capacitor","dual capacitor"],"signs":{"vc.comp":{"hums":0.65,"running":0.2,"off":0.15},"vc.cap":"bad!","vc.comp_hot":"yes?","vc.windings":"ok?","gen.breaker":"ok?","vc.comp_amps":"high?"},"confirm":"Capacitor reads low or open (or is bulged) and the compressor hums and trips on overload — or, when the capacitor is only weak, the compressor starts, runs hot with high amps and trips on its overload.","fix":"Discharge the capacitor through a resistor and replace it with the same µF and equal or higher voltage\nrating. If the compressor still won't start on a good capacitor, try a hard-start kit (single-phase only, two\nstart attempts at most); if that fails, the compressor is locked or a winding is bad.\n","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.fan_cap","name":"Condenser fan capacitor failed (or the FAN side of a dual capacitor)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"common","signs":{"vc.cond_fan":"off|slow","vc.cap":"bad!","vc.cond_sat":"high","vc.comp_hot":"yes?","vc.hps_trip":"yes?","gen.short_cycle":"yes?"},"confirm":"Fan hums but doesn't spin (or starts only when pushed); the FAN–C side tests low.","fix":"Replace with matching µF and voltage. If the fan was running hot for a while, check the motor bearings too.","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.contactor","name":"Contactor failed — open coil or burnt contacts","systems":["vc"],"prior":"common","keywords":["bad contactor","contactor burnt","pitted contacts"],"signs":{"vc.contactor":{"not_pulling":0.4,"burnt":0.5,"welded":0.02,"ok":0.08},"vc.coil_24v":"yes","vc.comp":{"off":0.6,"hums":0.3,"running":0.1},"gen.call":"calling?","gen.power":"present","gen.output":"none"},"confirm":"24 V on the coil but it won't pull in (open coil); or pulled in with voltage lost across the contacts. A contactor welded closed is its own cause (the unit runs with no call).","fix":"Replace the contactor (match coil voltage, poles and amp rating). Look for why it burned: loose terminals,\na hard-starting compressor, or chattering from low control voltage. Ants and dirt in the contacts are a\nclassic cause on outdoor units.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.contactor_welded","name":"Contactor welded closed — unit runs with no call","systems":["vc"],"prior":"occasional","keywords":["contactor stuck closed","contactor welded","runs with thermostat off","wont shut off"],"signs":{"vc.contactor":"welded!","gen.call":"not_calling!","vc.comp":"running","vc.evap_frost":"partial|heavy?"},"confirm":"The compressor and fans run with the call off; the contactor stays in with no 24 V on its coil.","fix":"Lock out. Replace the contactor (match coil voltage, poles and amp rating) and find why it welded: a hard-starting\ncompressor, loose terminals, low control voltage that made it chatter. Check for an iced coil after a long run.\n","safety":"Lock out; a welded contactor means the unit can start at any moment.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.safety_open","name":"A safety in the control circuit is open (pressure switch, float switch, overload pilot, freeze stat)","systems":["vc"],"prior":"occasional","signs":{"vc.contactor":"not_pulling","vc.coil_24v":"no!","gen.call":"calling","gen.control_v":"present","gen.output":"none","vc.comp":"off!"},"confirm":"The call reaches the unit but the 24 V stops at a safety. Meter across each switch in the circuit — the open one shows 24 V across it.","fix":"Don't just jumper it: a tripped safety is a messenger. High pressure → condenser, fan, charge, air in the\nsystem. Low pressure → charge, restriction, airflow, iced coil. Float switch → clogged drain. Fix the cause,\nthen reset. Replace a switch only if it's open at normal pressures or levels.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.comp_locked","name":"Compressor locked or hard to start (mechanical, or pressures not equalized)","systems":["vc"],"prior":"occasional","keywords":["locked rotor","seized compressor","compressor stuck","hard start"],"signs":{"vc.comp":"hums!","vc.cap":"ok!","vc.windings":{"ok":0.6,"overload_open":0.35},"vc.comp_hot":"yes?","vc.comp_amps":"high?","gen.voltage":"normal?","gen.output":"none"},"confirm":"Good capacitor, good windings, good voltage — it still hums at locked-rotor amps and trips.","fix":"Let pressures equalize (TXV systems without a bleed need minutes). Single-phase only: then try a hard-start\nkit (start capacitor and relay) sized for the compressor, and limit yourself to two start attempts — each\nlocked-rotor start heats the winding. On a three-phase compressor check all three legs, the fuses and each\ncontactor pole first; no hard-start kit exists for it. If it still won't start, replace the compressor — and\nfind why it failed (floodback, overheating, low oil).\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.comp_windings","name":"Compressor windings open, shorted or grounded","systems":["vc"],"prior":"occasional","keywords":["compressor grounded","burned out compressor","compressor shorted","open winding"],"signs":{"vc.windings":"open|shorted|grounded","vc.comp":"off|hums","gen.breaker":{"retrips":0.45,"ok":0.4,"tripped":0.15},"gen.burnt_smell":"yes?","gen.output":"none"},"confirm":"Ohm readings don't add up (R–S ≠ C–R + C–S), a winding reads open after the compressor has cooled for an hour, or any terminal reads to ground.","fix":"Replace the compressor. A burnout means acid: test the oil, install a suction-line filter-drier (acid\ncore) and a new liquid drier, flush or clean as needed, evacuate deeply. Check the contactor and capacitor\nbefore starting the new one.\n","safety":"A grounded compressor can blow its terminals out — never energize it to test.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.single_phase","name":"Three-phase compressor single-phased — one leg lost (blown fuse, burnt contactor pole, loose lug, utility)","systems":["vc"],"requires":{"phases":"three"},"prior":"occasional","keywords":["single phasing","lost a leg","lost phase","one fuse blown","phase loss","hums three phase"],"signs":{"vc.phase":"phase_loss!","vc.comp":{"hums":0.5,"off":0.3,"running":0.2},"gen.output":"none","vc.comp_hot":"yes?","vc.comp_amps":"high?","gen.breaker":"tripped?","gen.after_outage":"yes?"},"confirm":"One pair of legs reads far below the other two, or a leg drops across a contactor pole; a compressor that was running draws high amps on the two good legs and trips its overload.","fix":"Lock out. Work back from the compressor: voltage in and out of each contactor pole, the fuses in the disconnect\n(one blown fuse is the classic), lugs and terminals for heat, then the supply. Replace the whole fuse set and any\nburnt contactor or lug. Before restarting, meter the windings (T1–T2, T2–T3 and T1–T3 equal, none to ground).\nDon't keep re-trying a humming compressor — every locked-rotor start heats the windings.\n","safety":"Lock out; a lost leg can still leave the other two live. Verify dead with a tested meter.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.phase_reversed","name":"Scroll compressor running backwards — phase sequence reversed after power, generator or wiring work","systems":["vc"],"requires":{"phases":"three"},"prior":"rare","keywords":["scroll backwards","phase reversed","wrong rotation","noisy compressor not pumping","generator phases"],"signs":{"vc.rotation":"reversed!","gen.recent_work":"yes!","gen.after_outage":"yes?","vc.comp":"running","vc.comp_amps":"low","vc.evap_sat":"high","vc.cond_sat":"low","gen.output":"weak|none","vc.comp_hot":"yes?","vc.pumpdown":"weak"},"confirm":"A phase-sequence tester reads reversed, or the compressor is loud and pumps nothing right after power or wiring work (suction doesn't fall, head doesn't rise).","fix":"Shut it down — a reversed scroll overheats, trips its protector and can fail if left running. Lock out and swap\nany two line leads: at the compressor's contactor (load side) if only the compressor is wrong, or at the\ndisconnect if the fans are backwards too; then check the rotation of every three-phase motor. Confirm with a\nrotation meter; suction should fall and head should rise within seconds.\nDo not condemn the compressor on this signature until rotation is proven.\n","safety":"Lock out; verify dead before swapping leads.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.start_relay","name":"Start capacitor, relay or PTC failed — single-phase compressor hums and won't start","systems":["vc"],"requires":{"phases":"single"},"prior":"occasional","keywords":["start relay","potential relay","start capacitor","ptc relay","hard start kit","hums and trips on overload"],"signs":{"vc.comp":"hums!","vc.start_parts":"bad!","vc.cap":"ok?","vc.windings":"ok?","vc.comp_hot":"yes?","gen.output":"none"},"confirm":"Run capacitor and windings test good, but the start capacitor is open or low, the relay coil reads open or its contacts are pitted or stuck, or the PTC is open.","fix":"Lock out and discharge the capacitors. Replace the start capacitor, relay or PTC with the exact manufacturer's\npart — relay pick-up and drop-out are matched to the compressor, and a wrong relay burns the start winding.\nReplace an old run capacitor at the same time. If it still won't start, the compressor is stuck or a winding is bad.\n","safety":"Lock out; discharge capacitors through a resistor before touching them.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.overheat_overload","name":"Compressor overheating and cycling on its internal overload","systems":["vc"],"prior":"occasional","signs":{"vc.comp_hot":"yes!","vc.windings":"overload_open?","gen.short_cycle":"yes","vc.comp":"off|running","vc.discharge_temp":"high?","vc.superheat":"high?"},"confirm":"The compressor is too hot to touch and its internal overload opens (C–R and C–S open, R–S fine) until it cools.","fix":"It's a symptom — find why it's hot: low charge (high return-gas superheat), high head (dirty condenser,\nfan), low voltage, a weak run capacitor, or short cycling. Lock out, then let it cool on its own (the\ninternal overload resets in 30–60 minutes); a fan on the shell is fine. Fix the root cause before\nrestarting.\n","safety":"Never spray water on a compressor or its terminal box.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.drain_clogged","name":"Condensate drain clogged (pan full, float switch tripped, water leaking)","systems":["vc.ac"],"prior":"very_common","keywords":["clogged drain","condensate line clogged","float switch","drain pan full","water leaking from ac"],"signs":{"vc.drain":"clogged!","gen.water_leak":"yes","gen.output":{"none":0.45,"normal":0.4,"weak":0.15},"vc.comp":{"running":0.55,"off":0.44,"hums":0.01},"vc.coil_24v":"no?","gen.breaker":"ok?"},"confirm":"Water standing in the pan or the float switch open; drain line holds water.","fix":"Clear the line (wet-vac from the outside end, or flush), clean the trap and pan, add a pan treatment tablet,\nand confirm the float switch resets and actually cuts the unit. Check the trap is primed and the line slopes.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.control_cycling","name":"Short cycling from controls (thermostat placement or differential, oversized unit)","systems":["vc"],"prior":"common","signs":{"gen.short_cycle":"yes!","vc.lps_trip":"no","vc.hps_trip":"no","vc.comp_hot":"no?","vc.evap_sat":"normal?","vc.cond_sat":"normal?","vc.superheat":"normal?"},"confirm":"Pressures normal and no safety trips; the control satisfies within minutes (stat in a supply-air path, sun, near a door; controller differential too tight), or the unit is oversized.","fix":"Move or shield the sensor, widen the differential or set minimum on/off times, add an anti-short-cycle delay. An oversized unit needs staging or a smaller unit.","refs":["practice"],"module":"vc-core.yaml"}],"synonyms":[["bas","bms","ems","building automation","building automation system","ddc","front end","energy management system"],["c wire","common wire","c terminal"],["3 amp fuse","3a fuse","three amp fuse"],["24 volts","24v","24 v","24 vac","24 volt"],["evaporator","evap","evaporater","unit cooler","a coil","blower coil"],["condenser","cond","condensor","condensing coil"],["condensing unit","cu"],["compressor","comp","compresser","compresor","scroll","recip","hermetic"],["txv","tev","expansion valve","thermal expansion valve","thermostatic expansion valve","metering valve"],["eev","electronic expansion valve"],["piston","fixed orifice","orifice"],["captube","cap tube","capillary tube","capillary"],["drier","dryer","filter drier","filter dryer","liquid line drier","liquid drier"],["capacitor","cap","run cap","dual cap","start cap"],["contactor","relay contactor"],["overload","ol","thermal overload"],["thermostat","tstat","t stat","stat"],["controller","control board","board","control"],["blower","indoor fan","air handler fan","furnace fan"],["solenoid","solenoid valve","liquid line solenoid","lls"],["lps","low pressure switch","low pressure control"],["hps","high pressure switch","high pressure control"],["superheat","sh","super heat"],["subcool","sc","subcooling","sub cool","sub cooling"],["suction","low side","back pressure"],["head","high side","head pressure","discharge pressure"],["refrigerant","freon","coolant"],["walkin","walk in","walk-in"],["reachin","reach in","reach-in"],["ac","a c","air conditioner","air conditioning","aircon"],["hp","heat pump","heatpump"],["minisplit","mini split","mini-split","ductless"],["ahu","air handler","air handling unit"],["rtu","rooftop","rooftop unit","packaged unit"],["vfd","drive","variable frequency drive","inverter drive","vsd"],["freezestat","freeze stat","low limit","freeze protection stat"],["damper","dampers"],["economizer","economiser","econ"],["oa","outdoor air","outside air","fresh air"],["ra","return air"],["sa","supply air","discharge air"],["ma","mixed air"],["boiler","boilers"],["burner","oil burner","gun burner"],["cad","cad cell","cadcell","flame sensor","eye"],["primary","primary control","burner control","oil primary"],["igniter","ignitor","ignition transformer"],["nozzle","oil nozzle"],["lwco","low water cutoff","low water cut off","low water cut-off"],["aquastat","aqua stat"],["circulator","circ","circ pump","circulating pump","circulator pump"],["expansion tank","extrol","compression tank"],["relief valve","pop off","safety valve","t and p","t p","pressure relief valve"],["zone valve","zone valves"],["glycol","antifreeze","ethylene glycol","propylene glycol"],["trap","steam trap"],["defrost","defrosting"],["gasket","door gasket","door seal"],["reversing valve","4 way valve","4-way valve","four way valve","changeover valve"],["headmaster","head pressure control","flooded condenser valve","lac","ori","ord"],["epr","evaporator pressure regulator","holdback valve"],["cpr","crankcase pressure regulator"],["prv","pressure reducing valve","feed valve","fill valve","auto fill"],["hrv","erv","heat recovery ventilator","energy recovery ventilator"],["ice","iced","icing","icy","frozen","freezing up","froze","ice block","ice buildup"],["warm","hot","not cold","not cool","temperature up"],["leak","leaking","leaks","leaky"],["noise","noisy","loud","sound"],["knock","knocking","banging","bang","clanking","clunk"],["squeal","squealing","screeching","squeaking","chirping"],["grind","grinding","scraping"],["hum","humming","buzz","buzzing"],["gurgle","gurgling","sloshing","water rushing"],["trip","trips","tripping","tripped","pops","popping","popped"],["lockout","locked out","lock out","locks out","reset button"],["smoke","smoking","smoky","sooting","soot","sooty"],["smell","smells","odor","stink","stinks"],["not","wont","won't","doesnt","doesn't","isnt","isn't","cant","can't","never","no longer","not working","failed to"],["running","runs","run","spinning","turning","going"],["cycling","cycles","cycle"],["dead","nothing"],["fan running no heat","blowing cold","blows cold","blowing cold air","blowing cool air","blowing room temperature air"],["fan coil","fcu","fancoil","fan coil unit","fan-coil"],["cabinet unit heater","cuh","cabinet heater"],["baseboard","base board","fin tube","fintube","finned tube","fin-tube"],["radiator","rad","rads"],["coin vent","bleeder","bleed valve","bleeder valve","bleed screw","manual air vent"]],"refs":[{"id":"ufc-3-410-02","title":"UFC 3-410-02, Direct Digital Control for HVAC and Other Building Control Systems (18 July 2018, now cancelled) — points, overrides, hand-off-auto switches, occupancy schedules and the local default schedule used when communication is lost","url":"https://www.wbdg.org/FFC/DOD/UFC/ARCHIVES/ufc_3_410_02_2018.pdf","rights":"Approved for public release; distribution unlimited (US Government work)","module":"controls.yaml"},{"id":"ntc-beta","title":"NTC thermistor Beta equation, R(T) = R25 · exp(β (1/T − 1/298.15 K)), with R25 = 10 kΩ and β = 3950 K; table computed for this project","url":"","rights":"Physical relation (fact); our own computation","module":"controls.yaml"},{"id":"nist-sp1087","title":"Kim, Yoon, Payne & Domanski, Cooling Mode Fault Detection and Diagnosis Method for a Residential Heat Pump, NIST SP 1087 (2008)","url":"https://nvlpubs.nist.gov/nistpubs/Legacy/SP/nistspecialpublication1087.pdf","rights":"US Government work (public domain in the US)","module":"systems.yaml"},{"id":"nist-tn1648","title":"Payne, Domanski & Yoon, Heating Mode Performance Measurements for a Residential Heat Pump with Single-Faults Imposed, NIST TN 1648 (2009)","url":"https://nvlpubs.nist.gov/nistpubs/TechnicalNotes/NIST.TN.1648_2009.pdf","rights":"US Government work (public domain in the US)","module":"systems.yaml"},{"id":"nistir-6964","title":"Castro et al., Results from Simulation and Laboratory Testing of Air Handling Unit and Variable Air Volume Box Diagnostic Tools (APAR rules), NISTIR 6964 (2003)","url":"https://nvlpubs.nist.gov/nistpubs/Legacy/IR/nistir6964.pdf","rights":"US Government work (public domain in the US)","module":"systems.yaml"},{"id":"tm-5-642","title":"US Army TM 5-642, Small Heating Systems (1990)","url":"https://armypubs.army.mil","rights":"US Government work (\"public property and not subject to copyright\")","module":"systems.yaml"},{"id":"tm-5-650","title":"US Army TM 5-650, Repairs and Utilities — Central Boiler Plants (1989)","url":"https://armypubs.army.mil","rights":"Approved for public release; distribution unlimited","module":"systems.yaml"},{"id":"coolprop","title":"Bell, Wronski, Quoilin & Lemort, CoolProp thermophysical property library (pressure–temperature tables)","url":"http://www.coolprop.org","rights":"MIT license","module":"systems.yaml"},{"id":"ashrae-psychro","title":"Psychrometric equations (Hyland–Wexler saturation pressure; wet-bulb relation) as published in ASHRAE Fundamentals","url":"https://www.ashrae.org","rights":"Physical equations (facts); our own implementation","module":"systems.yaml"},{"id":"practice","title":"General field practice — common technician knowledge, written in our own words","url":"","rights":"Our own text","module":"systems.yaml"},{"id":"doe-steam-tip1","title":"US DOE Advanced Manufacturing Office, Inspect and Repair Steam Traps, Energy Tips — Steam, Steam Tip Sheet","url":"https://www.osti.gov/biblio/1053476","rights":"US Government work (public domain in the US)","module":"terminal.yaml"}],"meta":{"built":"2026-10-24 20:42","modules":[{"file":"ahu.yaml","module":"ahu","title":"Air handling and ventilation — fans, drives, coils (air and water side), mixing box, economizer, controls, building pressure, heat and energy recovery (HRV / ERV)"},{"file":"boiler-oil.yaml","module":"boiler-oil","title":"Oil-fired heating — pressure-gun burners, boilers (hot water and steam) and warm-air furnaces"},{"file":"common.yaml","module":"common","title":"Shared findings and causes — power, controls, and the complaints every system has"},{"file":"controls.yaml","module":"controls","title":"Controls & low-voltage circuits — 24 V circuit, safeties, relays and timers, thermostats and sensors, DDC/BAS points"},{"file":"heatpump.yaml","module":"heatpump","title":"Heat pumps (heating mode) & inverter / ductless mini-splits"},{"file":"hydronic.yaml","module":"hydronic","title":"Hot-water, glycol & low-pressure steam distribution"},{"file":"refrigeration.yaml","module":"refrigeration","title":"Commercial refrigeration & ice machines — walk-ins, reach-ins, head pressure control, defrost, and ice makers"},{"file":"synonyms.yaml","module":"synonyms","title":"Search synonyms — words techs use for the same thing (first word in each group is the one the index uses)"},{"file":"systems.yaml","module":"systems","title":"Systems, context questions and references (shared by every module)"},{"file":"terminal.yaml","module":"terminal","title":"Terminal heating units — unit heaters, fan coils, cabinet heaters, baseboard and radiators, radiant panels, electric heaters"},{"file":"vc-core.yaml","module":"vc-core","title":"Vapor-compression core — the refrigerant circuit, compressor, fans and A/C basics"}],"counts":{"systems":13,"context":27,"features":387,"inputs":115,"measures":73,"causes":415,"synonyms":87,"refs":11}}}