ahu"],"requires":{"fan_drive":["belt"]},"prior":"occasional","keywords":["wrong sheave","pulley changed","fan rpm wrong","loose sheave","sheave wobble"],"signs":{"ahu.sheave":{"wrong":0.55,"misaligned":0.4,"ok":0.05},"gen.output":"weak","gen.recent_work":"yes","ahu.static":"low|high","ahu.motor_amps":"low|high","ahu.noise":"rattle|squeal?","ahu.belt":"ok|worn"},"confirm":"Fan RPM (photo-tach on reflective tape fitted while locked out) doesn't match the balance report or design; a sheave rocks on its shaft or the belt runs off-center.","fix":"Lock out. Tighten a loose sheave (key, set screws, bushing) and align both with a straightedge. Compare the\nfan RPM with the design or balance report; set the variable-pitch sheave or fit the right fixed sheave to\nget there. Never set the speed above the fan's maximum RPM (fan nameplate or submittal) — a wheel over its\nlimit can fly apart. Power rises with the cube of speed, so 10 % faster is about 33 % more load: set it to\nthe balance report, then clamp the amps against FLA.\n","safety":"Lock out the fan at its disconnect before opening the belt guard or working at the sheaves. Never reach at a running shaft with a tach.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.rotation_backward","name":"Fan running backward — phase leads swapped after motor, starter or drive work","systems":["ahu"],"prior":"occasional","keywords":["fan backwards","wrong rotation","reversed rotation","phases swapped"],"signs":{"ahu.rotation":"backward!","gen.recent_work":"yes!","gen.output":"weak!","ahu.static":"low","ahu.motor_amps":"low|normal","ahu.fan":"running"},"confirm":"The wheel turns against the arrow on the housing; the fan moves some air but far below design with low static.","fix":"Lock out and swap any two motor leads (at the motor or the starter — on a VFD, at the drive's output\nterminals, or use the drive's rotation parameter). Confirm the arrow, then check amps and static. A\ncentrifugal wheel still blows air backward, so trust the arrow, not the airflow.\n","safety":"Lock out; verify dead before swapping leads. On a drive, wait out the bus-discharge time and verify zero at the output terminals first (or use the drive's rotation parameter and leave the leads alone).","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.filters_loaded","name":"Filters loaded — high pressure drop starving the fan","systems":["ahu"],"prior":"very_common","keywords":["dirty filters","change filters","filters plugged","filter dp high"],"signs":{"ahu.filter":"loaded!","gen.output":"weak","ahu.static":"high?","ahu.motor_amps":"low?","ahu.coil_face":"clean?"},"confirm":"Filter pressure drop at or past its final rating; filters dark and bowed; amps low and the fan's own static rise at or somewhat above design (a loaded filter bank moves it only 5–20 %).","fix":"Change the filters (whole bank, right size and MERV). Reset the dirty-filter switch or alarm. If they load\nfast, look for the source — construction dust, a return pulling from a dirty space, snow or moisture\ncaking them — and fix the filter rack seal so dirt doesn't bypass the next set.\n","safety":"Stop the fan and lock out before opening the filter section — a running fan pins or throws the door and pulls at loose clothing.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.snow_ingestion","name":"Snow or rain drawn in through the intake — filters wet, iced or packed, coil face plugged","systems":["ahu"],"prior":"common","keywords":["snow in the unit","snow in filters","blowing snow","snow ingestion","rain in unit","filters iced"],"signs":{"ahu.fan":"off?","ahu.filter":"wet!","ahu.coil_face":"snow","ahu.intake":"blocked?","ahu.cold_oa":"yes","gen.output":"weak","ahu.static":"high?","ahu.freezestat":"tripped?","gen.water_leak":"yes?"},"confirm":"Filters wet, frozen or packed with snow; snow or rime on the coil face; water on the floor of the mixing section after a blow.","fix":"Stop the fan and lock out first. Pull the loaded filters and dry-clear the coil face (soft brush or\nvacuum). Don't put water on a coil face or louver at below-freezing temperatures — it refreezes in the\nfins and blades and makes ice underfoot. Thaw ice with warm air (a heater or a heat gun on low, held back\nfrom seals, insulation and filters) with the fan locked out and the outdoor-air damper closed — never a\ntorch or open flame. Dry the section and check the drain. Then slow the intake air so snow drops out\nbefore the filters: a snow hood or louver with a bottom drain, lower intake velocity, a snow baffle or\nsettling plenum, and a drain in the mixing box. In a storm go to minimum outdoor air only if the building\nstays at or above neutral pressure; never put a makeup unit on recirculation while exhaust fans or\nfuel-fired equipment are running.\n","safety":"A freezestat tripped by snow on the coil is doing its job — don't bypass it. Stop the fan and lock out before opening the filter, coil or mixing section; a running fan pins or throws the door and pulls at loose clothing.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.coil_dirty","name":"Coil fins matted with dirt on the air side — filters bypassing, missing or long overdue","systems":["ahu"],"prior":"occasional","keywords":["dirty coil","matted coil","coil plugged","clean the coil"],"signs":{"ahu.coil_face":"dirty!","ahu.filter":{"bypass":0.45,"ok":0.3,"loaded":0.2,"wet":0.05},"gen.output":"weak","ahu.static":"high?","ahu.heat_dt":"normal|low","ahu.cool_dt":"normal|low","ahu.motor_amps":"low?"},"confirm":"Entering face of the coil matted; filters missing, undersized or gapped so dirt got past them.","fix":"Clean the coil with coil cleaner and low-pressure water from the leaving side toward the entering side,\nstraighten fins, and clear the drain pan. Fix the reason: fill gaps in the filter rack, use the right\nfilter size, replace missing or collapsed filters, and set a change interval.\n","safety":"Stop the fan and lock out before opening the coil section. Open the drain first, and keep wash water and cleaner off motors, drives, controls and wiring (cover them).","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.intake_blocked","name":"Outdoor intake blocked — snow drift, ice on the louver or screen, debris, or a clogged hood screen","systems":["ahu"],"prior":"common","keywords":["intake drifted","intake iced","louver frozen","screen plugged","snow at intake"],"signs":{"ahu.fan":"off?","ahu.intake":"blocked!","ahu.oa_frac":"low","gen.output":"weak?","ahu.space":"stuffy?","ahu.building_pressure":"negative?","ahu.cold_oa":"yes?","ahu.oa_damper":"tracks","ahu.static":"high?"},"confirm":"Intake hood, louver or screen drifted over, iced, or packed with debris; outdoor-air fraction low with the damper open.","fix":"Dry-clear first (soft brush, vacuum; scrape from outside the louver). Don't put water on a louver, damper\nor coil face at below-freezing temperatures — it refreezes inside the blades, drains and fins (a worse\nplug) and makes ice underfoot. Thaw with warm air (heater or heat gun on low, held back from seals,\ninsulation and filters) with the fan locked out and the outdoor-air damper closed — no open flame. Check\nlouver drains and the bird screen. Where it keeps happening: a snow fence or hood extension, a heated\nlouver, a larger screen, or relocating the intake out of the drift line. A 100 % outdoor-air unit starves\ncompletely when its intake blocks — check its freezestat and coil afterward. In a storm go to minimum\noutdoor air only if the building stays at or above neutral pressure; never put a makeup unit on\nrecirculation while exhaust fans or fuel-fired equipment are running.\n","safety":"Work at the intake with a second person, fall protection near roof edges, and the fan locked out — a running fan pulls hard at a louver, and drifts and ice are slippery. Keep a heat gun clear of seals, insulation and filters (fire risk).","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.duct_damper_closed","name":"A damper in the air path is closed — fire/smoke damper dropped, isolation or balancing damper shut, VAV boxes all at minimum","systems":["ahu"],"prior":"occasional","keywords":["fire damper closed","smoke damper dropped","isolation damper shut","boxes closed","duct blocked"],"signs":{"ahu.duct_damper":"closed!","ahu.static":"high!","gen.output":"weak|none","ahu.safety":"static?","ahu.motor_amps":"low","ahu.filter":"ok?"},"confirm":"Fan static far above design with clean filters and coils; a fire damper indicator shows closed, an isolation damper is shut, or every VAV box is at minimum.","fix":"Find the closed damper: fire/smoke damper access doors (after confirming there was no fire event, fit a\nnew fusible link of the same temperature rating — a melted link is replaced, not reset; reset a smoke\ndamper only after the fire-alarm panel is cleared by the authorized person), isolation and balancing\ndampers (someone may have shut one), and the VAV boxes' damper commands. On VAV systems, check the duct\nstatic setpoint and that the boxes can open; the high-static switch is there to protect the duct when\nthey can't.\n","safety":"Never prop or wire a fire damper open.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.wheel_dirty","name":"Fan wheel loaded with dirt or damaged — blades caked, wheel slipped on the shaft, bent blades","systems":["ahu"],"prior":"uncommon","keywords":["dirty blower wheel","wheel caked","wheel slipped","bent blades"],"signs":{"ahu.fan":{"running":0.8,"motor_only":0.12},"ahu.wheel":{"dirty":0.6,"damaged":0.35,"clean":0.05},"gen.output":"weak","ahu.static":"low","ahu.noise":{"vibration":0.35,"rattle":0.25,"normal":0.3,"squeal":0.05,"rumble":0.05},"ahu.motor_amps":"low?","ahu.belt":"ok?","ahu.filter":"ok?"},"confirm":"Low static and low amps with a good belt and correct rotation; the wheel is caked, or it has walked on the shaft and the blades no longer line up with the inlet cone.","fix":"Lock out. Clean the blades (dirt comes off in flakes — bag it), check every blade for cracks and bends, and\ncheck the wheel's hub set screws and position in the inlet cone. A damaged or badly out-of-balance wheel\nis replaced; the fan is re-balanced after a cleaning if it vibrates.\n","safety":"Lock out and block the wheel before working inside the housing.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.bearing_failing","name":"Fan or motor bearing failing — dry, worn, or misaligned","systems":["ahu"],"prior":"common","keywords":["bad bearing","bearing noise","bearing hot","bearings shot"],"signs":{"ahu.bearings":"rough!","ahu.noise":"rumble!","ahu.motor_amps":"high?","gen.burnt_smell":"yes?","ahu.fan":"running|trips","gen.output":"normal?"},"confirm":"Growl or rumble that follows the shaft speed, a housing running much hotter than its twin at the other end of the machine (read with an IR thermometer from outside the guard) or over the maker's limit, or a shaft that feels rough when spun by hand, locked out, with the belt off.","fix":"Lock out. Pillow-block fan bearings: check the set screws and locking collars, grease per the schedule (don't\nover-grease sealed bearings), and replace a bearing that growls or runs hot — in pairs, with the shaft\nchecked for wear. Motor bearings: replace the motor or have it re-bearinged. Check sheave alignment and\nbelt tension afterward; a tight belt loads the bearings. Repeated failures on a drive-fed motor: fit a\nshaft-grounding ring or an insulated bearing and check the drive's grounding. Use the maker's\nlow-temperature grease and don't mix thickener types — stiff grease at −40 °F raises start amps and noise.\n","safety":"Lock out before putting a hand on the shaft.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.imbalance","name":"Fan vibration — wheel out of balance (dirt build-up, lost weight, damaged blade), loose on the shaft, or sheaves misaligned","systems":["ahu"],"prior":"occasional","keywords":["vibration","out of balance","wheel unbalanced","shaking fan","sheave misaligned"],"signs":{"ahu.noise":"vibration!","ahu.wheel":{"damaged":0.4,"dirty":0.3,"clean":0.3},"ahu.sheave":"misaligned?","ahu.bearings":"ok|rough","gen.output":"normal","ahu.fan":"running"},"confirm":"Vibration you can feel in the housing that rises with speed; dirt or a missing balance weight on the wheel, a sheave off-line, or the wheel loose on the shaft.","fix":"Lock out. Clean the wheel, look for a missing clip weight or a damaged blade, check hub set screws and the\nposition in the inlet cone, and align the sheaves. Check the isolators and flexible connections aren't\nbottomed out or bypassed. If it still shakes with a clean, tight wheel, have it balanced in place — running\nit unbalanced destroys the bearings. Vibration only in one speed band on a drive? Set the drive's skip\nfrequencies around it.\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hv_not_opening","name":"Heating valve not opening — actuator dead, no control signal, or stem stuck","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"prior":"common","keywords":["heating valve stuck","valve not opening","bad valve actuator","no heat valve closed","preheat valve failed","reheat valve stuck"],"signs":{"ahu.fan":"off?","ahu.hv_cmd":"not_moving!","ahu.valve_test":{"actuator_dead":0.4,"stem_stuck":0.3,"no_signal":0.25,"ok":0.05},"ahu.heat_dt":"none|low","ahu.sat":"low","ahu.space":"cold","ahu.hw_supply":"hot","ahu.hw_dt":"high?","ahu.freezestat":"tripped?","gen.output":"normal?"},"confirm":"Hot supply at the valve, controller commanding it open, stem not moving, and the pipe after the valve cold. The actuator test says which part.","fix":"On a preheat coil facing cold air, protect the coil first: stop the supply fan, drive the outdoor-air\ndamper closed (or isolate the intake if it is stuck open), and force the heating valve open with its manual\noverride or by powering the actuator directly. If the coil is plain water and heat will not be back soon,\ndrain it. Then meter the signal at the actuator. No signal: controller output, wiring, or the actuator's\nown power — fix upstream. Signal present and no stroke: replace the actuator (match the signal type,\nstroke, torque and fail position — a preheat valve should fail open). Actuator strokes but the stem\ndoesn't: free or replace the valve; a stem that has sat closed all summer corrodes. On a spring-return\nactuator, confirm it drives the right way. Reset the freezestat only after the coil is warm, and look the\ncoil over for bulged bends and split tubes before restoring flow.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.no_hot_water","name":"No hot water or glycol reaching the coil — plant down, loop pump off, loop valve closed, or loop temperature too low","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"prior":"common","keywords":["no hot water","loop cold","boiler down","pump off","no glycol flow","no steam","plant down"],"signs":{"ahu.fan":"off?","ahu.hw_supply":{"cold":0.55,"warm":0.4,"hot":0.05},"ahu.hv_cmd":"saturated","ahu.heat_dt":"none|low","ahu.sat":"low","ahu.space":"cold","ahu.hw_dt":"none?","ahu.freezestat":"tripped?","ahu.coil_air":"water?"},"confirm":"Valve wide open with setpoint not met and the supply pipe cold or lukewarm — the coil is doing what it can with what it's given.","fix":"If this coil faces outdoor air, protect it first: stop the supply fan, drive the outdoor-air damper closed\n(or isolate the intake if it is stuck open — wind-driven air through an open or leaking damper still\nfreezes a coil with the fan off), and keep the heating valve open. A plain-water coil (no glycol) freezes\nanyway when the loop stops; if heat will not be back soon, drain it. This unit is fine; go to the plant:\nboiler or heat exchanger firing, loop pump running and turning the right way, loop isolation and balancing\nvalves open, loop temperature and any reset schedule (a reset curve set too low starves preheat coils in\ndeep cold). Air in the loop or a dead zone pump shows the same way. Keep the fan off until heat is back,\nand look the coil over for bulged bends and split tubes before restarting the pump or reopening valves.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.coil_airbound","name":"Coil air-bound — air trapped at the top of the coil (failed vent, low loop pressure, after a drain-down)","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg"]},"prior":"occasional","keywords":["air bound coil","air in coil","coil needs bleeding","air lock"],"signs":{"ahu.coil_air":"air!","ahu.hw_supply":"hot","ahu.hw_dt":"high","ahu.heat_dt":"low|none","ahu.hv_cmd":"saturated|tracks","ahu.sat":"low","gen.recent_work":"yes?","ahu.space":"cold?"},"confirm":"Hot supply, cold return, air hissing from the coil vent before water.","fix":"Vent the coil at its high point — open the vent slowly, hose to a bucket, face shield on a hot loop —\nuntil solid water or glycol runs, and again after an hour of running. Check the loop fill pressure (air\ngets in when the top of the system drops below atmospheric) and the automatic vents. Coils at the top of a\nsystem or after a drain-down may need venting a few times. Top up glycol strength if you added water.\n","safety":"A hot loop is under pressure and scalds — open the vent slowly, hose to a bucket, face shield on.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.strainer_plugged","name":"Strainer or coil tubes plugged — flow starved by dirt, scale or sludge","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"prior":"occasional","keywords":["plugged strainer","clogged strainer","coil plugged","sludge","scale in coil"],"signs":{"ahu.strainer":"plugged!","ahu.hw_dt":"high!","ahu.hw_supply":"hot","ahu.heat_dt":"low","ahu.hv_cmd":"saturated","ahu.coil_air":"water","ahu.sat":"low","ahu.space":"cold?"},"confirm":"Hot supply, return far colder than it should be, valve wide open, solid water at the vent — and a strainer screen packed with debris.","fix":"Isolate, drain the strainer and clean or replace the screen. If the screen is clean and flow is still\nstarved, back-flush the coil. Look for the source of the dirt (new piping, a corroding loop, old glycol\nbreaking down) and check the glycol's inhibitor and pH.\n","safety":"Isolate both sides and relieve pressure before opening a strainer; hot glycol scalds. A steam coil's strainer holds live steam and condensate — isolate and relieve first.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.steam_trap","name":"Steam coil waterlogged — trap stuck closed or plugged, condensate return blocked or backed up (a coil that holds condensate heats poorly, hammers and freezes)","systems":["ahu"],"requires":{"heat_coil":["steam"]},"prior":"occasional","keywords":["steam trap failed","trap stuck closed","condensate backed up","waterlogged coil","steam coil hammer","condensate return blocked","vacuum breaker stuck"],"signs":{"ahu.steam_condensate":"backed_up!","ahu.heat_dt":"low|none","ahu.hw_supply":"hot","gen.water_leak":"yes?","ahu.freezestat":"tripped?"},"confirm":"Steam supply hot at the valve, but the bottom of the coil is cold, the coil bangs or gurgles, and the air rise is poor — the trap, strainer or return line is holding condensate in the coil.","fix":"Isolate and relieve the steam and condensate sides before working on traps or strainers. Check the trap\n(cold and not cycling means stuck closed or plugged), its strainer, the condensate return line and any\ncheck valve or lift, and the vacuum breaker on a modulating steam valve — without one the coil can pull to\nvacuum at low load and hold condensate. A waterlogged coil in cold air freezes and splits: look it over\nbefore restoring steam.\n","safety":"Steam and condensate scald. Isolate and relieve before opening a trap, strainer or union.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hv_leaking","name":"Heating valve leaking through — seat worn, actuator not closing fully, or a three-way valve piped wrong","systems":["ahu"],"requires":{"heat_coil":["water","eg","pg","steam"]},"prior":"occasional","keywords":["valve leaking by","valve passing","valve wont close","overheating from reheat","reheat stuck on"],"signs":{"ahu.hv_cmd":"leaking!","ahu.heat_dt":"unwanted!","ahu.sat":"high","ahu.sim_hc":"yes?","ahu.space":"hot?","gen.runs_constantly":"yes?"},"confirm":"Valve commanded closed, pipe after it hot, and the air warms across the coil with no call — supply air above setpoint, often with the cooling coil working against it.","fix":"Confirm the actuator reaches the fully closed stop (stroke and signal span). If it does and the valve still\npasses, the seat or plug is worn — rebuild or replace the valve (check the close-off rating against the\npump head). On a three-way valve, check the ports are piped to the arrows. Clean a bypass or check valve\nthat is letting hot water around.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.coil_frozen","name":"Coil frozen and split — tubes, headers or return bends burst (water or glycol release when it thaws)","systems":["ahu"],"prior":"occasional","keywords":["frozen coil","burst coil","coil split","coil froze","glycol everywhere"],"signs":{"ahu.fan":"off?","ahu.coil_split":"yes!","gen.water_leak":"yes","ahu.freezestat":"tripped|retrips","ahu.cold_oa":"yes","ahu.heat_dt":"none|low","ahu.hw_supply":{"cold":0.4,"warm":0.3,"hot":0.3},"ahu.glycol":"weak?","ahu.oa_damper":"open_stuck?","ahu.space":"cold?"},"confirm":"Bulged return bends, split tubes near the headers, water or glycol on the floor of the coil section — usually found after a freezestat trip, a plant outage or a damper failure.","fix":"Isolate the coil on both sides before it thaws and be ready for the release — a split coil dumps the loop\nas the ice melts. Thaw gently (warm air, never a torch). Plug or replace the coil; one split means its\nneighbors were stressed too. Any torch work only after the coil is isolated, drained, flushed and purged,\nwith the site's hot-work permit and a fire watch. Pressure-test with water, or low-pressure nitrogen\nbehind a barrier, to the coil's test rating, never with shop air in a closed section. Then fix what let it\nfreeze: damper that stayed open, valve or pump that failed, glycol too weak (or no glycol in a water\ncoil), stratification, or a sequence that opened the dampers before the coil was warm.\n","safety":"Isolate and relieve the coil; glycol on the floor is slippery and a hot loop scalds. Lock out the fan so the coil isn't fed cold air while it's open.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.water_coil_freeze","name":"Plain-water coil in air that goes below freezing — no glycol, so only flow and the freezestat stand between the coil and a split (one plant, pump or valve hiccup freezes it)","systems":["ahu"],"requires":{"heat_coil":["water"]},"prior":"occasional","keywords":["water coil freezing","no glycol in coil","plain water coil","water coil outdoor air","coil froze no glycol","hot water preheat coil freeze"],"signs":{"ahu.glycol":"none!","ahu.cold_oa":"yes!","ahu.freezestat":"tripped|retrips","ahu.hw_supply":{"cold":0.4,"warm":0.3,"hot":0.3},"ahu.coil_split":"yes?","ahu.fan":"off?"},"confirm":"A hot-water coil with no glycol in it faces air that goes below freezing; the freezestat has tripped, or the coil is split, after a plant, pump or valve hiccup — nothing in the loop but water.","fix":"Protect the coil first as for any freeze trip (fan off, outdoor damper closed, heating valve forced open)\nand look it over for bulged bends and split tubes before restoring flow. A water coil in air that goes\nbelow freezing is protected only by flow and the freezestat: add glycol sized for the coldest air, or write\na drain-down step into the shutdown procedure and keep the freezestat, damper and valve interlocks proven.\nUntil then, treat any plant, pump or valve outage as a freeze emergency for this coil.\n","safety":"Isolate and relieve the coil before opening it; a thawing coil can dump its loop. Lock out the fan so the coil isn't fed cold air while it's open.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.electric_heat","name":"Electric heat not energizing — airflow switch not made, stage contactor or relay, element open, fuse or high-limit open","systems":["ahu"],"requires":{"heat_coil":["electric"]},"prior":"common","keywords":["electric heat not working","strip heat","heat kit","elements dead","airflow switch","sail switch"],"signs":{"ahu.eheat":{"none_on":0.55,"some_off":0.4,"all_on":0.05},"ahu.heat_dt":"none|low!","ahu.sat":"low","ahu.space":"cold","gen.output":{"normal":0.6,"weak":0.35,"none":0.05}},"confirm":"Call for heat present, little or no amp draw on the stages, no rise across the heater.","fix":"Confirm airflow first — the airflow or sail switch must make before any stage can energize, and weak airflow\nkeeps it open. Then follow each dead stage: control signal to the stage relay or SCR, contactor pulling in,\nfuses, the high-limit and the manual-reset limit, and the element's resistance (an open element reads\ninfinite). Replace open elements and tripped one-shot limits; find why a limit tripped (airflow, dirty\nfilters, element sagging onto the frame).\n","safety":"Lock out — heater circuits are line voltage and often fed from a separate disconnect. Never jumper the airflow (sail) switch or a high limit to force heat or to test; those two keep the elements from igniting the duct.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.cv_not_opening","name":"Chilled-water valve not opening — actuator dead, no control signal, or stem stuck","systems":["ahu"],"requires":{"cool_coil":["chw"]},"prior":"common","keywords":["chilled water valve stuck","chw valve not opening","cooling valve actuator bad"],"signs":{"ahu.cv_cmd":"not_moving!","ahu.chw_supply":"cold","ahu.cool_dt":"none|low","ahu.sat":"high","ahu.space":"hot"},"confirm":"Cold chilled water at the valve, controller commanding it open, stem not moving, pipe after the valve warm.","fix":"Meter the signal at the actuator; no signal means the controller output or wiring. With signal and no\nstroke, replace the actuator (signal type, stroke, torque, fail position). If the actuator strokes and the\nstem doesn't, free or replace the valve.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.no_chw","name":"No chilled water reaching the coil — chiller off, pump down, loop valve closed, or loop too warm","systems":["ahu"],"requires":{"cool_coil":["chw"]},"prior":"common","keywords":["no chilled water","chiller down","chw pump off","loop warm"],"signs":{"ahu.chw_supply":"warm!","ahu.cv_cmd":"saturated","ahu.cool_dt":"none|low","ahu.sat":"high","ahu.space":"hot"},"confirm":"Valve wide open with setpoint not met and the supply pipe warm — the plant isn't delivering.","fix":"Go to the plant — chiller status and alarms, chilled-water pump, loop isolation valves, and the chilled- water setpoint or reset. The air handler is doing what it can.","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.cv_leaking","name":"Chilled-water valve leaking through — overcooling, reheat fighting it","systems":["ahu"],"requires":{"cool_coil":["chw"]},"prior":"occasional","keywords":["chw valve leaking by","cooling valve passing","overcooling","chilled water leaking through"],"signs":{"ahu.cv_cmd":"leaking!","ahu.cool_dt":"unwanted!","ahu.sat":"low","ahu.sim_hc":"yes?","ahu.space":"cold?","gen.runs_constantly":"yes?"},"confirm":"Valve commanded closed, pipe after it cold and sweating, air cooled across the coil with no call; heating runs to make up for it.","fix":"Confirm the actuator reaches the closed stop and the signal span is right; if it does, rebuild or replace the valve (check the close-off rating). On a three-way valve, check the piping against the port arrows.","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.dx_side","name":"DX cooling coil not cooling — a refrigerant-side fault (diagnose it under A/C cooling)","systems":["ahu"],"requires":{"cool_coil":["dx"]},"prior":"common","keywords":["dx coil not cooling","compressor problem","refrigerant side","rtu not cooling"],"signs":{"ahu.cool_dt":{"none":0.55,"low":0.4,"normal":0.05},"ahu.sat":"high","ahu.space":"hot","ahu.coil_face":"clean","ahu.filter":"ok","gen.output":"normal"},"confirm":"Airflow, filters and coil face are fine, yet the air barely cools across the DX coil with cooling commanded.","fix":"The air side is cleared. Switch this app to the A/C cooling system and diagnose there: compressor and\ncondenser fan running, charge, metering device, condenser coil, pressures and superheat. Make sure the\ncooling call actually reaches the condensing unit first.\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.drain_pan","name":"Condensate drain, trap or pan problem — drain plugged, trap seal lost or too shallow for the fan's negative static, or the drain line frozen","systems":["ahu"],"requires":{"cool_coil":["chw","dx"]},"prior":"common","keywords":["condensate overflow","drain pan overflow","plugged condensate drain","trap dry","trap too shallow","frozen drain line","water dripping from air handler","water leak at coil"],"signs":{"ahu.drain":"blocked!","gen.water_leak":"yes!","ahu.cold_oa":"no","ahu.cool_dt":"normal"},"confirm":"Water in the drain pan or on the floor under the cooling coil section while the coil cools normally; the drain is plugged, the trap has no water seal (or is too shallow for the fan's suction), or the line is iced.","fix":"Clear the drain (pour water in and watch it go). The trap's inlet leg must be at least the unit's negative\nstatic in inches plus 1 in. — prime it; a trap that is too shallow is sucked dry and the pan overflows.\nInsulate or heat-trace any drain line that runs through cold space.\n","safety":"Stop the fan and lock out before opening the coil section. Standing water in a pan is a slip hazard and a mold risk — clean and dry it.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.oa_damper_open","name":"Outdoor-air damper stuck open — blades jammed, spring return failed, or a manual override left in","systems":["ahu"],"prior":"common","keywords":["oa damper stuck open","outside air damper open","damper wont close","too much outside air","mixed air cold"],"signs":{"ahu.fan":"off?","ahu.oa_damper":"open_stuck!","ahu.damper_test":{"blades_bound":0.5,"linkage":0.2,"actuator_dead":0.15,"no_signal":0.1,"ok":0.05},"ahu.oa_frac":"high!","ahu.freezestat":"tripped|retrips","ahu.cold_oa":"yes","ahu.sat":"low?","ahu.hv_cmd":"saturated?","ahu.space":"cold?","ahu.econ_mode":"heating_with_econ?","ahu.building_pressure":"positive?"},"confirm":"Damper commanded closed or to minimum but the blades sit open; outdoor-air fraction far above the command; in cold weather the freezestat trips and the heating valve pins at 100 %.","fix":"First protect the coil: stop the supply fan, drive the outdoor-air damper closed (or isolate the intake if\nit is stuck open), and force the heating valve open with its manual override or by powering the actuator\ndirectly. If the coil is plain water and heat will not be back soon, drain it. Then release the\nactuator's manual override if someone set it. With the fan locked out, support the damper, unhook the\nlinkage and swing the blades by hand: bound blades need the ice, dirt or bent blade dealt with and the\npivots freed; a spring-return actuator that no longer returns is replaced. Check the end stops so\n\"closed\" really closes, and the blade seals. Reset the freezestat only once the coil is warm and the\ndamper is closed, and look the coil over for bulged bends and split tubes before restoring flow.\n","safety":"Stop the fan and lock out before opening the mixing section — a running fan pins or throws the door. Spring-return actuators and damper blades store energy; support the damper before unhooking the linkage and keep fingers out of the linkage when releasing an override.","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.oa_damper_closed","name":"Outdoor-air damper stuck closed — frozen or iced shut, blades jammed, or spring-returned with no power","systems":["ahu"],"prior":"common","keywords":["oa damper stuck closed","damper frozen shut","damper wont open","no outside air","stale air"],"signs":{"ahu.fan":"off?","ahu.oa_damper":"closed_stuck!","ahu.damper_test":{"blades_bound":0.55,"actuator_dead":0.2,"no_signal":0.15,"linkage":0.05,"ok":0.05},"ahu.oa_frac":"low!","ahu.space":"stuffy","ahu.building_pressure":"negative?","ahu.safety":"damper?","ahu.econ_mode":"mech_when_cool?","ahu.cold_oa":"yes?"},"confirm":"Damper commanded open but the blades stay shut; outdoor-air fraction near zero; the damper end switch may keep the fan from starting.","fix":"With the fan locked out, support the damper, unhook the linkage and try the blades by hand. Frozen or\niced: dry-clear first, then thaw with warm air (heater or heat gun on low, held back from seals,\ninsulation and filters; no flame) — don't put water on a louver or damper at below-freezing temperatures,\nbecause it refreezes inside the blades. Dry, and look at why moisture got there — snow in the intake, a\nleaking louver drain. Jammed: clear debris, free the pivots, straighten or replace bent blades. Blades\nfree but the actuator doesn't drive: see the actuator cause. Check the damper's power and signal are\nenabled by the sequence (some stay closed until the coil is warm — that's correct).\n","safety":"Stop the fan and lock out before opening the mixing section. Support the damper before unhooking the linkage — spring-return actuators and blades store energy. Keep a heat gun clear of seals, insulation and filters.","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.oa_damper_leaks","name":"Outdoor-air damper leaks when closed — worn or iced blade and jamb seals, warped blades, actuator not closing hard enough (cold air pours into the mixing box with the fan off and cold-soaks the coil)","systems":["ahu"],"prior":"common","keywords":["damper leaking","damper not sealing","daylight at damper","cold air through closed damper","freezestat trips every morning","freezestat trips at start up","cold soak","damper seals worn","drafty damper"],"signs":{"ahu.oa_damper":"leaks!","ahu.cold_oa":"yes!","ahu.freezestat":{"retrips":0.5,"tripped":0.4,"ok":0.1},"ahu.fan":"off?","gen.intermittent":"yes?","ahu.hw_supply":"hot","ahu.glycol":"adequate"},"confirm":"The damper shuts on command but daylight or a draft shows along the blade edges and jambs, or frost sits on the seals; the coil cold-soaks while the fan is off and the freezestat trips at start-up.","fix":"Check the blade and jamb seals and the actuator's closed-position torque (it must compress the seals);\nreplace seals or blades; add a tight-shutoff low-leak damper ahead of the old one; confirm the spring\nreturn closes on power loss; keep the coil circulating through shutdowns.\n","safety":"Stop the fan and lock out before opening the mixing section. Support the damper before unhooking the linkage — actuators and spring returns store energy.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.damper_actuator","name":"Damper actuator failed, no control signal, or linkage slipped — blades don't follow the command","systems":["ahu"],"prior":"common","keywords":["damper actuator dead","bad damper actuator","linkage slipped","crank arm loose","no signal to damper","damper motor"],"signs":{"ahu.fan":"off?","ahu.oa_damper":{"lagging":0.55,"closed_stuck":0.25,"open_stuck":0.17,"tracks":0.03},"ahu.damper_test":{"actuator_dead":0.55,"linkage":0.25,"no_signal":0.17,"ok":0.02,"blades_bound":0.01},"ahu.oa_frac":"low|high","ahu.freezestat":"tripped?","ahu.safety":"damper?","gen.recent_work":"yes?"},"confirm":"Blades swing freely by hand, but the actuator doesn't stroke on command (or strokes while the blades stay put because the linkage or crank arm has slipped).","fix":"Meter the signal and power at the actuator while the BAS commands it. No signal: the controller output,\nwiring or the actuator's transformer. Signal present, no stroke: replace the actuator — match signal type,\ntorque for the damper area, fail-safe direction (outdoor dampers normally fail closed), and the stroke.\nActuator moves but blades don't: tighten the crank arm and set screws on the jackshaft, replace a worn\nlinkage rod, and re-stroke so the blades reach both stops. Check the end switch makes when open.\n","safety":"Stop the fan and lock out before opening the mixing section — never open the door with the fan running. Support the damper before unhooking the linkage; actuators and spring returns store energy.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.ra_damper_stuck","name":"Return-air damper stuck — closed (unit pulls nearly all outdoor air) or open (short on outdoor air)","systems":["ahu"],"requires":{"oa_type":["mixed"]},"prior":"occasional","keywords":["return damper stuck","ra damper closed","return damper wont close","no return air"],"signs":{"ahu.fan":"off?","ahu.ra_damper":{"stuck_closed":0.55,"stuck_open":0.4,"tracks":0.05},"ahu.oa_frac":"high|low","ahu.oa_damper":"tracks","ahu.freezestat":"tripped?","ahu.building_pressure":"positive|negative?","ahu.cold_oa":"yes?"},"confirm":"Outdoor damper tracks its command but the return damper doesn't; the outdoor-air fraction is far from the command in the direction the return damper forces.","fix":"Same drill as the outdoor damper: manual override, linkage, blades by hand, actuator and signal. On linked\noutdoor/return dampers, check the linkage geometry so one closes as the other opens. A return damper\nstuck closed in cold weather is a freeze risk — fix it before restoring the fan to automatic.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.mat_sensor","name":"Mixed-air sensor wrong — failed, drifted, or a single-point sensor sitting in a stratified stream","systems":["ahu"],"requires":{"oa_type":["mixed"]},"prior":"occasional","keywords":["mixed air sensor bad","mat sensor","mixed air reads wrong","mixed air sensor location"],"signs":{"ahu.fan":"off?","ahu.mat_range":"outside?","ahu.sensor_check":"mat_off!","ahu.strat":"stratified?","ahu.oa_frac":"low|high?","ahu.hunting":"yes?","ahu.freezestat":"tripped?","ahu.oa_damper":"tracks"},"confirm":"The BAS mixed-air value falls outside the return/outdoor pair (a blend can't), or disagrees with a traverse of the plenum by more than a few degrees.","fix":"Check the sensor's resistance against its curve at a known temperature and its wiring. If it reads right at\nits tip but the plenum is stratified, the problem is placement — install an averaging mixed-air sensor\nacross the full plenum (serpentine, not straight), away from the outdoor stream. A wrong mixed-air value\ndrives the economizer and preheat wrong, so fix it before tuning anything else.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.sat_sensor","name":"Supply-air sensor failed or drifted — the controller chases a wrong reading","systems":["ahu"],"prior":"occasional","keywords":["supply sensor bad","discharge sensor","sat sensor drifted","bad dat sensor"],"signs":{"ahu.sensor_check":"sat_off!","ahu.sat":"low|high","ahu.space":"cold|hot","ahu.hv_cmd":"saturated?","ahu.hunting":"yes?","ahu.sim_hc":"no"},"confirm":"The BAS shows supply air at setpoint while a reference thermometer in the duct says otherwise (or the BAS value sits flat or impossible).","fix":"Check the sensor's resistance at a known temperature against its curve, its wiring and the controller's\ninput type and offset. Replace a drifted or failed sensor and mount it where the air is mixed (several\ndiameters past the fan or coil, not against the duct wall). Clear any software offset someone added to\nhide the drift.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.oat_sensor","name":"Outdoor- or return-air sensor wrong — in the sun, on a warm wall or in an exhaust plume, iced, failed, or carrying a software offset (preheat and freeze logic act on a wrong temperature)","systems":["ahu"],"prior":"occasional","keywords":["outdoor sensor bad","oat sensor wrong","outside air sensor in sun","oat reads warm","outdoor air sensor offset","preheat not enabling","preheat wont start","return sensor bad","outdoor sensor exhaust plume"],"signs":{"ahu.sensor_check":{"oat_off":0.7,"rat_off":0.25},"ahu.freezestat":"tripped?","ahu.cold_oa":"yes?","ahu.hw_supply":"hot"},"confirm":"A reference thermometer in the shade at the intake disagrees with the BAS outdoor (or return) temperature by more than a degree or so — the sensor sits in the sun, on a warm wall, in an exhaust plume, is iced, or has failed — and the preheat enable, lockout or freeze-staging logic is acting on the wrong number.","fix":"Compare with a reference in the shade at the intake; relocate the sensor away from sun, exhaust and\nbuilding heat; check the preheat enable and lockout setpoints and any offset someone added in the BAS.\nReplace a drifted or failed sensor and trend it against the reference.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.econ_logic","name":"Economizer changeover wrong — outdoor sensor off (sun, ice, failed), changeover setpoint or enthalpy logic set wrong, or the sequence backwards","systems":["ahu"],"requires":{"economizer":["yes"]},"prior":"occasional","keywords":["economizer not working","economizer changeover","free cooling not working","economizer stuck","changeover setpoint","enthalpy sensor"],"signs":{"ahu.econ_mode":{"econ_when_hot":0.55,"mech_when_cool":0.4,"heating_with_econ":0.02,"ok":0.03},"ahu.sensor_check":{"oat_off":0.4,"all_agree":0.5,"sat_off":0.03,"mat_off":0.04,"rat_off":0.03},"ahu.oa_damper":"tracks","ahu.sat":"high?","ahu.space":"hot?","gen.runs_constantly":"yes?"},"confirm":"The dampers follow their command, but the command is wrong for the outdoor conditions — free cooling with warm outdoor air, or compressors or chilled water running when the outdoor air could do the job.","fix":"Compare the outdoor sensor with a reference in the shade; relocate it out of the sun and away from exhaust,\nor replace it. Check the changeover: dry-bulb high limit (commonly 70–75 °F today; 55–65 °F is the old\nfigure) or differential logic (outdoor warmer than return) and its sensors, the lockout for heating, and\nthat the sequence opens the dampers before adding mechanical cooling. A unit heating with the dampers open\npast minimum (and no CO₂ demand ventilation calling for it) has the same logic wrong the other way.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.min_oa_wrong","name":"Minimum outdoor air set wrong — too low (stale air, negative building) or too high (freezestat trips, heat can't keep up)","systems":["ahu"],"requires":{"oa_type":["mixed"]},"prior":"occasional","keywords":["minimum outside air","min oa setting","min position","not enough ventilation","too much min oa"],"signs":{"ahu.fan":"off?","ahu.oa_frac":{"low":0.55,"high":0.4,"ok":0.05},"ahu.oa_damper":"tracks!","ahu.intake":"clear","ahu.space":"stuffy|cold","ahu.building_pressure":"negative?","ahu.freezestat":"tripped?","gen.recent_work":"yes?","ahu.econ_mode":"ok"},"confirm":"Dampers track their command and the intake is clear, yet the measured outdoor-air fraction at minimum position is far from the design minimum.","fix":"Compare the measured fraction with the design minimum fraction (ventilation schedule or balance report),\nnot with the blade position. Measure the outdoor-air fraction at minimum position (mixed, return and\noutdoor temperatures, or a flow station) and set the minimum position until it matches the design\nventilation rate. Blade position is not airflow — a 20 % blade angle isn't 20 % air. On units with a\nseparate minimum damper or a flow-controlled minimum, check its setpoint and sensor. Record the new\nposition. In deep cold, make sure the preheat coil can carry the minimum you set.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.stratification","name":"Mixed-air stratification — a cold outdoor-air stream reaching the coil or freezestat unmixed (poor mixing box, outdoor and return air entering side by side, low velocity at reduced fan speed)","systems":["ahu"],"prior":"occasional","keywords":["stratification","cold stream","poor mixing","cold spot on coil","bottom of coil freezing"],"signs":{"ahu.fan":"off?","ahu.strat":"stratified!","ahu.freezestat":{"retrips":0.5,"tripped":0.4,"ok":0.1},"ahu.cold_oa":"yes!","ahu.mat_range":"outside?","ahu.sensor_check":"mat_off?","ahu.hw_supply":"hot","ahu.heat_dt":"normal","ahu.oa_damper":"tracks","ahu.glycol":"adequate"},"confirm":"A traverse of the plenum or coil face shows a cold stream or layer far below the average mixed-air temperature; the coil average looks fine while one part sits near freezing.","fix":"Give the air somewhere to mix: baffles or a mixing plate, opposed-blade dampers arranged so the outdoor and\nreturn streams collide, more distance or a turn before the coil, or a mixing-box retrofit. On VFD units,\nraise the minimum fan speed in cold weather — mixing dies at low velocity. Move the freezestat capillary\nso it covers the whole leaving face (it trips on the coldest foot, so more coverage means more\nprotection); use an averaging element only for the mixed-air control sensor. Keep the preheat coil's valve\nopen in deep cold instead of letting it throttle.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.glycol_weak","name":"Glycol too weak for the air it sees — diluted by make-up water or filled short","systems":["ahu"],"requires":{"heat_coil":["eg","pg"]},"prior":"occasional","keywords":["weak glycol","glycol diluted","low glycol percent","glycol freeze point","glycol test"],"signs":{"ahu.fan":"off?","ahu.glycol":"weak!","ahu.cold_oa":"yes","ahu.freezestat":"tripped?","ahu.coil_split":"yes?","gen.recent_work":"yes?","ahu.hw_supply":"hot|warm"},"confirm":"Refractometer reading gives a freeze point above (or within a few degrees of) the coldest air the coil can see.","fix":"Find the dilution: an automatic make-up feeder on a glycol loop, water added after a leak or a drain-down.\nBring the concentration up with the same glycol type and inhibitor package to a freeze point at least\n9 °F (5 °C) below the design low (burst protection needs less, but a coil that loses flow in −40 °F air\ntakes the air's temperature, so size for the freeze point). Re-test after mixing. Check the inhibitor and\npH while you're at it — old glycol turns acidic.\n","refs":["coolprop","practice"],"module":"ahu.yaml"},{"id":"ahu.sequence_error","name":"Control sequence wrong — dampers open before the coil is warm, no warm-up or preheat enable, freezestat not driving the valve open, a point left in override, or a bad program change","systems":["ahu"],"prior":"occasional","keywords":["sequence of operation","bas override","point overridden","program change","morning warm up","startup sequence","dampers open at start"],"signs":{"ahu.fan":"off?","ahu.freezestat":{"tripped":0.55,"retrips":0.4,"ok":0.05},"gen.recent_work":"yes","ahu.econ_mode":"heating_with_econ?","ahu.sim_hc":"yes?","ahu.hunting":"yes?","ahu.oa_damper":"tracks","ahu.hv_cmd":"tracks","ahu.hw_supply":"hot","ahu.strat":"even","ahu.glycol":"adequate","ahu.fz_setting":"ok"},"confirm":"Hardware all checks out — dampers, valve, plant, glycol, freezestat — and it still trips or misbehaves, usually at start-up or after a controls change; the BAS shows points in override or a sequence that opens dampers cold.","fix":"Walk the sequence on the BAS against the design: at start the heating valve should open and prove a warm\ncoil before the outdoor damper leaves closed; the freezestat should drive the valve open and the damper\nclosed when it trips; morning warm-up should run on return air; the preheat setpoint should suit the\noutdoor temperature. Clear overrides left from testing, restore the schedule, and check the last program\nchange. Trend the start-up once to prove it.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.freezestat_nuisance","name":"Freezestat nuisance trip — set above its design value, element touching cold metal, sitting ahead of the preheat coil or hanging in the outdoor stream, element damaged, or a short bulb-type stat on a wide coil","systems":["ahu"],"prior":"common","keywords":["nuisance trip","freezestat set wrong","bad freezestat","freezestat element","false freeze trip"],"signs":{"ahu.fan":"off?","ahu.freezestat":{"tripped":0.6,"retrips":0.35,"ok":0.05},"ahu.fz_setting":{"set_high":0.6,"element_bad":0.35,"ok":0.05},"ahu.strat":"even","ahu.heat_dt":"normal","ahu.hw_supply":"hot","ahu.oa_damper":"tracks","ahu.coil_split":"no","ahu.cold_oa":"yes?"},"confirm":"Coil warm, plant fine, dampers tracking, no cold stream on a traverse — yet it trips; the element rests on the casing or in the outdoor stream, is kinked, or the setpoint is above what the mixed air normally runs.","fix":"If the stat is set above its design value, bring it back to the design setting (commonly 35–38 °F — use\nthe drawing's figure) and route one long capillary zig-zagged across the leaving-air face of the first\nwater (preheat) coil on standoffs, never touching metal, never in the outdoor stream, never in the\nmixed-air plenum ahead of a preheat coil. Replace a kinked or leaking element (it's a filled capillary — a\nkink is a dead spot). Where a bulb or short stat is used on a wide coil, fit a long capillary type that\ncovers the face. Never lower the setpoint below the design value (35 °F unless the drawing says\notherwise), add a time delay, or jumper the stat to stop a trip. A trip that survives a correct setting\nand routing is real: find the cold air (stratification, a leaking damper, valve or plant, weak glycol).\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.loop_hunting","name":"Control loop hunting — gains or deadband wrong, oversized valve, noisy sensor, or two loops fighting","systems":["ahu"],"prior":"occasional","keywords":["hunting","loop tuning","pid tuning","valve hunting","temperature swinging","unstable loop"],"signs":{"ahu.hunting":"yes!","ahu.sat":"low|high","ahu.sensor_check":"all_agree","ahu.hv_cmd":"tracks","ahu.sim_hc":"yes?","gen.recent_work":"yes?"},"confirm":"Trend shows supply temperature and valve or damper position swinging in a steady rhythm; sensors agree with a reference and the valve follows its command.","fix":"Trend the loop for an hour. Slow it down: reduce the proportional gain, lengthen the integral time, widen\nthe deadband, or add a ramp on setpoint changes. A valve that is far too big for the load hunts near\nclosed — add a smaller valve in parallel or change the valve. Make sure two loops don't fight (supply\ntemperature vs. static, or a preheat loop vs. the main coil) by staggering their setpoints.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.static_loop","name":"Duct-static control wrong — static sensor or tubing faulted (pinched, iced, leaking or disconnected tube, transducer out of zero, probe in the wrong place) or a bad setpoint or reset, so the drive follows a wrong command","systems":["ahu"],"requires":{"vfd":["yes"]},"prior":"occasional","keywords":["duct static sensor","static transducer","static tubing","static pickup","static setpoint","static reset","fan full speed","fan running flat out","fan wont slow down","fan crawling on static"],"signs":{"ahu.vfd_speed":"matches!","ahu.sensor_check":"static_off!","ahu.static":"low|high","gen.output":"weak|normal","ahu.safety":"static?"},"confirm":"The drive follows its speed command exactly, but the duct-static reading disagrees with a manometer on the same tap, or the tubing is kinked, iced, leaking or disconnected — so the fan runs flat out (noise, doors, high-static trips) or crawls (weak air).","fix":"Zero the transducer with both ports open; compare it with a manometer on the same tap; check the tubing end\nto end for kinks, water and ice, leaks and a probe pointing against the flow; check the setpoint and reset\nlimits. In the cold, condensate in a sensing line that runs through an unheated space freezes — slope the\ntubing to drain and keep it warm.\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.sim_hc_sequence","name":"Simultaneous heating and cooling from the sequence — setpoints overlapping, no deadband, reheat fighting the cooling coil, or both valves commanded at once","systems":["ahu"],"prior":"occasional","keywords":["simultaneous heating and cooling","fighting","both valves open","no deadband","overlapping setpoints","reheat fighting"],"signs":{"ahu.sim_hc":"yes!","ahu.hv_cmd":"tracks","ahu.cv_cmd":"tracks","ahu.heat_dt":"normal","ahu.cool_dt":"normal","gen.runs_constantly":"yes?","ahu.hunting":"yes?","ahu.econ_mode":"heating_with_econ?"},"confirm":"Both valves (or heat and DX) commanded on at the same time, each doing what it's told — the sequence asks for it.","fix":"Give the loops a deadband: heating setpoint a few degrees below the cooling setpoint, and a single output\nsequenced heat–economizer–cool so only one acts at a time. Check reheat boxes aren't heating while the\nsupply is being cooled below what the zones need (raise the supply setpoint or add reset). Clear overrides\nand check that both outputs aren't mapped to the same loop.\n","refs":["nistir-6964","practice"],"module":"ahu.yaml"},{"id":"ahu.makeup_short","name":"Exhaust running without enough makeup air — makeup or supply unit down or throttled, intake iced, outdoor damper closed; the space goes negative","systems":["ahu"],"prior":"common","keywords":["negative building","makeup air","mau down","exhaust without makeup","doors hard to open","drafts","whistling doors"],"signs":{"ahu.building_pressure":"negative!","ahu.exh_fan":"exh_only!","ahu.space":"cold?","ahu.intake":"blocked?","ahu.oa_frac":"low?"},"confirm":"Exhaust fans running while the makeup or supply unit is off, tripped, or taking far less outdoor air than the exhaust removes; doors pull hard, cold air whistles in at cracks.","fix":"Get the makeup or supply unit running at its design outdoor air (its own fan, freezestat, filters and\nintake first), and interlock the exhaust to it so exhaust can't run without makeup. Check that the makeup\nunit's damper and intake pass the design flow. In cold climates a negative building pulls frost into walls\nand makes doors a hazard — treat it as urgent. A strongly negative building (doors hard to open, whistling\nat cracks) can also backdraft fuel-fired appliances: check CO at the boiler and generator rooms, and shut\nthe exhaust fans off or open a door or makeup path until makeup air is restored.\n","safety":"A negative building can pull flue gas back down the vents of boilers, furnaces, water heaters and generators — carbon monoxide. Check CO before anyone works in those rooms.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.positive_pressure","name":"Building over-pressurized — exhaust fan down, or supply, return and relief out of balance (relief or return damper stuck, return fan tracking wrong)","systems":["ahu"],"prior":"occasional","keywords":["positive building","doors blow open","exhaust fan down","relief damper","return fan tracking","building pressurized"],"signs":{"ahu.building_pressure":"positive!","ahu.exh_fan":{"makeup_only":0.5,"balanced":0.45,"exh_only":0.05},"ahu.space":"stuffy?","ahu.ra_damper":"stuck_closed|stuck_open?","ahu.oa_frac":"high?"},"confirm":"Doors push open, air blows out at cracks; an exhaust fan is off, or the relief/return path is stuck while the outdoor damper brings in more than leaves.","fix":"Exhaust fan off: motor, belt, interlock, schedule, or its backdraft/isolation damper frozen shut — restore it.\nExhaust running: check the relief or exhaust damper opens with the outdoor damper, the return fan's\ntracking or building-pressure control, and whether the outdoor air was raised above what the exhaust\nremoves. Balance supply vs. exhaust to a slight positive (about +0.02 in. w.c.) and no more.\n","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_frosted","name":"Recovery core frosted or iced — defrost not working (defrost sensor or timer failed, recirculation or bypass damper stuck or iced, exhaust restricted, condensate drain frozen)","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"common","keywords":["hrv frozen","erv frozen","core iced","core frosted","frosted core","defrost not working","no defrost","hrv iced up","ice on the core","exhaust side iced"],"signs":{"ahu.sat":"low?","ahu.hrv_core":"frosted!","ahu.cold_oa":"yes!","ahu.hrv_defrost":"never|stuck","ahu.hrv_eff":"low","gen.output":"weak","ahu.freezestat":"tripped?"},"confirm":"Ice on the core's exhaust face in cold weather; supply airflow dropping off and the supply arriving colder; the defrost never starts, never finishes, or the damper that should open for it doesn't move.","fix":"Confirm what starts the defrost (sensor, timer or pressure switch) and whether the recirculation or bypass\ndamper strokes when it is commanded. Thaw the core with warm air and the supply fan off — no tools on the\nfins — and clear the drain, then fix what stopped the defrost: a failed defrost sensor or timer, a damper\nthat does not stroke or is iced, an exhaust path that is restricted (filters, a frozen exhaust hood or\ngrille), or a drain that froze. Don't keep running a frosted core in the cold — the ice restricts airflow\nand can crush the core.\n","safety":"Stop both fans and lock out before opening the core section.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_wheel_stopped","name":"Recovery wheel not turning — drive belt off or worn, wheel motor or drive failed, or the rotation sensor wrong","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"common","keywords":["wheel not turning","wheel stopped","enthalpy wheel stopped","heat wheel not turning","wheel belt broken","wheel belt off","wheel motor dead","rotation sensor","wheel drive failed"],"signs":{"ahu.hrv_wheel":{"stopped":0.7,"slow":0.25,"turning":0.05},"ahu.hrv_eff":"low!","ahu.fan":"running","gen.output":"normal?","ahu.hrv_core":"clean?","ahu.sat":"low?","ahu.space":"cold?"},"confirm":"The supply and exhaust fans run and the airflow is normal, but the wheel stands still (or the belt lies off) and the supply air leaves the unit near the outdoor temperature.","fix":"Lock out both fans. Check the drive belt (a stretched, cracked or off belt is the usual failure — replace\nit), the pulley and the wheel motor; the wheel should turn freely by hand. Check the rotation sensor or\ncontroller signal that tells the BAS the wheel is turning, and the wheel seals for drag. Restart and watch\nthe wheel through a full turn.\n","safety":"Lock out both fans and keep hands clear of the rim and the belt.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_core_plugged","name":"Recovery filters or core plugged — dirt, lint or grease restricting one or both airstreams","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"common","keywords":["dirty hrv","dirty erv","plugged core","core plugged","hrv filters dirty","erv filters","core clogged","dirty heat wheel","grease in core","lint in core"],"signs":{"ahu.hrv_core":"dirty!","ahu.static":"high","ahu.hrv_eff":"low","ahu.filter":"loaded?","gen.output":"weak"},"confirm":"Filters dark and bowed, or dust, lint or grease packed in the core's passages; the fans struggle, airflow is down and the recovery is poor.","fix":"Replace or clean the filters on both airstreams (the exhaust side loads first in kitchens and shops).\nClean the core only the way the maker allows — many enthalpy wheels and membrane cores can't take water,\nsolvents or a pressure washer — and fix what loaded it (missing filters, a dirty return, grease).\n","safety":"Stop both fans and lock out before opening the core section.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_bypass_stuck","name":"Recovery bypass or recirculation damper stuck — open or leaking (supply passes around the core) or closed or iced shut (no defrost, no free cooling)","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"occasional","keywords":["bypass damper stuck","hrv bypass","recirculation damper stuck","bypass damper open","bypass damper iced","erv bypass actuator"],"signs":{"ahu.hrv_bypass":{"open_stuck":0.5,"closed_stuck":0.45,"tracks":0.05},"ahu.hrv_eff":"low?","ahu.hrv_core":"frosted?","ahu.sat":"low?"},"confirm":"The bypass or recirculation damper does not go where the controller sends it — stuck open in cold weather (cold supply, poor recovery) or stuck closed (the core frosts because defrost can't open it).","fix":"Drive the damper from the controller and watch it stroke. Clear ice or debris from the blades and seals,\nfree the linkage, replace a failed actuator (match torque, signal and fail position), and check the end\nstops so closed really closes. Confirm the bypass and defrost logic is using a good outdoor sensor.\n","safety":"Stop the unit and lock out before reaching at the damper; actuators and springs store energy.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_condensate","name":"Recovery condensate or defrost water not draining — drain or trap plugged, drain line frozen, pan cracked, or the unit out of level","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"occasional","keywords":["hrv leaking water","erv dripping","hrv drain frozen","erv drain plugged","condensate pan hrv","defrost water on the floor"],"signs":{"ahu.drain":"blocked!","gen.water_leak":"yes!","ahu.cold_oa":"yes?"},"confirm":"Water on the floor under the recovery core, or in its pan, in cold weather — the drain or trap is plugged or iced, the pan is cracked, or the unit is out of level — and a frozen drain also keeps the core iced.","fix":"Clear the drain, trap and pan (pour water in and watch it go). Check the trap seal is deep enough for the\nunit's pressure, the drain slopes away, the pan isn't cracked and the unit is level. A drain line through\ncold space needs heat trace or insulation. Thaw a frozen line with warm air, not an open flame.\n","safety":"Stop both fans and lock out before opening the core section. Standing water is a slip hazard.","refs":["practice"],"module":"ahu.yaml"},{"id":"ahu.hrv_imbalance","name":"Supply and exhaust airflows out of balance — fan speed or damper setting changed, or one filter or duct restricted","systems":["ahu"],"requires":{"oa_type":["hrv"]},"prior":"occasional","keywords":["hrv out of balance","erv unbalanced","supply exhaust imbalance","hrv balance","building pressure hrv"],"signs":{"ahu.hrv_balance":"unbalanced!","ahu.building_pressure":"negative|positive","ahu.hrv_eff":"normal","gen.recent_work":"yes?"},"confirm":"Measured supply and exhaust airflows differ a lot; the building runs negative (supply low) or positive (exhaust low) and the core is clean and turning.","fix":"Measure both airflows at the ducts and compare with the balance report. Look for what changed: fan speed or\ndamper settings, a loaded filter or plugged grille on one side, a kinked flex duct, a stuck balancing\ndamper. Reset to the balance report (supply and exhaust close to equal, the building slightly positive if\nthe design says so) and recheck the building pressure.\n","safety":"Stop both fans and lock out before opening a filter or core door.","refs":["practice"],"module":"ahu.yaml"},{"id":"blr.igniter_failed","name":"Ignition transformer or solid-state igniter weak or dead","systems":["fuel"],"prior":"common","keywords":["bad transformer","ignition transformer","igniter","ignitor","no spark","weak spark"],"signs":{"blr.start":"no_flame!","blr.lockout":"repeats","blr.spark":"none|weak!","blr.electrodes":"ok","blr.oil_at_nozzle":"yes","blr.pump_psi":"normal","blr.chamber":"carbon_oil?","blr.oil_smell":"yes?","gen.output":"none"},"confirm":"Motor runs and oil reaches the nozzle, but no arc (or a thin, intermittent one) across good electrodes. A solid-state igniter that works cold and quits warm is also a failed igniter.","fix":"Check line voltage at the igniter primary during the start first — no voltage is a primary control or wiring\nproblem, not an igniter. With voltage in and no arc, replace the transformer or igniter (match the burner;\nsolid-state igniters replace iron-core transformers on many newer burners). Clean the spring contacts and the\nelectrode buss bars, then recheck the electrode settings before the first light.\n\nThe failed tries may have left raw oil in the chamber. Before the next try, look into the chamber with the\nburner off. Liquid oil, or a glowing or smoldering floor, means no relight — remove the oil, let it cool and let\nthe vapor clear, and ventilate it (TM 5-642 ¶3-11b(9) says to ventilate after any misfire; open the fire or\nobservation door if the unit has one). Then reset the primary once.\n","safety":"10,000–14,000 V at the output. Never test a solid-state igniter by arcing it with a hand-held screwdriver; use a tester. Reset the primary once — if it locks out again, find the cause before another reset. Raw oil in the chamber puffs on relight, so there is no relight over liquid oil.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.electrodes_bad","name":"Electrodes out of adjustment, carboned, or porcelain cracked","systems":["fuel"],"prior":"common","keywords":["electrodes","electrode gap","cracked porcelain","carbon on electrodes","electrode setting"],"signs":{"blr.start":{"no_flame":0.4,"delayed":0.4,"flame_lost":0.05,"normal":0.1,"nothing":0.05},"blr.lockout":"once|repeats","blr.spark":"weak|none","blr.electrodes":"off_spec|damaged!","blr.oil_at_nozzle":"yes","blr.pump_psi":"normal","blr.oil_smell":"yes?","blr.soot_outside":"yes?","gen.output":"none|weak"},"confirm":"Drawer assembly out — gap or position off the spec card, tips burnt back, carbon bridging, or a crack or carbon track across the porcelain that bleeds the spark to ground.","fix":"Reset the electrodes to the burner's spec (gap and position to the nozzle), out of the oil spray; replace\ncracked or carbon-tracked porcelains and bent or burnt tips. Carbon on the tips means they sit in the spray,\nthe nozzle leaks at its seat, or the pump isn't cutting off cleanly at shutdown (TM 5-642 ¶3-13d(3)) — fix\nthat too or they'll carbon again. Tighten the clamps and check the buss bars and transformer springs make\nfirm contact. Replace the nozzle while you're in there.\n","safety":"Delayed ignition from weak electrodes puffs burning gas and soot out of every leak in the appliance. After a misfire, look into the chamber with the burner off and ventilate it. Liquid oil, or a glowing or smoldering floor, means no relight until the oil is removed, the chamber has cooled and the vapor has cleared. Reset the primary once — if it locks out again, find the cause before another reset.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.nozzle_bad","name":"Nozzle plugged, dirty or worn","systems":["fuel"],"prior":"very_common","keywords":["bad nozzle","dirty nozzle","plugged nozzle","worn nozzle","nozzle"],"signs":{"blr.nozzle":"plugged|worn!","blr.flame_look":"stringy|smoky|impinging","blr.start":{"normal":0.3,"delayed":0.3,"no_flame":0.25,"flame_lost":0.1,"nothing":0.05},"blr.lockout":"once|repeats?","blr.smoke":"high?","blr.o2":{"low":0.2,"normal":0.55,"high":0.25},"blr.pump_psi":"normal","blr.chamber":"carbon_oil?","blr.oil_smell":"yes?","blr.electrodes":"ok|damaged?","gen.output":"weak?"},"confirm":"Streaky, one-sided or smoky flame; delayed light-off; or no flame at all with pump pressure normal and a plugged orifice or strainer on the bench.","fix":"Replace the nozzle with the same gph, spray angle and pattern the appliance plate calls for; a nozzle is\nreplaced in the field, not cleaned (TM 5-642 ¶3-13b, c). Replace the nozzle-line strainer or the pump strainer\nif it's loaded. Hold the adapter with a second wrench and seat the new nozzle firmly on a clean seat in one go;\ndon't overtighten it, and use no sealant on the threads. Set electrodes, then run a smoke test and set the\nair. A nozzle that plugs again soon has dirty fuel or a bad filter behind it: check the fuel sample and\nfilter.\n","safety":"A nozzle that dribbles or sprays badly may have wet the chamber. Before the next start look in with the burner off — liquid oil means no relight until it is removed and the vapor has cleared. Reset the primary once; if it locks out again, find the cause before another reset.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.nozzle_wrong","name":"Wrong nozzle or pump pressure — overfired, wrong angle or pattern, flame hitting the chamber","systems":["fuel"],"prior":"occasional","keywords":["wrong nozzle","oversized nozzle","overfired","impingement","nozzle too big","pump pressure too high"],"signs":{"blr.nozzle":"wrong!","gen.recent_work":"yes","blr.flame_look":"impinging!","blr.pump_psi":"high?","blr.stack_temp":"high?","blr.chamber":"carbon_oil|damaged","blr.smoke":"high?","blr.limit_open":"open_overheat?","gen.short_cycle":"yes?","blr.soot_outside":"yes?"},"confirm":"Nozzle stamping (gph, angle, pattern) doesn't match the appliance plate and burner spec, or the pump is set well above the pressure the nozzle is rated at; the flame reaches the chamber wall or floor.","fix":"Fit the nozzle the appliance and burner literature call for and set pump pressure to the burner's spec —\nflow rises with pressure (TM 5-642 table 3-1), so 140 psi through a nozzle sized for 100 overfires it. A\ntoo-large nozzle also heats the boiler so fast it short-cycles on the limit (TM 5-642 ¶3-13d(5)(e)). Check\nthe chamber for damage from the impinging flame and clean the carbon out. Re-tune with the analyzer.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.pump_pressure_low","name":"Pump pressure low — worn pump, regulator mis-set or pump strainer plugged","systems":["fuel"],"prior":"occasional","keywords":["low pump pressure","worn pump","fuel unit weak","pressure regulator"],"signs":{"blr.pump_psi":"low!","blr.pump_vac":"normal","blr.flame_look":"smoky|stringy","blr.smoke":"high?","blr.start":{"normal":0.45,"delayed":0.3,"flame_lost":0.15,"no_flame":0.05,"nothing":0.05},"blr.pump_noise":"noisy?","blr.filter":"clean?","gen.output":"weak?"},"confirm":"Pressure below the burner's spec with normal vacuum and clean supply — the regulator won't bring it up, or the pressure sags as the pump warms (worse once it is warm, on light fuel).","fix":"Adjust the regulator to spec first; if it won't hold, the gear set or regulator is worn — replace the fuel\nunit (match one-pipe/two-pipe, rotation and the bypass plug). Clean the pump strainer. Big droplets from low\npressure make a smoky flame, so retune after the pressure is right. If vacuum is high too, fix the supply\nrestriction before condemning the pump.\n\nOn kerosene-class fuel, check that the lot carries a lubricity additive (TM 5-642 ¶3-11a); a fuel unit that\nwears out early may be a fuel problem, not just a bad pump.\n","safety":"Low pressure makes big droplets and a rough or late light-off. If it has been puffing or locking out, look into the chamber with the burner off for liquid oil before the next start, and reset the primary once only.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.pump_seized","name":"Fuel pump seized or failed (no pressure)","systems":["fuel"],"prior":"occasional","keywords":["seized pump","pump seized","bad fuel pump","fuel unit failed","pump locked up"],"signs":{"blr.pump_psi":"zero!","blr.oil_at_nozzle":"no","blr.start":"no_flame|nothing","blr.lockout":"repeats","blr.motor":"hums_bound|runs","blr.coupling":"ok","blr.pump_noise":"noisy?","blr.pump_vac":"low_zero?","gen.output":"none"},"confirm":"No pressure and no oil at the nozzle; the motor hums or trips with the coupling on and spins free with it off (seized pump), or the pump turns but pumps nothing (stripped gears). If it only hums in the cold and runs once it is warm, suspect thick fuel before the pump.","fix":"Pull the coupling: if the pump shaft won't turn by hand, replace the fuel unit. Find out why it seized —\nwater or rust in the fuel, running dry after an empty tank, dirt past a bad strainer — and fix that, or the\nnew one follows it. Prime and bleed the new pump at the bleed port into a container, check pressure and cutoff,\nthen set the air.\n\nOn kerosene-class fuel, check that the lot carries a lubricity additive (TM 5-642 ¶3-11a); a fuel unit that\nwears out early may be a fuel problem, not just a bad pump.\n","safety":"Reset the primary once after the repair. If it locks out again, find the cause before another reset (TM 5-642 ¶7-9l), and look into the chamber with the burner off for liquid oil first.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.coupling_broken","name":"Motor-to-pump coupling broken or slipping","systems":["fuel"],"prior":"occasional","keywords":["broken coupling","coupling","pump not turning"],"signs":{"blr.coupling":"broken!","blr.motor":"runs!","blr.pump_psi":"zero!","blr.oil_at_nozzle":"no","blr.start":"no_flame!","blr.lockout":"repeats","blr.pump_noise":"quiet?","gen.output":"none"},"confirm":"Motor runs normally, no pressure and no oil; the coupling is cracked, stripped or lying in the housing.","fix":"Replace the coupling and check why it failed — a pump that drags or seized momentarily, or the coupling set\nwith end pressure on the pump shaft (TM 5-642 ¶3-13e wants it seated without pushing on the pump). Spin the\npump by hand before fitting the new coupling. Bleed into a container, check pressure, then relight.\n","safety":"Reset the primary once after the repair. If it locks out again, find the cause before another reset (TM 5-642 ¶7-9l), and look into the chamber with the burner off for liquid oil first.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.motor_failed","name":"Burner motor failed — open winding, bad bearings, capacitor or thermal overload","systems":["fuel"],"prior":"occasional","keywords":["burner motor","motor bad","motor hums","motor dead","motor overload"],"signs":{"blr.start":"nothing!","blr.motor":"hums_free|silent!","blr.motor_v":"present!","blr.coupling":"ok","blr.lockout":{"no":0.3,"repeats":0.6,"once":0.1},"gen.breaker":"ok|tripped","gen.burnt_smell":"yes?","gen.output":"none"},"confirm":"Line voltage at the motor leads on a call but it hums and trips, or sits silent; shaft turns freely with the coupling off.","fix":"Press the motor's thermal reset button if it has one and watch whether it trips again. Test the capacitor on\nPSC motors, spin the shaft for rough bearings, ohm the windings. Replace with the same frame, rpm, rotation\nand shaft; make sure the new motor isn't fighting a seized pump (spin the pump first). A motor that runs hot\nand trips may be over-coupled to the pump or starved of air by a soot-packed fan wheel.\n","safety":"Lock out power before touching the motor or coupling. After the repair reset the primary once; if it locks out again, find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.oil_valve_stuck","name":"Oil solenoid or delay valve not opening (dead coil, no power, stuck)","systems":["fuel"],"prior":"uncommon","keywords":["oil valve","solenoid valve","delay valve","solenoid stuck"],"signs":{"blr.oil_valve":"stuck|no_power!","blr.pump_psi":"normal!","blr.oil_at_nozzle":"no","blr.start":"no_flame!","blr.lockout":"repeats","blr.spark":"strong?","gen.output":"none"},"confirm":"Pump pressure normal but no oil reaches the nozzle; the valve coil has no voltage on a start, or has voltage and never clicks open.","fix":"No voltage to the coil: trace it to the primary control's valve terminal or the delay timer. Voltage but no\nclick: replace the valve or coil (match voltage and the delay the burner wants — TM 5-642 ¶3-14b has the\ndelay valve opening at least 4 s after the motor). Check the nozzle line and nozzle strainer while it's apart;\na plugged line looks the same from outside.\n","safety":"Reset the primary once after the repair. If it locks out again, find the cause before another reset (TM 5-642 ¶7-9l), and look into the chamber with the burner off for liquid oil first.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.after_drip","name":"After-drip — pump cutoff or oil valve leaking, or air in the nozzle line","systems":["fuel"],"prior":"occasional","keywords":["after drip","afterdrip","nozzle drip","pump cutoff","dribble"],"signs":{"blr.after_drip":"yes!","blr.oil_smell":"yes","blr.start":"delayed?","blr.chamber":"carbon_oil","blr.electrodes":"damaged?","blr.oil_valve":"leaks?","blr.soot_outside":"yes?","blr.pump_psi":"normal"},"confirm":"At shutdown the flame hangs on, smokes or rumbles, or oil drips from the nozzle; the pump gauge doesn't drop sharply to a held cutoff pressure.","fix":"Bleed any air out of the nozzle line and give a new installation a few days — trapped air compresses and\nsquirts oil at shutdown (TM 5-642 ¶3-13d(1)(d)). If the pump's cutoff doesn't snap shut (gauge drifts instead\nof holding), replace the fuel unit or add/replace the oil solenoid valve; if the solenoid passes oil, replace\nit. Clean carbon out of the chamber and off the electrodes, and replace a nozzle that leaks at its seat.\n","safety":"Oil that drips at shutdown collects in the chamber. Before a relight, look in with the burner off. Liquid oil, or a glowing or smoldering floor, means no relight until the oil is removed, the chamber has cooled and the vapor has cleared.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.oil_leak","name":"Oil leaking — pump shaft seal, filter gasket, fitting or nozzle line","systems":["fuel"],"prior":"occasional","keywords":["oil leak","shaft seal","leaking filter","leaking fitting"],"signs":{"blr.oil_leak":"yes!","blr.oil_smell":"yes","blr.bypass_plug":"ok?","blr.pump_psi":"normal?","gen.recent_work":"yes?"},"confirm":"Wet oil at the pump shaft, filter can, flare fittings or nozzle line, and the smell to go with it. With the tank above the burner, a weeping shaft seal can also mean too much inlet head on the seal.","fix":"Fix the leak at its source: new filter gasket (lubricate it with oil), reflare or replace a weeping flare\n(no compression fittings on oil lines), tighten or replace the nozzle line. A leaking shaft seal means a new\nfuel unit — and check that the bypass plug matches the piping, because a plug on a one-pipe system blows the\nseal within minutes. Clean up with absorbent; oil-soaked floor and insulation keep the smell for weeks.\n\nTank above the burner: check the inlet head against the pump's seal rating (the pump's data sheet gives it), and\nfit an anti-siphon (oil safety) valve if a broken line could drain the tank through the pump.\n","safety":"Oil on a hot burner housing or in the chamber is a fire hazard. Close the oil supply valve at the tank and kill burner power while you work.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.bypass_plug","name":"Pump bypass plug wrong for the piping (after a pump change)","systems":["fuel"],"prior":"uncommon","keywords":["bypass plug","one pipe","two pipe","new pump","pump wont prime"],"signs":{"gen.recent_work":"yes!","blr.bypass_plug":"wrong!","blr.oil_leak":"yes?","blr.pump_psi":{"zero":0.3,"low":0.25,"fluctuating":0.25,"normal":0.15,"high":0.05},"blr.start":"no_flame|flame_lost","blr.lockout":"repeats|once","blr.pump_noise":"noisy?"},"confirm":"Pump recently changed. One-pipe with the plug in — the shaft seal blows and oil runs out of the pump. Two-pipe with the plug out — it never primes, pressure is low or bouncy, air keeps showing up.","fix":"One-pipe: remove the bypass plug from the return port and plug the return port itself. Two-pipe: install the\nbypass plug and connect the return line. Replace a fuel unit whose seal already blew. Prime at the bleed port\ninto a container until the oil runs clear, then check pressure and cutoff.\n","safety":"Oil sprayed from a blown seal onto a hot housing is a fire hazard. Close the oil supply valve at the tank and kill burner power before you start. After the repair reset the primary once; if it locks out again, find the cause before another reset, and look into the chamber with the burner off for liquid oil first.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.air_leak_suction","name":"Air leak into the suction line — fitting, filter gasket, gauge port, valve packing","systems":["fuel"],"prior":"common","keywords":["air leak","air in the line","sucking air","suction leak","bleeding air","wont prime"],"signs":{"blr.pump_vac":"low_zero!","blr.pump_noise":"noisy!","blr.pump_psi":"fluctuating|low","blr.flame_look":"pulsing|stringy","blr.start":"flame_lost|delayed|no_flame","blr.lockout":"once|repeats","gen.intermittent":"yes?","gen.recent_work":"yes?","blr.filter":"clean?","blr.oil_at_nozzle":"yes"},"confirm":"Vacuum reads near zero for the lift or falls away when the burner stops; pump whines; pressure needle bounces; air keeps appearing at the bleed port. Overhead piping above the tank's oil level admits air at any loose joint (TM 5-642 ¶3-13d(4)).","fix":"Find the leak: tighten or reflare every fitting from the tank to the pump, new filter-can gasket, cap or\nplug the vacuum-gauge port, repack or replace the shutoff valve, check the pump cover gasket and the\nvacuum-gauge port plug. Isolate by section with a vacuum gauge — a tight section holds vacuum when the pump\nstops. With very light fuels an overhead line lets dissolved air collect; a two-pipe arrangement minimizes\nthat (TM 5-642 ¶3-13d(4)(d)), and an air separator (de-aerator) in the supply line cures chronic air as a\nmatter of practice. Bleed thoroughly into a container after the repair.\n","safety":"Air in the oil makes the flame sputter and drop out, and every failed try can leave oil in the chamber. Reset the primary once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.supply_restricted","name":"Fuel supply restricted — clogged filter or strainer, partly closed valve, kinked or crushed line","systems":["fuel"],"prior":"common","keywords":["clogged filter","plugged filter","fuel restriction","starved for fuel","kinked line"],"signs":{"blr.pump_vac":"high!","blr.filter":"clogged!","blr.pump_psi":"low|fluctuating","blr.pump_noise":"noisy","blr.start":"flame_lost|no_flame","blr.lockout":"once|repeats","blr.fuel_sample":"dark_sludge?","blr.flame_look":"pulsing|stringy?","blr.tank":"ok","gen.output":"weak|none"},"confirm":"Vacuum well above what the lift explains, or over the pump's limit (about 6 in. Hg one-pipe, 10 two-pipe single-stage, 15 two-stage), pressure sagging, pump noisy; a loaded filter or strainer, or a valve or line that isn't fully open.","fix":"Change the filter and clean the pump strainer; open valves fully; straighten or replace a crushed line. If\nvacuum is still high, the lift or run is too much for that pump — convert a one-pipe to two-pipe, or fit a\ntwo-stage pump. Sludge in the filter means the tank needs treatment or cleaning, and water drained off the\nbottom. Bleed into a container and check pressure afterward.\n","safety":"Reset the primary once after the repair. If it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.no_fuel","name":"Out of fuel, or the supply valve / fire valve is closed","systems":["fuel"],"prior":"common","keywords":["out of oil","no fuel","tank empty","valve closed","firomatic"],"signs":{"blr.tank":"empty|valve_closed!","blr.start":{"no_flame":0.6,"flame_lost":0.3,"nothing":0.02,"delayed":0.03,"normal":0.05},"blr.oil_at_nozzle":"no","blr.pump_psi":"zero|low","blr.pump_vac":{"high":0.45,"low_zero":0.4,"normal":0.15},"blr.lockout":"repeats","blr.pump_noise":"noisy?","gen.output":"none"},"confirm":"Tank sticks dry or below the pickup (gauges stick — stick it), or a supply valve or the fusible-link fire valve is closed. An empty tank sucks air (vacuum near zero); a closed valve pulls a high vacuum.","fix":"Fill the tank (or open the valve — but find out why the fire valve tripped before resetting it). Running dry\npulls tank-bottom sludge and water into the filter and pump: change the filter, clean the strainer, bleed the\npump until the oil runs clear, and expect a second filter change soon. Reset the primary once after the\nbleed; repeated resets fill the chamber with oil.\n","safety":"After an empty-tank episode the chamber may hold unburned oil from the lockout tries. Before the first light, look in with the burner off — liquid oil, or a glowing or smoldering floor, means no relight until the oil is removed, the chamber has cooled and the vapor has cleared. Then ventilate it, stand clear of the front of the unit on the first try, and reset the primary once only.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.fuel_gelled","name":"Fuel waxed or gelled in the cold","systems":["fuel"],"prior":"occasional","keywords":["gelled fuel","jelled","waxed","wax","cold fuel","cloud point","fuel too cold","diesel gelled","waxed up","fuel clouded","freeze point"],"signs":{"blr.cold":"cold|extreme!","blr.line_cold":"yes!","blr.filter":"waxed_iced!","blr.fuel_sample":"cloudy_wax!","blr.pump_vac":"high!","blr.thaw":"restores","blr.start":"flame_lost|no_flame","blr.lockout":"once|repeats","gen.intermittent":"yes?","blr.pump_noise":"noisy?","gen.output":"none|weak"},"when":[{"if":{"fuel_type":"kero"},"signs":{"blr.cold":"extreme!"}}],"confirm":"Cold outdoor tank or line, high vacuum, a filter coated in white wax and a cloudy or jelled fuel sample. It runs again when the sun hits the tank or the line is warmed. On kerosene-class fuel it takes deep cold, below about −40 °F, or the wrong fuel in the tank.","fix":"Warm the filter and line gently (warm water, warm rags, heat trace, or move the filter indoors; a heat gun only\non a dry metal line with no fuel leaking and the burner locked out) — never a flame — and change the waxed\nfilter. Then stop it recurring: move the filter indoors onto the warm side of the wall, heat-trace or insulate\nthe outdoor run, and match the fuel to the weather.\n\nNo. 2 oil: blend kerosene / No. 1 into the tank (the usual winter blend is 10–50 %), or switch to an arctic\ngrade. Kerosene-class fuel (kerosene, No. 1, JP-8, AN8, arctic diesel): wax means it is colder than that lot's\ncloud or freeze point, or the wrong fuel is in the tank — read the cloud or freeze point off the delivery\npaperwork, keep the tank, filter and suction line warm, and do not blend No. 2 into it. Anti-gel additive\nonly works mixed into fuel that hasn't waxed yet.\n","safety":"Reset the primary once after the thaw. If it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","notes":"No. 2 oil clouds around +10 to +20 °F untreated. Kerosene, No. 1, JP-8, AN8 and arctic diesel stay fluid to about −40 °F, but below that, in outdoor tanks and lines, they can cloud too — so this cause is live on every grade. When the fuel is known to be kerosene-class, the cold sign is tightened to deep cold, and the waxed filter and cloudy sample still have to be there.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.fuel_water_ice","name":"Water or ice in the fuel","systems":["fuel"],"prior":"occasional","keywords":["water in the fuel","water in the tank","ice in the fuel","condensation","water bottom"],"signs":{"blr.fuel_sample":"water_ice!","blr.filter":"waxed_iced|clogged","blr.start":"flame_lost|delayed|no_flame","blr.flame_look":"pulsing|stringy","blr.lockout":"once|repeats","gen.intermittent":"yes","blr.pump_noise":"noisy?","blr.pump_vac":"high?","blr.cold":"cold|extreme?","blr.electrodes":"damaged?"},"confirm":"A clear water layer or ice crystals in a settled sample; slush or ice on the filter element in the cold; the flame sputters and drops out as water slugs reach the nozzle.","fix":"Pump or drain the water off the tank bottom (every outdoor tank breathes and condenses; snow gets in loose\nfills). Change the filter — a water-absorbing cartridge helps — clean the pump strainer, replace the nozzle,\nand bleed into a container until the oil runs clean. Fix the way water gets in: fill cap gasket, vent cap, a\ntank that sits in the sun by day and chills at night. Water also feeds microbial sludge in warm months, so\ntreat the tank if the sample shows growth. In the cold, ice crystals plug a filter the same way wax does at any\nfuel grade.\n","safety":"Water slugs put the flame out and the primary locks out, and each failed try can leave oil in the chamber. Reset the primary once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.line_frozen","name":"Outdoor fuel line or filter frozen, iced or snow-crushed","systems":["fuel"],"prior":"occasional","keywords":["frozen line","line froze","frozen filter","iced line","snow on the line","buried line"],"signs":{"blr.line_cold":"yes!","blr.cold":"extreme|cold","blr.pump_vac":"high!","blr.thaw":"restores!","blr.filter":"clean|waxed_iced","blr.fuel_sample":"clear|water_ice|cloudy_wax","blr.start":"no_flame|flame_lost","blr.lockout":"repeats|once","gen.intermittent":"yes?","gen.output":"none"},"confirm":"Exposed line or filter in deep cold, vacuum pegged, and warming the suspect section brings the oil back; the fuel sample itself may look fine because the water froze in the low spot of the line.","fix":"Thaw gently (warm water on the filter can, warm rags or heat trace; a heat gun only on a dry metal line with no\nfuel leaking and the burner locked out — never a flame), then find the ice: a low spot or trap in the line\nwhere water settles, a filter can outdoors, a line crushed under snow or ice load. Drain water from the tank,\ndrop the filter indoors, pitch the line so it drains back to the tank with no traps, heat-trace and insulate\nwhat has to stay outside, and keep the run clear of drifting snow. Change the filter after the thaw. If the\nline was never frozen and the vacuum stays high, check the tank vent before anything else.\n","safety":"Reset the primary once after the thaw. If it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.tank_vent_blocked","name":"Tank vent iced over or blocked — the tank pulls a vacuum and the pump starves","systems":["fuel"],"prior":"uncommon","keywords":["iced vent","vent blocked","vent frozen","vent cap iced","tank vacuum","tank sucks air","rime on the vent","blocked tank vent","tank not breathing"],"signs":{"blr.tank_vent":"blocked!","blr.pump_vac":"high!","blr.filter":"clean","blr.fuel_sample":"clear","blr.line_cold":"yes?","blr.cold":"cold|extreme?","blr.thaw":"no_change","blr.start":"flame_lost|no_flame","gen.intermittent":"yes?"},"confirm":"Vacuum high with a clean filter and a clear fuel sample, and warming the line changes nothing; frost, ice or snow packed in the vent cap or screen, no whistle at the vent, and air rushing in when the fill cap is cracked. The vacuum drops and the burner runs once the vent is cleared.","fix":"Clear the vent cap and screen (warm water or warm rags, no flame), check the vent line for a pinch, a low spot\nthat holds water or a crushed section, and make sure the vent ends where snow and drifting spray cannot reach it\n— a hooded, screened cap on a pitched line, kept clear of rime. Then recheck the pump vacuum and bleed the pump\ninto a container. Do not replace the fuel unit for this.\n","safety":"A tank pulling a hard vacuum can be dented or collapsed, and cracking the fill cap lets air rush in. Loosen the cap slowly, with no flame or spark near the vent. Reset the primary once after the repair; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.cold_thick_fuel","name":"Fuel too thick in the deep cold (not waxed) — pump starves, motor overloads on a cold start, spray is poor","systems":["fuel"],"prior":"occasional","keywords":["thick fuel","fuel too thick","cold fuel","motor hums cold","slow to start in the cold","viscous fuel","cold start overload","fuel like syrup"],"signs":{"blr.cold":"extreme!","blr.pump_vac":"high","blr.motor":"hums_bound?","blr.fuel_sample":"clear","blr.filter":"clean","blr.line_cold":"yes","blr.flame_look":"stringy|pulsing?","blr.start":"nothing|no_flame|delayed"},"confirm":"Deep cold, an outdoor tank or long outdoor suction run, vacuum high with a clear sample and a clean filter, no wax anywhere; the motor hums or trips on a cold start and the burner runs once the pump has warmed, with a ragged, stringy flame until the fuel warms.","fix":"Thick fuel is not waxed fuel — it flows, just badly. Keep the fuel unit, filter and suction line warm (heat trace,\nan insulated indoor filter housing, the shortest possible outdoor run, larger tubing, or a two-stage pump) and\ndo not condemn the pump until it has been run warm. Check the lot's viscosity or cold-flow data on the delivery\npaperwork if the problem comes back in the same weather.\n","safety":"A motor that hums and trips on a cold start is stalled. Leave it off with the power locked out rather than cycling it, because a motor held at stall overheats; warm the pump, then try once. If the primary locks out, reset it once, and if it locks out again look into the chamber with the burner off for liquid oil and find the cause before another reset.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.cad_cell_bad","name":"CAD cell dirty, misaligned, failed or its leads bad — flame not proven","systems":["fuel"],"requires":{"flame_sensor":"cad"},"prior":"very_common","keywords":["cad cell","cadmium cell","flame sensor","eye","flame not proven","lockout after it lights"],"signs":{"blr.start":"flame_lost!","blr.lockout":"repeats|once","blr.cad_ohms":"high!","blr.flame_look":"normal?","blr.smoke":"normal|high","blr.pump_psi":"normal","blr.spark":"strong?","gen.intermittent":"yes?"},"confirm":"The burner lights and burns well but the control drops it at the end of its own safety time (15 seconds is common; the primary's sheet gives it); the cell reads over the control's limit (typically 1,600 Ω) with the flame on, and much lower once cleaned or replaced.","fix":"Pull the cell: wipe the face, seat it firmly in its bracket sighting straight down the air tube at the flame,\ncheck the leads and the F–F terminals for corrosion or a pinched wire. Re-read it with the flame on — still\nhigh, replace the cell. A smoky flame or a nozzle that sprays off-pattern also hides the flame from the cell,\nso if the reading improves after a tune-up the cell was never the fault. Clean the flame sensor every heating\nseason (TM 5-642 ¶7-9e).\n","safety":"Reset the primary once after the cell is cleaned or replaced. If it drops out again, do not keep resetting — every try pumps oil for the safety time, so look into the chamber with the burner off for liquid oil and find the cause first (TM 5-642 ¶7-9l).","notes":"CAD-cell ohm limits are manufacturer practice, not in the Army manuals; the control's own instruction sheet rules.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.cad_sees_light","name":"CAD cell sees light with no flame — light leak, shorted cell, glowing refractory or smoldering oil","systems":["fuel"],"requires":{"flame_sensor":"cad"},"prior":"uncommon","keywords":["false flame","cad cell shorted","light leak","cell sees light"],"signs":{"blr.cad_ohms":"low_dark!","blr.start":"nothing|no_flame","blr.lockout":"repeats","blr.motor_v":"missing?","blr.chamber":"carbon_oil?","blr.spark":"strong?"},"confirm":"The control refuses to start or locks out before ignition; the cell reads low (under ~20 kΩ) with the burner off and the air tube covered.","fix":"Cover the air tube and re-read: if the reading climbs, light is reaching the cell — close the inspection door,\nseal gaps around the transformer and air tube, and look into the chamber with the burner off for a glowing floor\nor smoldering oil left by earlier failed starts. If you find any, there is no relight until it is out, the oil\nis removed and the vapor has cleared. If the reading stays low covered, the cell or its leads are shorted —\nreplace. Check the primary control's instructions; some run a flame-present test before each start.\n","safety":"A cell that sees \"flame\" with the burner off may be looking at a glowing floor or smoldering oil. Keep the burner off and the chamber closed up until it has cooled, and do not relight until the oil is removed and the vapor has cleared. Reset the primary once; if it locks out again, find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.stack_relay_bad","name":"Stack relay helix sooted or stuck, or its contacts failed","systems":["fuel"],"requires":{"flame_sensor":"stack"},"prior":"occasional","keywords":["stack relay","stack switch","helix","protectorelay","stack control"],"signs":{"blr.stack_relay":"faulty!","blr.start":"flame_lost|nothing|no_flame","blr.lockout":"repeats|once","blr.soot_hx":"heavy?","blr.stack_temp":"normal|high"},"confirm":"Helix bound with soot so it never pulls the hot contacts in (the burner drops out when the stack control's own safety timing runs out) or never releases (won't restart until it's tapped); contacts pitted. A stack-control lockout comes later than a CAD-cell lockout — usually a minute or more after light-off (the control's sheet gives the time), where a CAD primary locks out within its own 15 to 45 second safety time.","fix":"Pull the relay, clean the helix and the smoke-pipe hole, set the drive arm per the control's sheet and reseal\nthe hole — air leaks there upset it (TM 5-642 ¶7-9k). Make sure the element sits in flowing flue gas, not a\ndead pocket. Worn contacts or a tired relay: replace, or convert the burner to a CAD-cell primary. Heavy soot\non the helix means the fire has been dirty — tune it.\n\nAfter a lockout let the stack control's safety element cool before you reset it (the control's sheet gives the\nwait), and never hold the relay in. Do not restart until the cause is found (TM 5-642 ¶3-11b(7), ¶7-9h, ¶7-9l).\n","safety":"Do not block the control's motor or ignition switches in or out, and do not hold the relay in — the safety features stop working and the safety element overheats (TM 5-642 ¶7-9h, ¶3-11b(7)). Reset once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.primary_failed","name":"Primary control failed — relay, safety switch or board won't send the burner out","systems":["fuel"],"prior":"occasional","keywords":["primary control","bad primary","protectorelay","control board","r8184","safety switch wont reset"],"signs":{"blr.start":"nothing!","blr.motor_v":"missing!","blr.primary_line_in":"present!","blr.tt":"yes","blr.lockout":{"no":0.5,"repeats":0.4,"once":0.1},"blr.limit_open":"no","blr.cad_ohms":"good?","blr.polarity":"ok","gen.output":"none"},"confirm":"Line voltage into the control and a call at T–T, nothing out to the motor and igniter — even after a reset and with the CAD cell reading dark.","fix":"Confirm polarity and a sound neutral first, and that the CAD cell reads dark (a cell that sees light stops a\nstart). Then replace the control with one matched to the flame sensor and safety timing the burner needs, and\nset the thermostat anticipator to the control's rating. Don't block or hold a relay in — the safety features\nstop working (TM 5-642 ¶7-9h). Nuisance safety trips are often low voltage or reversed polarity, not the\ncontrol (¶3-13d(6)).\n","safety":"Never block or hold a relay in to make it run — the safety features don't work while it is held (TM 5-642 ¶7-9h). After a lockout reset once only; a lockout that comes back means find the cause before another reset (¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.polarity_reversed","name":"Reversed polarity or bad neutral/ground at the burner (after rewiring or a generator switch-over)","systems":["fuel"],"prior":"uncommon","keywords":["reversed polarity","polarity","hot neutral swapped","bad ground","generator transfer"],"signs":{"blr.polarity":"reversed!","blr.lockout":"once|repeats","blr.start":{"flame_lost":0.35,"nothing":0.3,"no_flame":0.2,"normal":0.1,"delayed":0.05},"gen.recent_work":"yes?","gen.after_outage":"yes?","blr.cad_ohms":"good?","blr.primary_line_in":"present"},"confirm":"White reads line voltage to ground, or black reads near zero; the control misbehaves or locks out for no flame-related reason, often starting right after wiring work or a transfer to generator power.","fix":"Correct hot and neutral at the service switch, the junction box and the primary's terminals, and make the\nground path solid. TM 5-642 ¶3-13d(6)(b) notes that a reversed hot and ground leaks enough through the\ncontrol to cause safety shutdowns. On generator-fed buildings check the transfer switch neutral bonding too.\n","safety":"With hot and neutral swapped or the ground open, the burner's metal parts can be live. Meter before you touch. After the wiring is corrected reset the primary once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.low_voltage","name":"Low or sagging supply voltage — nuisance lockouts and slow starts","systems":["fuel"],"prior":"occasional","keywords":["low voltage","voltage sag","voltage dip","brownout","nuisance lockout","lockouts at light-off","generator loading","weak voltage","slow motor","voltage drop"],"signs":{"gen.voltage":"low!","blr.lockout":"once|repeats","blr.start":{"normal":0.15,"nothing":0.2,"no_flame":0.2,"flame_lost":0.3,"delayed":0.15},"gen.after_outage":"yes?","gen.intermittent":"yes?"},"confirm":"Voltage at the burner during the start more than 10 percent under nameplate, or a recording voltmeter left on for 24 hours or more (TM 5-642 ¶3-13d(6)(a)) catching dips at light-off, with nothing else wrong at the burner.","fix":"Find where the drop is: panel versus burner under load, loose or burnt connections, an undersized or overlong\nrun, a shared load starting. If the source is low (station power or a generator under load), report it — low\nvoltage slows the motor and the igniter and trips the primary. Do not replace the primary or the cell first.\n","safety":"Reset the primary once. A lockout that keeps coming back at light-off is a reason to meter and find the cause, not to keep resetting (TM 5-642 ¶7-9l), and each failed try can leave oil in the chamber, so look in with the burner off for liquid oil first. A hot connection that drops voltage under load can burn.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.interlock_open","name":"Call not reaching the burner — zone-valve end switch, circulator or flow interlock, proving switch, relay, outdoor reset","systems":["fuel"],"prior":"occasional","keywords":["end switch","zone valve end switch","interlock","relay","no call at the burner","outdoor reset","proving switch","louver end switch","damper end switch","draft proving switch","low oil switch"],"signs":{"gen.call":"calling!","blr.tt":"no!","blr.start":"nothing!","blr.motor_v":"missing","blr.primary_line_in":"present","gen.control_v":"present","gen.output":"none"},"confirm":"The thermostat is calling and the zone or relay shows it, but nothing closes T–T at the primary; the burner starts the moment T–T is jumpered.","fix":"Work back from T–T: zone-valve end switch (valve opens but the switch doesn't make — common), zone relay or\nswitching relay contacts, circulator/flow-switch interlock, outdoor-reset or warm-weather shutdown holding the\nburner off, a broken wire. At a plant with ducted intakes also check the switches that stop a burner on\npurpose: the combustion-air louver or damper end switch (iced or drifted shut), a draft-proving or\nstack-damper switch, and a low-oil or low-fuel pressure switch. Replace the part that doesn't pass the call.\n\nConfirm the circulator is running before you jumper T–T on a boiler, keep the jumper on for a few seconds only,\nand take it off. Don't leave T–T jumpered.\n","safety":"An open proving or flow interlock is doing its job until you know why it is open. Never jumper one to get the burner running.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.limit_failed_open","name":"High limit (aquastat / pressuretrol / furnace limit) open while not hot — failed, mis-set or sensor out","systems":["fuel"],"prior":"occasional","keywords":["aquastat bad","high limit bad","pressuretrol bad","limit open","limit failed","sensing bulb out of the well"],"signs":{"blr.limit_open":"open_early!","blr.start":"nothing!","blr.primary_line_in":"missing!","blr.aquastat_set":"too_low?","gen.short_cycle":"yes?","blr.tt":"yes?","gen.output":"none|weak"},"confirm":"Line voltage stops at the limit while the boiler water, steam pressure or plenum is well below the dial setting; the element is loose, out of its well, or the switch simply won't close.","fix":"Check the setting and differential first (someone may have turned it down), then that the sensing bulb is\nfully in its well with heat-transfer compound, or the pressuretrol's pigtail siphon isn't plugged. A switch\nthat stays open cold is replaced — mercury-type controls must be level (TM 5-642 ¶7-11b(1)).\n\nProve it with a meter, not a jumper: line voltage across the open contacts with the boiler cold means the limit\nis open, and you read the actual boiler temperature or pressure at the same moment. Never jumper a limit,\npressuretrol or low-water cutoff to get heat. A bad control is replaced.\n","safety":"A jumpered limit or pressuretrol is how a boiler overheats or over-pressurizes. Never jumper one to test it or to get heat.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.limit_cycling_no_flow","name":"Boiler cycling on its high limit because heat isn't leaving it — circulator, zone valves, air-bound loop","systems":["fuel.boiler"],"prior":"common","keywords":["cycling on limit","boiler hot no heat","circulator not running","no flow","air bound"],"signs":{"blr.limit_open":"open_overheat!","gen.output":"none|weak","gen.short_cycle":"yes","blr.start":"normal","blr.relief":"weeping|popping?","blr.kettling":"yes?","blr.lockout":"no"},"confirm":"Burner fires fine, boiler sits at the limit and cycles on it, yet the building is cold — the water isn't moving (circulator, zone valves, air, closed valve) or the steam isn't leaving (closed header valve, flooded main).","fix":"The burner side is healthy; go to the distribution side — circulator running and moving water (feel the\nsupply and return, check the pump), zone valves opening, air in the loop, closed isolation valves; on steam,\nheader and main valves, water line and pressuretrol. Fix the flow and the cycling stops. Confirm the limit\nitself opens at its setting and the relief valve isn't being asked to do the limit's job.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.limit_stuck_closed","name":"High limit / pressuretrol not shutting the burner off — boiler overheating or over-pressure","systems":["fuel"],"prior":"uncommon","keywords":["limit stuck closed","aquastat stuck","pressuretrol stuck","runaway boiler","plugged pigtail","boiler over pressure"],"signs":{"blr.limit_open":"closed_hot!","blr.relief":"popping|weeping","blr.steam_press":"high","blr.pressure_hw":"high?","blr.plenum_f":"high","blr.kettling":"yes?","gen.runs_constantly":"yes?","gen.water_leak":"yes?"},"confirm":"Boiler well past its setting (steaming, relief or safety valve lifting, plenum scorching) and the limit still has the burner running; on steam, often a pigtail siphon packed with scale so the pressuretrol never sees the pressure.","fix":"Shut the burner off at the service switch and let it cool. Clean or replace the pressuretrol's pigtail siphon\nand check the control's bellows; replace an aquastat or limit whose contacts have welded; make sure a\nfurnace limit isn't bypassed or its element pulled out of the airstream. Replace a relief or safety valve that\nlifted more than once — its seat is cut. The hand-lift test belongs to the regular test schedule, at the\npressure the maker and TM 5-642 ¶4-41c specify (80 to 85 percent of the popping point), with the discharge piped\nto a safe drain. Don't lever-test a valve on a boiler that is already over-pressured. Never raise a limit or\nsafety-valve setting to stop the nuisance.\n","safety":"An overheating boiler can rupture or scald. Don't add cold water to a hot boiler. Treat a relief valve that has been discharging steam or boiling water as a scald hazard.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.lwco_low_water","name":"Low-water cutoff tripped on genuinely low water — leak, failed feeder, return not coming back","systems":["fuel.boiler"],"prior":"common","keywords":["low water","low water cutoff","lwco tripped","lost water","boiler dry"],"signs":{"blr.lwco":"open_low!","blr.water_level":"low!","blr.pressure_hw":"low","blr.start":"nothing!","blr.primary_line_in":"missing","gen.water_leak":"yes?","gen.output":"none"},"confirm":"LWCO contacts open and the glass is empty (steam) or the boiler pressure is at zero (hot water); the burner is held off until water is restored.","fix":"Let the boiler cool before adding water. Then find where the water went (TM 5-642 ¶4-78): a leak or broken\nsection, a return pump or feeder that failed, a broken or blocked return, a valve closed in the return,\na gauge glass valved off or drained (false low), or priming and surging from dirty water carrying it out.\nRefill to the normal line, check the feeder with the broken-union test (¶4-35), and watch the level through\na full cycle before leaving. Blow down a float-type LWCO weekly in service.\n","safety":"Low water is the most serious condition a boiler plant faces (TM 5-642 ¶4-78). Never feed cold water into a hot, dry boiler — it can crack sections or flash to steam. Never bypass the cutoff.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.lwco_fooled","name":"Low-water cutoff holding the burner off with the water level fine — dirty probe, sludged float, bad control","systems":["fuel.boiler"],"prior":"occasional","keywords":["lwco bad","probe dirty","float stuck","low water cutoff nuisance","lwco wont reset"],"signs":{"blr.lwco":"open_fooled!","blr.water_level":"normal|bouncing","blr.start":"nothing!","blr.primary_line_in":"missing","blr.water_cond":"dirty?","gen.intermittent":"yes?","gen.output":"none"},"confirm":"Contacts open, but water shows at the right level in the glass (after blowing it down) or the hot-water boiler is full and pressurized.","fix":"Burner off and locked out, the boiler cool and at zero pressure, and the water drained below the connection,\nbefore you pull a probe or open a float chamber. To blow a float chamber down, close the top and bottom\nconnection valves, then open the blowoff (TM 5-642 ¶4-34).\n\nProbe type: pull the probe and clean the scale off it; check the control's test button and the wiring; replace\nthe control if it still won't make with a clean probe in water. Float type: blow it down until the water runs\nclear, then open the float chamber and clean out the mud if the switch still won't make (TM 5-642 ¶4-34,\n¶4-35c). A bouncing water line trips a cutoff intermittently — see surging. Steam boilers need two\nindependent cutoffs; don't jumper either (¶7-13b).\n\nBefore you leave, retest the cutoff (drain slowly until the burner drops out) and refill to the normal line.\n","safety":"Never jumper the cutoff to keep the burner running while you chase the fault. A cutoff that has just been cleaned and not retested is the one most likely to be trusted wrongly.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.lwco_failed_closed","name":"Low-water cutoff failed to cut out (stuck, bridged, bypassed or not fitted) — burner firing with low or no water","systems":["fuel.boiler"],"prior":"uncommon","keywords":["boiler ran dry","dry fired","lwco bypassed","lwco jumpered","no lwco","low water burner running","cutoff did not trip","cutoff failed","glass empty burner running"],"signs":{"blr.lwco":"stuck_closed!","blr.water_level":"low!","blr.start":"normal","blr.pressure_hw":"low?","gen.water_leak":"yes?","gen.output":"weak|none"},"confirm":"Glass empty (steam) or pressure at zero (hot water) with the burner still firing and the cutoff contacts closed; a jumper across the cutoff, or no cutoff on the boiler.","fix":"Burner off at the service switch now (TM 5-642 ¶4-78). Do not open the feed or make-up line — cold water on a\nhot, dry boiler cracks sections or flashes to steam. Let it cool completely, then inspect for dry-fire damage\n(cracked or warped sections, weeping joints, a sagging crown) before refilling. Find why the cutoff did not\ntrip (probe bridged with scale, float stuck, welded contacts, a jumper, wrong wiring), replace it, remove any\njumper, and prove it with a slow-drain test. A steam boiler needs two independent cutoffs, so test both (¶7-13b).\n","safety":"Never add water to a hot, dry boiler. Treat the boiler as damaged until it has been inspected.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.surging","name":"Steam boiler surging, priming or foaming — dirty or oily water, high water line, overfiring","systems":["fuel.boiler"],"requires":{"boiler_kind":"steam"},"prior":"common","keywords":["surging","priming","foaming","bouncing water line","carryover","wet steam","dirty boiler water"],"signs":{"blr.water_level":"bouncing!","blr.water_cond":"dirty!","blr.lwco":"open_fooled?","gen.short_cycle":"yes?","blr.steam_press":"none|normal","gen.output":"weak","blr.start":"normal"},"confirm":"Water line bounces an inch or more while steaming, oily film or foam in a drawn sample, nuisance LWCO trips, wet steam and hammer in the mains.","fix":"Skim the boiler through the skim tapping with a slow fire until the water runs clean; blow down from the bottom\na little at a time until it runs clear, watching the glass — stop at the low-water mark and never leave a\nblowdown valve open; on a new or repiped boiler expect to skim several times to clear cutting oil. Check the\nwater line isn't carried too high and the firing rate isn't above the boiler's rating (oversized nozzle).\nGauge-glass taps at a turbulent spot can fake a bounce (TM 5-642 ¶4-77a) — compare with the LWCO behavior. Fix\nthe leaks that keep bringing fresh water (and oxygen and dirt) into the boiler.\n","safety":"A bottom blowdown on a small steam boiler can drop the water out of the glass and trip the cutoff. Watch the glass the whole time, and have the blowdown piped to a safe drain.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.flooding","name":"Steam boiler flooding — feeder leaking or over-feeding, return backing up, hand bypass left open","systems":["fuel.boiler"],"requires":{"boiler_kind":"steam"},"prior":"occasional","keywords":["flooding","boiler flooded","overfilling","feeder leaking","too much water"],"signs":{"blr.water_level":"high!","gen.output":"weak","gen.water_leak":"yes?","blr.water_cond":{"clean":0.6,"dirty":0.4},"blr.steam_press":"normal|none","gen.short_cycle":"yes?"},"confirm":"Water above the top of the glass, wet steam or hammer; the broken-union test (TM 5-642 ¶4-35b) shows the feeder valve trickling with the boiler full, or a hand bypass passing.","fix":"Shut the feed, drain to the normal line, then prove where the water came from: broken-union test on the\nfeeder (a partly plugged feed line holds the valve off its seat — ¶4-35b(2)(a)), a leaky hand-bypass globe\nvalve, a swing check in the return that's failed, a condensate pump returning a slug, a tankless coil leaking\ninto the boiler, or city pressure needing a reducing valve. Repair that part, don't just keep draining.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.controls_misset","name":"Operating control set wrong — aquastat or pressuretrol too low or differential too tight","systems":["fuel"],"prior":"occasional","keywords":["aquastat set low","differential","setting","turned down","pressuretrol setting","limit set too low"],"signs":{"blr.aquastat_set":"too_low!","gen.short_cycle":"yes","gen.output":"weak","blr.start":"normal","blr.limit_open":"open_early?","blr.lockout":"no","blr.stack_temp":"normal?"},"confirm":"Burner runs clean but only in short bursts and the building never catches up; dial set well under the system's design (hot-water limit far below 180 °F, pressuretrol cut-out barely above cut-in, furnace limit low).","fix":"Set the controls to the system's design values and a sensible differential (TM 5-642 ¶3-13d(5)(d): a limit set\ntoo low shuts the burner down before the building can get warm; ¶6-39b: furnace limit about 175–200 °F). Ask\nwho turned it down and why — sometimes it was covering an overheating or relief problem that needs fixing\ninstead. On steam, a pressuretrol that cycles the burner every few minutes wants a wider differential.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.controls_set_high","name":"Operating control set too high — aquastat or pressuretrol turned up, relief or safety valve lifting","systems":["fuel"],"prior":"occasional","keywords":["aquastat set high","aquastat cranked up","pressuretrol set high","limit turned up","setting too high","dial turned up","relief popping from high setting","safety valve lifting"],"signs":{"blr.aquastat_set":"too_high!","blr.limit_open":"open_overheat?","blr.relief":"popping|weeping?","blr.steam_press":"high?","blr.pressure_hw":"high?","blr.plenum_f":"high?","blr.start":"normal"},"confirm":"Dial or setpoint well above the system's design (hot-water limit well over 200 °F, a steam pressuretrol cut-out turned up toward the 15 psi safety valve, a furnace limit above 200 °F), and the control is opening where it is set — the boiler really is that hot.","fix":"Set it back to design (aquastat 180–200 °F, pressuretrol cut-in ½–1 psi with a 1–2 psi differential, furnace\nlimit 175–200 °F per TM 5-642 ¶6-39b) and ask why it was turned up — an undersized radiator, a weak circulator\nor a failing exchanger usually sits behind it. Replace a relief or safety valve that has lifted. Never raise a\nlimit or valve setting to stop a nuisance.\n","safety":"A setpoint near the relief valve's rating leaves no margin. Do not raise a valve setting.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.control_cycling","name":"Short cycling from the thermostat side — anticipator, wiring, location or an oversized unit","systems":["fuel"],"prior":"occasional","keywords":["short cycling","anticipator","thermostat cycling","cycles too often"],"signs":{"gen.short_cycle":"yes!","blr.limit_open":"no","blr.aquastat_set":"ok","blr.lockout":"no","blr.start":"normal","gen.output":"normal|weak"},"confirm":"Burner starts and stops every few minutes with the limit never opening and the operating control set right; the call itself comes and goes.","fix":"TM 5-642 ¶3-13d(5): check the thermostat's anticipator is set to the primary control's amp draw and the heater\nelement screwed in tight; look for reversed or badly spliced wires at the stat and the primary; check the\nstat's location (sun, drafts, a supply register) and its differential. A grossly oversized nozzle or boiler\nalso heats too fast — compare the nozzle with the load.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.flue_blocked","name":"Flue or chimney blocked or restricted — soot, debris, fallen liner, snow or ice at the cap","systems":["fuel"],"prior":"occasional","keywords":["blocked chimney","blocked flue","chimney plugged","frost on the chimney","chimney iced","snow on the vent","bird nest"],"signs":{"blr.flue":"restricted!","blr.draft_br":"weak!","blr.draft_of":"none_positive!","blr.soot_outside":"yes","blr.smoke":"high|heavy?","blr.co":"high|very_high?","blr.co_room":"yes?","blr.spill_switch":"tripped?","blr.start":{"normal":0.45,"flame_lost":0.25,"delayed":0.2,"no_flame":0.05,"nothing":0.05},"blr.flame_look":"pulsing|smoky?","gen.burnt_smell":"yes?"},"confirm":"No draft at the breech, pressure over the fire, smoke and soot at the draft regulator and inspection door; soot or debris at the chimney base, a collapsed liner, or a cap sealed with frost and ice.","fix":"Shut the burner off, air out the room, and test for CO before anything else. Clear the smoke pipe, breeching and\nchimney base; check the cap and the top of the liner for ice, frost and snow (cold flues frost shut from the\ninside in deep cold — a low stack temperature makes it worse); repair a fallen or crushed liner. Then tune the\nburner: the soot that blocked it came from a dirty fire. TM 5-642 ¶4-87 lists the boiler-room-smoke checks:\nclosed damper, stopped breeching or stack, soot-closed passages, leaky settings, too many sharp turns.\n","safety":"A blocked flue dumps combustion products — including CO — into the building. Don't run it until the flue is clear and draft is proven. If the burner has puffed or locked out, look into the chamber with the burner off for liquid oil before the next start. A tripped spill or rollout switch is a safety too — find the cause before you reset it, and never jumper or bypass it.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.draft_poor","name":"Poor chimney draft — cold or oversized chimney, downdraft, leaks, barometric regulator mis-set or stuck open","systems":["fuel"],"prior":"occasional","keywords":["poor draft","no draft","downdraft","cold chimney","barometric damper","draft regulator"],"signs":{"blr.draft_br":"weak!","blr.draft_of":"none_positive","blr.flue":"clear","blr.flame_look":"pulsing","blr.start":"delayed?","blr.soot_outside":"yes?","blr.oil_smell":"yes?","blr.smoke":"high?","blr.co_room":"yes?","blr.spill_switch":"tripped?","gen.intermittent":"yes?"},"confirm":"Flue clear but draft at the breech is weak or reverses with the wind; flame pulses; smoke and odor on start-up; the barometric gate hangs open or the chimney is leaky, cold, or exposed.","fix":"Set the barometric regulator (weight and level) so the breech holds the draft the burner wants, with the gate\njust floating. Seal chimney and cleanout leaks (TM 5-642 ¶3-13d(1)(b)), add a cap or extend the chimney if wind\nreverses it, line an oversized cold masonry flue, or add a draft inducer listed for the appliance and\ninterlocked with draft proving. Too little draft puts pressure in the firebox and pushes odors and smoke out\n(¶3-11b(11)). Re-tune the burner once draft is right.\n","safety":"A poorly drafted burner puts CO in the building. With a CO complaint, shut it down, ventilate, and prove the draft and the flue before another start. If the burner has puffed or locked out, look into the chamber with the burner off for liquid oil before the next start. A tripped spill or rollout switch is a safety — find the cause before you reset it, and never jumper it.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.draft_excessive","name":"Excessive draft — tall chimney in extreme cold, regulator stuck shut or missing, over-strong inducer","systems":["fuel"],"prior":"occasional","keywords":["too much draft","excessive draft","draft too high","strong chimney","cold weather draft"],"signs":{"blr.draft_br":"excessive!","blr.draft_of":"excessive!","blr.stack_temp":"high","blr.o2":"high","blr.cold":"extreme|cold","blr.flame_look":"stringy|pulsing?","blr.start":"delayed?","blr.lockout":"once?","gen.output":"weak?"},"confirm":"Breech draft far past the burner's spec with the regulator gate shut or absent; O2 high and stack temperature high for the air setting; worse the colder it gets.","fix":"Chimney draft grows with the gap between flue and outdoor temperature, so a stack that behaves at 40 °F pulls\nhard at −40 °F. Free up or replace the barometric regulator and weight it to hold the breech at spec; a very\ntall stack may need a double-acting (or second) regulator, or a motorized draft damper interlocked with the\nburner. Excess draft pulls extra air through the fire, lowers CO2 and efficiency and magnifies any leak (TM\n5-642 ¶3-11b(11)); it can also lift the flame off the retention head at light-off. Re-tune the air afterward.\n","safety":"A flame that lifts off the head at light-off can drop out and leave oil in the chamber. After a lockout reset the primary once; if it locks out again, look into the chamber with the burner off for liquid oil and find the cause before another reset (TM 5-642 ¶7-9l).","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.combustion_air_short","name":"Combustion air starved — intake drifted shut, louvers closed, tight room, exhaust fans pulling it negative","systems":["fuel"],"prior":"occasional","keywords":["combustion air","no makeup air","intake blocked","snow in the intake","room negative"],"signs":{"blr.combustion_air":"restricted!","blr.o2":"low","blr.smoke":"high|heavy","blr.co":"high|very_high","blr.flame_look":"smoky","blr.draft_of":"none_positive?","blr.co_room":"yes?","blr.spill_switch":"tripped?","blr.soot_outside":"yes?","gen.intermittent":"yes?"},"confirm":"Intake louvers closed or drifted full of snow, a sealed-up boiler room, or exhaust fans that pull the room negative; the burner smokes and the CO climbs when the room depressurizes.","fix":"Open and clear the combustion-air path — dig out and screen a drifted intake, open louvers, add an outside-air\nduct sized for the firing rate — and make sure exhaust fans and dryers can't pull the room negative while the\nburner runs (interlock or make-up air). TM 5-642 ¶4-87c: enough door, window or other openings must be in use\nfor combustion air. Re-tune after.\n","safety":"A starved burner makes CO and a flue under positive room-pressure spills it. Ventilate before working.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.too_little_air","name":"Too little combustion air at the burner — air shutter closed down, dirty fan wheel, air tube or head carboned","systems":["fuel"],"prior":"common","keywords":["not enough air","running rich","smoky","air shutter closed","dirty fan wheel","sooting"],"signs":{"blr.o2":"low!","blr.smoke":"high|heavy!","blr.co":"high|very_high","blr.flame_look":"smoky","blr.soot_hx":{"light":0.5,"heavy":0.5},"blr.stack_temp":{"normal":0.5,"high":0.4,"low":0.1},"blr.combustion_air":"ok","blr.co_room":"yes?","blr.soot_outside":"yes?","gen.recent_work":"yes?"},"confirm":"Low O2 (high CO2) with a smoke spot of 2 or more and CO rising; dark, lazy flame. Room air is fine — the restriction is at the burner.","fix":"Clean the burner fan wheel, air tube, retention head and the inlet screen; check the shutter and band haven't\nslipped. Then set the air by the book: close the air until a trace of smoke shows, open it until the smoke just\ndisappears, then add a little more (TM 5-642 ¶3-11b(10)) and confirm with the analyzer — O2 about 4–6 %, smoke 1\nor less, CO under 100 ppm. A burner that won't reach 5 % O2 without smoking is a replacement candidate\n(¶3-23e). Brush out the soot it made.\n","safety":"A rich burner puts CO in the building. With a CO complaint, shut it down, ventilate, and prove the draft and the flue before another start.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.too_much_air","name":"Too much combustion air — shutter wide open, lean fire, hard light-off","systems":["fuel"],"prior":"occasional","keywords":["too much air","running lean","excess air","air wide open","high o2"],"signs":{"blr.o2":"high!","blr.flame_look":"stringy","blr.start":"delayed?","blr.smoke":"normal","blr.stack_temp":"high?","blr.draft_br":"normal","blr.chamber":"carbon_oil?","blr.cold":"cold|extreme?","gen.output":"weak?"},"confirm":"O2 well over 8 % with the draft normal and no flue leak at the sample point; a sparky, stringy, noisy flame; delayed or rough light-off; raw oil on the chamber floor. It often shows up when the weather turns cold on a burner that draws outside air.","fix":"Close the air shutter and band in steps toward the smoke-trace point and back off just past clean (TM 5-642\n¶3-11b(10), ¶3-13d(2)(a) — too much air makes a poor fire and soaks the brick with raw oil). Make sure a leaky\nappliance setting or a sample taken past the barometric isn't faking the high O2 (¶3-13f, ¶3-23b). Target\nO2 4–6 %, smoke 1 or less. Excess air carries heat up the stack — efficiency comes back as the O2 drops.\n\nIf the burner draws outside air, a shutter that was right in a warm room runs lean at −40 °F (cold air is about\na quarter denser, so the same fan delivers about a quarter more air by weight) and rich again in summer. Set\nthe air with the analyzer at the season's intake temperature and recheck when the weather swings. Enter the\nactual intake temperature as the room / combustion air temperature.\n","safety":"A lean fire that lights hard puffs. If the light-off has been rough, look into the chamber with the burner off for liquid oil before the next start, and reset the primary once only.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.hx_sooted","name":"Heat exchanger / flue passages sooted up","systems":["fuel"],"prior":"common","keywords":["sooted up","soot in the boiler","needs cleaning","flue passages plugged","dirty heat exchanger"],"signs":{"blr.soot_hx":"heavy!","blr.stack_temp":"high!","blr.draft_of":"none_positive?","gen.output":"weak","gen.runs_constantly":"yes?","blr.smoke":"high?","blr.co_room":"yes?","blr.spill_switch":"tripped?","blr.soot_outside":"yes?","blr.o2":"normal|low"},"confirm":"Stack temperature high for the firing rate, passages narrowed with soot at the cleanout, draft falling off over the fire, soot blowing out of the appliance.","fix":"Shut down, brush and vacuum the flue passages, combustion chamber, smoke pipe and chimney base; replace the\ngaskets and seal the cleanouts. Then find and fix what made the soot — air setting, nozzle, draft, combustion\nair — and tune with the analyzer, or it's back in a month. Soot insulates: an eighth of an inch costs several\npoints of efficiency and shows up as stack temperature. TM 5-642 ¶4-79a(1), ¶4-87b.\n","safety":"Soot-blocked passages push CO and smoke out of the appliance. With a CO complaint, shut it down, ventilate, and prove the draft and the flue before another start. A tripped spill or rollout switch is a safety — find the cause before you reset it, and never jumper it.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.underfired_condensing","name":"Stack too cool — cold boiler or return water, uninsulated outdoor stack, oversized boiler, condensing flue","systems":["fuel"],"prior":"uncommon","keywords":["low stack temperature","condensing in the flue","wet flue","rusted smoke pipe","underfired","cold return water","low aquastat setting","outdoor stack","flue gas dew point"],"signs":{"blr.stack_temp":"low!","blr.flue":"wet!","gen.output":"weak?","blr.o2":"high?","blr.nozzle":"ok|wrong","blr.aquastat_set":"too_low?","gen.runs_constantly":"yes?","blr.draft_br":"weak?"},"confirm":"Net stack under about 275 °F with rust streaks, moisture or white deposits in the smoke pipe and chimney base; usually cold boiler or return water, an outdoor stack that loses its heat, or a boiler far bigger than its load running cold and short (or fired below the plate rating).","fix":"Flue gas that falls below its dew point drops acid water in the pipe and chimney, and the sulfur in the oil\nmakes it acid (TM 5-642 ¶4-98a). Find out why the gas is cool before you touch the nozzle.\n- Boiler or return water running cold (a low operating limit, outdoor reset, long cold starts): raise the\nsetpoint toward the design value (180 °F is typical) or add return-water protection that holds the boiler\nmaker's minimum return temperature, which the boiler's manual gives.\n- An uninsulated outdoor stack in deep cold: insulate it or fit an insulated stainless liner.\n- Too much excess air: trim to O2 4–6 %.\n- A boiler far bigger than its load: confirm the nozzle matches the plate. Downsizing within the maker's range\nlengthens the runs but lowers the stack temperature, so it does not cure a wet flue by itself.\n\nRepair corroded pipe before it leaks flue gas.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.chamber_damaged","name":"Combustion chamber / refractory damaged or oil-soaked","systems":["fuel"],"prior":"occasional","keywords":["cracked chamber","refractory","fire brick","chamber collapsed","oil soaked brick"],"signs":{"blr.chamber":"damaged|carbon_oil!","blr.flame_look":"impinging|smoky","blr.start":"delayed?","blr.smoke":"high?","blr.oil_smell":"yes?","blr.stack_temp":"high?","blr.nozzle":"ok?"},"confirm":"Through the port — cracked, collapsed or burned-through refractory, or a floor black with carbon and raw oil; rumbling and puffing for minutes after a light-off is the soaked lining cooking off (TM 5-642 ¶3-11b(9)).","fix":"Do not fire into oil-soaked refractory or onto a wet chamber floor. Burner and oil supply off, let it cool, soak\nup and remove any liquid oil, scrape out the carbon, and replace any refractory or blanket that is saturated — it\ncannot be burned out safely in a small gun-fired chamber (TM 5-642 ¶3-11b(9) describes letting oil-soaked soft\nbrick burn off with the relief door open; a small unit has no relief door, so do not copy that).\n\nRepair or replace the chamber (wet-blanket or pre-formed liners for most gun burners) and re-set the air tube\ninsertion. Then fix what soaked it: failed ignitions, after-drip, a nozzle spraying onto the wall. A damaged\nchamber lets the flame hit cold iron, which smokes and shortens the boiler's life.\n","safety":"Raw oil in the chamber turns a normal light-off into a puffback. Do not relight until the chamber is dry and clean. For the first light after the repair, keep the inspection door and port closed, everyone clear of the front of the unit and one person at the switch; if it does not light on that one try, stop and look again.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.scale","name":"Water-side scale or sludge — kettling, hot spots, heat not getting into the water","systems":["fuel.boiler"],"prior":"occasional","keywords":["scale","kettling","lime","hard water","boiler scaled","sludge in the boiler"],"signs":{"blr.kettling":"yes!","blr.stack_temp":"high","gen.output":"weak","blr.limit_open":"open_overheat?","blr.water_cond":"dirty?","blr.dhw":"weak?","blr.soot_hx":"light"},"confirm":"Rumbling, percolating or banging while the burner runs, stack temperature high with clean flue passages, and a history of fresh make-up water (leaks) or hard water.","fix":"Scale insulates the water side: find and stop the make-up water first (every gallon brings new minerals), then\nflush and, where the maker allows, chemically clean the boiler and rinse thoroughly; open handholes and remove\nsludge from the mud ring and lower sections (TM 5-642 ¶4-85b, ¶4-88). Treat the water afterward. Kettling in\na hot-water boiler can also be low flow through the boiler — check the circulator and bypass before descaling.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.tankless_scaled","name":"Tankless coil scaled or plugged — little domestic hot water","systems":["fuel.boiler"],"prior":"occasional","keywords":["tankless coil","no domestic hot water","coil scaled","no hot water at the tap"],"signs":{"blr.dhw":"weak!","gen.output":"normal","blr.aquastat_set":"ok|too_low","blr.kettling":"no?","blr.start":"normal"},"confirm":"Boiler holds temperature and heats the building, but the tap runs lukewarm or the flow is poor: scale\ninside the coil (low flow) or outside it (poor heat transfer); or the low-limit/reverse-acting aquastat isn't\nkeeping the boiler hot between heating calls.\n","fix":"Check the low-limit setting first (the boiler must be held around 160–180 °F for the coil to work). Then flow-test\nthe coil: poor flow means scale inside — acid-flush with a circulating pump and a descaler the coil maker\napproves, or replace the coil (and its gasket). Fit a mixing valve on the outlet and a flow restrictor if the\ncoil is undersized for the draw. A coil that drips into the boiler shows up as rising boiler pressure.\n","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.tankless_leak","name":"Tankless coil leaking domestic water into the boiler — pressure climbs, relief valve weeps","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"prior":"uncommon","keywords":["coil leaking","tankless coil leak","pressure climbing","relief valve weeping"],"signs":{"blr.pressure_hw":"high!","blr.fill_isolated":"yes!","blr.relief":"weeping|popping!","gen.water_leak":"yes?","blr.limit_open":"no","gen.recent_work":"no"},"confirm":"Boiler pressure keeps climbing with the make-up water valve shut and the burner off; the relief valve weeps or lifts at normal boiler temperature.","fix":"Isolate the coil (shut the domestic cold feed to it) and watch — pressure that stops climbing confirms it.\nReplace the coil or plug it off and install an indirect or separate water heater. Replace a relief valve that\nhas been weeping for long; its seat is scored. A waterlogged expansion tank or a passing fill valve gives a\nsimilar pressure rise, so rule them out first (see the expansion tank and fill valve causes). Only a leaking\ncoil keeps climbing with the make-up valve shut — that's why the fill-valve-shut test matters.\n","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.relief_valve_bad","name":"Relief valve weeping at normal pressure — worn or fouled seat","systems":["fuel.boiler"],"prior":"occasional","keywords":["relief valve leaking","relief valve weeping","bad relief valve","safety valve dripping"],"signs":{"blr.relief":"weeping!","blr.pressure_hw":"normal!","blr.steam_press":"normal","blr.limit_open":"no","gen.water_leak":"yes"},"confirm":"Dripping or weeping with the boiler pressure and temperature well under the valve's rating — the seat is scored or has debris on it.","fix":"Do not lever-flush it as a repair. TM 5-642 ¶4-41c allows a hand lift only when the pressure is 80 to 85\npercent of the popping point, and a boiler that is well under the valve's rating is not there. If the maker\nallows a lever lift to clear debris, do it at working pressure with the full-size discharge pipe in place and\neveryone clear of the outlet. If it still weeps, replace the valve with one of the same pressure rating and\ncapacity — never tighten the spring (¶4-41c) or plug the outlet. Pipe the discharge to a safe spot. If the\npressure ever reads high, the valve is doing its job: look at the expansion tank, fill valve, tankless coil or\nlimit instead (see the expansion tank and fill valve causes).\n","safety":"A relief or safety valve is the last line against a boiler rupture. Replace, don't disable. A lever lift throws boiler-temperature water or steam, so keep clear of the outlet.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.exp_tank_bad","name":"Expansion tank waterlogged or lost its air charge — pressure climbs as the water heats","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"prior":"very_common","keywords":["bad expansion tank","waterlogged expansion tank","expansion tank","ruptured bladder","relief popping when hot","pressure climbs when hot","extrol","lost air cushion"],"signs":{"blr.exp_tank":"waterlogged!","blr.pressure_hw":"high!","blr.relief":"weeping|popping","blr.fill_isolated":"no","blr.limit_open":"no","blr.fill_valve":"ok?","gen.output":"normal|weak","blr.start":"normal"},"confirm":"Pressure is normal cold but climbs toward the relief setting as the boiler heats, and the relief valve weeps or lifts hot; the tank rings dull or solid all over, the air valve spits water or holds no air, and the pressure holds steady with the fill valve shut.","fix":"Isolate the tank and drain its water side before you test the air side. A bladder tank that spits water at the\nair valve has a ruptured bladder — replace the tank rather than pumping it up, and set the new tank's air\nprecharge to the cold fill pressure (about 12 psi) before it goes onto the wet system. On a plain steel\ncompression tank, drain it and restore its air cushion, then find out why it keeps losing air. If the tank\ntests good but the pressure still climbs to the relief setting on every heat-up, it is too small for the\nwater in the system. Replace a relief valve that has popped repeatedly; its seat is cut.\n","safety":"The water in the tank is hot and under pressure. Let the system cool and the pressure down before you isolate or drain the tank. A relief valve is the last line against a rupture; replace it, don't disable it.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.fill_valve_passing","name":"Fill (make-up) valve passing or set high — pressure creeps up even with the boiler cool","systems":["fuel.boiler"],"requires":{"boiler_kind":"hw"},"prior":"occasional","keywords":["bad fill valve","fill valve leaking through","pressure reducing valve passing","high pressure cold","prv leaking","makeup valve passing","fill valve set high"],"signs":{"blr.fill_valve":"passing!","blr.pressure_hw":"high!","blr.relief":"weeping|popping","blr.fill_isolated":"no","blr.exp_tank":"ok?","blr.limit_open":"no","blr.start":"normal"},"confirm":"Pressure creeps up toward the relief setting even with the boiler cool, the expansion tank tests good, and closing the shutoff ahead of the fill valve stops the rise.","fix":"Close the shutoff ahead of the fill valve and bleed the boiler back to the cold fill pressure (about 12 psi); if\nit then holds, the fill valve is passing. Clean the valve's seat and strainer (scale under the seat lets supply\nwater creep through) or replace the pressure-reducing fill valve, and set its cold fill pressure to match the\nexpansion tank's air precharge. A relief valve that has popped repeatedly is replaced, not re-seated.\n","safety":"A relief valve is the last line against a rupture; replace it, don't disable it. Let the boiler cool and the pressure down before you work on the fill valve.","refs":["practice"],"module":"boiler-oil.yaml"},{"id":"blr.furnace_airflow","name":"Furnace starved for airflow — dirty filter, slow blower, closed registers — tripping its limit","systems":["fuel.furnace"],"prior":"very_common","keywords":["dirty filter","limit tripping","furnace overheating","low airflow","closed registers"],"signs":{"blr.air_filter":"dirty!","blr.limit_open":"open_overheat!","blr.plenum_f":"high!","blr.blower":{"ok":0.45,"weak":0.5,"off":0.03,"constant":0.02},"blr.ducts":"restricted?","gen.short_cycle":"yes","gen.output":"weak","blr.start":"normal"},"confirm":"Burner runs, the plenum gets very hot, the limit opens and the burner cycles; filter loaded, blower slow\nor belt slipping, or registers shut (TM 5-642 ¶6-40g: outlet air over 160 °F for long is nearly always\nairflow).\n","fix":"Replace the filter and clean the blower wheel; check belt tension, pulley setting and that the blower isn't\nrunning backward (¶6-36, ¶6-40a); open registers and dampers and fix crushed or blocked ducts. Then check\nplenum temperature and the limit setting (about 175–200 °F — ¶6-39b). A furnace that still trips with full\nairflow is overfired: check the nozzle against the plate.\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.blower_failed","name":"Furnace blower motor failed or weak — motor, capacitor, belt, bearings","systems":["fuel.furnace"],"prior":"common","keywords":["blower motor","blower dead","blower capacitor","belt broken","blower bearings"],"signs":{"blr.blower":"off|weak!","blr.blower_v":"present!","blr.limit_open":"open_overheat","blr.plenum_f":"high","blr.air_filter":"clean?","gen.short_cycle":"yes?","gen.output":"none|weak","gen.burnt_smell":"yes?"},"confirm":"Voltage at the blower motor once the plenum is hot but it doesn't run (or barely turns); the burner then cycles on the limit with the plenum scorching.","fix":"Power off: spin the wheel for seized bearings, check the belt and pulleys, test the capacitor, ohm the windings,\npress the motor's overload reset if it has one (TM 5-642 ¶6-40a(3)). Replace the motor (match hp, rpm, frame,\nrotation and the speed taps or ECM program) or the belt and bearings. A too-tight belt or binding thrust\ncollars overload the motor (¶6-36a).\n","safety":"Do not run the burner without airflow. Leave the furnace off (use other heat) until the blower runs; the limit is a backup, not the control.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.fan_control_no_start","name":"Fan control not switching the blower on (or on far too late)","systems":["fuel.furnace"],"prior":"occasional","keywords":["fan control","fan limit","fan switch","blower not coming on","fan control contacts"],"signs":{"blr.blower":"off!","blr.blower_v":"missing!","blr.limit_open":"open_overheat","blr.plenum_f":"high","gen.output":"none|weak","gen.short_cycle":"yes?"},"confirm":"Plenum hot, no voltage out of the fan control to the blower; the blower runs when its switch is set to manual/on. The fan contacts are burnt or the control's element is tired or set too high.","fix":"Replace the fan-limit control (don't repair switches in the field — TM 5-642 ¶7-11a(8)); set fan-on about 115 °F\nand fan-off about 100 °F with a 10–20 °F differential (¶7-11a(4)), limit about 175–200 °F. Mount the element\nwhere it sees the plenum air, not the crown sheet. Until the part arrives, run the blower from the manual fan\nswitch so it moves air whenever the burner fires, with the limit still in the circuit. Do not jumper across\nthe limit terminals: TM 5-642 ¶6-40e treats that as an emergency-only measure, and ¶6-40d says not to operate a\nforced warm-air furnace without the blower control.\n","safety":"Never run the burner with no blower control and no manual fan; the heat exchanger overheats and the limit is the only thing left. Don't bypass the limit to get heat.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.fan_control_setting","name":"Blower running constantly — fan control stuck on, set too low, or switch left on manual","systems":["fuel.furnace"],"prior":"occasional","keywords":["blower runs all the time","fan runs constantly","cold air blowing","fan switch on"],"signs":{"blr.blower":"constant!","blr.plenum_f":"low?","gen.output":"weak|normal","gen.runs_constantly":"yes?","blr.limit_open":"no","blr.start":"normal"},"confirm":"The blower never stops, blowing cool air between burner cycles; the fan control's contacts are welded, the fan-off setting is below room temperature, or the manual fan switch is on.","fix":"Check the thermostat fan switch and the control's manual lever first. Set fan-off about 100 °F (TM 5-642 ¶6-39a,\n¶7-11a(4)); a control whose contacts won't open has been cooked by overheating — replace it and find the\noverheating (airflow, overfiring). Frequent blower starts and stops shorten motor life: widen the differential\n10 °F (¶6-40f).\n","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"blr.hx_cracked","name":"Cracked heat exchanger — combustion gases into the supply air","systems":["fuel.furnace"],"prior":"uncommon","keywords":["cracked heat exchanger","co in the ducts","flame changes when blower starts","heat exchanger"],"signs":{"blr.hx_crack":"cracked!","blr.co_room":"yes?","blr.flame_look":"pulsing?","blr.soot_outside":"yes?","gen.burnt_smell":"yes?","blr.start":"normal","blr.limit_open":"no?","blr.stack_temp":"normal?"},"confirm":"Flame jumps or rolls when the blower starts, CO or an O2 drop in the supply air with the analyzer, soot streaks or a visible crack with a light and mirror; a CO alarm in the building. TM 5-642 ¶4-87 names a leak in the furnace's heat exchanger as a source of CO in the building.","fix":"Shut the furnace down, tag it out and ventilate. Replace the heat exchanger or the furnace — there is no\nfield repair. Find out why it cracked: years of limit trips from poor airflow, overfiring, flame impingement,\nor thermal shock from a blower that never ran. Fix that on the replacement.\n","safety":"Carbon monoxide. Red-tag it, and do not run it again until the heat exchanger is replaced.","refs":["tm-5-642","practice"],"module":"boiler-oil.yaml"},{"id":"gen.no_line_power","name":"No line power — breaker off or tripped, disconnect off, or a fuse blown","systems":["*"],"prior":"common","signs":{"gen.dead":"yes","gen.output":"none!","gen.power":"missing!","gen.breaker":{"tripped":0.6,"ok":0.37,"retrips":0.03},"vc.comp":"off!","blr.start":"nothing!","blr.motor_v":"missing!","blr.blower":"off","blr.blower_v":"missing","ahu.fan":"off!","hyd.circ":"off!"},"confirm":"No voltage across the line terminals at the unit's disconnect, then work back toward the panel.","fix":"Find where the power stops: panel breaker, disconnect switch, fuses (in the disconnect and inside the unit),\nthen the wiring between. Before resetting a tripped breaker or replacing a fuse, ask why it opened: check\nthe loads for a short to ground (meg or ohm each motor, compressor and heater to ground). If it trips\nagain right away, treat it as a shorted load, not a bad breaker.\n","safety":"Lock out and tag before opening any panel. Verify dead with a tested meter.","refs":["practice"],"module":"common.yaml"},{"id":"gen.short_to_ground","name":"Short or ground fault in a load (keeps tripping the breaker)","systems":["*"],"prior":"occasional","signs":{"gen.breaker":"retrips!","gen.dead":"yes?","gen.output":"none","gen.burnt_smell":"yes?","vc.comp":"off|hums","blr.start":"nothing","ahu.fan":"off|trips","hyd.circ":"off|hums"},"confirm":"With power locked out, meter (or megger) each load to ground — compressor terminals, motor leads, heaters — and look for scorched wiring.","fix":"Isolate the load that reads to ground or shorted (disconnect its leads one at a time). Repair chafed\nwiring; replace the shorted motor, heater or compressor. A compressor reading to ground also needs an acid\ntest of the oil before a new one goes in. Never keep resetting a breaker on a dead short.\n","safety":"Lock out and tag. A grounded compressor can blow its terminals out — don't run it to \"see\".","refs":["practice"],"module":"common.yaml"},{"id":"gen.control_power","name":"No control power — control transformer, control fuse or a shorted 24 V circuit","systems":["*"],"prior":"occasional","signs":{"gen.power":"present!","gen.control_v":"missing!","gen.call":"not_calling","gen.dead":"yes?","gen.output":"none","vc.comp":"off!","blr.start":"nothing!","blr.motor_v":"missing","ahu.fan":"off","hyd.circ":"off"},"confirm":"Line voltage on the transformer primary but no 24 V on the secondary (transformer bad), or a blown low-voltage fuse on the board.","fix":"If the control fuse is blown, find the short before replacing it: a nicked thermostat wire, a shorted\ncontactor or relay coil, or a wire rubbing the cabinet. Measure each coil's resistance (most 24 V coils\nread 5–20 Ω; near zero is shorted). Replace a transformer that has primary voltage but no secondary, and\ncheck its VA rating against the load.\n","refs":["practice"],"module":"common.yaml"},{"id":"gen.no_call","name":"Thermostat or controller not calling (setpoint, mode, schedule, failed control or broken wire)","systems":["*"],"prior":"common","signs":{"gen.call":"not_calling!","gen.power":"present","gen.control_v":"present?","gen.output":"none","gen.dead":"no?","vc.comp":"off!","blr.start":"nothing!","blr.motor_v":"missing","ahu.fan":"off","hyd.circ":"off"},"confirm":"No call signal at the unit while the space is away from setpoint; jumpering the call (e.g. R to Y or R to W) at the unit starts it.","fix":"Check mode, setpoint, schedule, batteries and any lockout or holiday setting. If the stat calls but the\nunit doesn't see it, trace the wire for a break. Replace a thermostat or controller that won't close its\noutput, and check its sensor or probe (a sensor reading wrong makes the control think it's satisfied).\n","refs":["practice"],"module":"common.yaml"},{"id":"gen.low_voltage","name":"Low supply voltage (source, generator, undersized or long wiring)","systems":["*"],"prior":"uncommon","signs":{"gen.voltage":"low!","gen.intermittent":"yes?","gen.short_cycle":"yes?"},"confirm":"Voltage at the unit under load more than 10 % below nameplate; compare with the voltage at the panel to find where it drops.","fix":"If the drop is between the panel and the unit, look for a loose or corroded connection or undersized\nwire. If the panel itself is low, it is a supply problem (utility or station power plant / generator\nloading) — report it. Low voltage overheats motors and compressors, so fix it before replacing parts.\n","refs":["practice"],"module":"common.yaml"},{"id":"gen.loose_connection","name":"Loose or burnt power connection","systems":["*"],"prior":"occasional","signs":{"gen.burnt_smell":"yes?","gen.intermittent":"yes","gen.voltage":"low?","gen.dead":"yes?"},"confirm":"Discolored or melted terminal, a lug that turns when tightened, or voltage that drops across a connection under load.","fix":"Lock out. Inspect lugs, terminal blocks, contactor and disconnect terminals for heat discoloration and\npitting. Cut back and re-terminate burnt conductors, replace damaged terminals, and torque to spec.\n","safety":"Lock out and tag; verify dead before touching terminals.","refs":["practice"],"module":"common.yaml"},{"id":"hp.rv_24v_wrongly_on","name":"Reversing valve stuck in cooling on a heat call — 24 V is still on an O-type coil (O shorted to R, or a stuck relay at the thermostat or defrost board)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"],"rv_energized":["cool"]},"prior":"common","keywords":["o shorted to r","o wire shorted","reversing valve energized in heat","24v on reversing valve in heat","stuck in cooling","stuck relay on defrost board"],"signs":{"gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_24v":"present_when_off!","hp.stat_ob_config":"ok","hp.heat_rise":"low!"},"confirm":"The unit runs in cooling on a heat call, the thermostat is set to match an O-type valve (energized in\ncooling), and metering the coil leads on the heat call shows 24 V that should not be there.\n","fix":"Find where the 24 V is coming from by working back from the coil: pull the O wire at the air handler and then\nat the thermostat, and watch the voltage on the coil leads. Look for O shorted to R (a nicked or stapled\nthermostat cable, a pinched wire at a splice), a thermostat or sub-base relay stuck on, or a stuck relay on\nthe outdoor defrost board holding 24 V on the coil. Repair or replace whatever holds the voltage on, then\nconfirm the valve moves to heating on the next heat call.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.rv_24v_absent","name":"Reversing valve stuck in cooling on a heat call — no 24 V reaching a B-type (heat-energized) coil (open B wire, thermostat or defrost-board relay)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"],"rv_energized":["heat"]},"prior":"common","keywords":["broken b wire","no 24v on b wire","b terminal dead","reversing valve signal missing","stuck in cooling"],"signs":{"gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_24v":"absent_when_needed!","hp.stat_ob_config":"ok","hp.heat_rise":"low!"},"confirm":"The unit runs in cooling on a heat call, the thermostat is set to match a B-type valve (energized in\nheating), and the coil leads read 0 V when the heat call needs them energized.\n","fix":"Trace the B circuit from the thermostat through the air handler splice and the outdoor defrost board to the\nsolenoid leads, metering as you go. The voltage drops out at the open wire, loose terminal, thermostat output\nor board relay that is at fault. Repair the break, then confirm the valve shifts to heating on the next heat\ncall.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.rv_coil_open","name":"Reversing-valve solenoid coil open or burned out (a heat-energized valve, so it sits in cooling on a heat call)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"],"rv_energized":["heat"]},"prior":"common","keywords":["bad reversing valve coil","solenoid coil open","4 way valve coil bad"],"signs":{"gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_24v":"as_required!","hp.rv_coil_ohms":"open!","hp.heat_rise":"low"},"confirm":"24 V is present right at the reversing-valve solenoid leads on the heat call, but the coil reads open (∞ Ω)\nor has no magnetic pull on a screwdriver tip.\n","fix":"Lock out power, unclip or unscrew the retaining nut on the 4-way valve pilot solenoid, and slip on a\nreplacement coil of the same voltage matched to the valve body (no refrigerant recovery needed). Secure the\nwires away from the hot discharge line so the insulation cannot melt.\n","notes":"An open coil can only leave the valve in cooling on a heat call when the valve is energized in heating\n(B-type). On an O-type valve the coil is off in heating anyway, so an open coil there shows up the other way\nround, as heating when cooling is called.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.rv_stuck_mech","name":"Reversing valve mechanically stuck (main slide jammed or pilot capillary plugged)","systems":["vc.hp"],"prior":"occasional","keywords":["reversing valve stuck","4 way valve jammed","valve wont shift","stuck reversing valve"],"signs":{"gen.output":"none|weak","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_24v":"as_required","hp.rv_coil_line_v":"as_required","hp.rv_coil_ohms":"ok!","hp.rv_shift":"no_shift!","hp.stat_ob_config":"ok","hp.heat_rise":"low"},"confirm":"The coil gets the right voltage for the mode called and tests good (strong magnetic pull if it is a 24 V\ncoil), but switching the coil with the compressor running produces no whoosh and the valve slide never\nshifts.\n","fix":"Before condemning the valve, check the charge and the pressure difference across it: a valve will not shift\nwithout enough charge and a pumping compressor. Then, with the compressor running, cycle the coil while rapping\nthe valve body gently with a rubber mallet (never dent the brass body with a steel hammer, or it will\npermanently bind). If it still will not shift or sticks again, recover the charge, remove the solenoid coil and\nshield the pilot tubes, wrap the new 4-way valve in wet rags while brazing with a nitrogen purge, replace the\nfilter-drier, evacuate to 500 microns, and weigh in the charge.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.minisplit_rv_electrical","name":"Ductless unit blowing cool air on a heat call — 4-way valve coil not energized (no line voltage from the board relay or harness) or the coil is open","systems":["vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"occasional","keywords":["mini split blowing cold in heat","mini split cools in heat mode","wall unit cold air in heating","4 way valve not energized mini split","ductless stuck in cooling"],"signs":{"gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.rv_coil_line_v":{"absent_when_needed":0.55,"as_required":0.45},"hp.rv_coil_ohms":{"open":0.45,"ok":0.55},"hp.heat_rise":"low!"},"confirm":"The head is on a heat call but blows cool air while the outdoor fan blows warm air. At the board's 4-way coil\nconnector (power on, call made) either the voltage the wiring diagram calls for is missing, or it is there and\nthe coil, checked with power off, reads open against the maker's figure.\n","fix":"Read the maker's wiring diagram to see which mode energizes the coil. If the voltage is missing, check the\nboard relay output, the harness and connector (heat damage, corrosion, a loose pin), and any stored fault code\n(look it up in the maker's manual) before replacing the outdoor board. If the voltage is there and the coil\nreads open, replace the coil with the exact part for the valve (no refrigerant recovery needed) and keep its\nleads clear of the hot discharge line.\n","safety":"The 4-way coil circuit is line voltage. Lock out and verify dead before unplugging or swapping the coil, and use a CAT III meter for the live check.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.rv_internal_leak","name":"Reversing valve stuck mid-position or leaking internally (hot discharge gas bypassing into suction)","systems":["vc.ac","vc.hp"],"prior":"occasional","keywords":["reversing valve leaking through","4 way valve bypass","reversing valve stuck mid position","hot gas bypass in 4 way valve"],"signs":{"gen.output":"weak!","hp.rv_suction_rise":"high!","vc.evap_sat":"high","vc.cond_sat":"low","vc.superheat":"low?","hp.heat_rise":"low","vc.comp_amps":"normal|low","vc.pumpdown":"weak?"},"confirm":"Touch-and-measure test on the 4-way valve body: the center tube leaving the valve toward the compressor is\nmore than 3–4 °F (often 8–20 °F) warmer than the evaporator return tube entering the valve, accompanied by\nhigh suction pressure and low head pressure.\n","fix":"First try cycling the solenoid several times under load to see if the slide seats fully. If the\nsuction-path temperature rise across the 4-way valve stays above 3–4 °F, the PTFE slide is scored\nor warped (often from brazing too hot without wet rags or overheating on high discharge temp).\nRecover the refrigerant, remove the solenoid coil and shield the pilot tubes, braze in a new reversing valve\nwith wet heat-sink wraps and a nitrogen sweep, replace the filter-drier, evacuate, and recharge by weight.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","notes":"NIST TN 1648 Table 5.3.1 shows internal 4-way/compressor leakage raises evaporator saturation\ntemperature, lowers superheat, and drops condensing temperature and indoor air temperature rise. The\nleak also bleeds discharge gas into suction, so the pump-down test fails the same way it does for weak\ncompressor valves. The 4-way valve suction rise check is what separates a leaking reversing valve from\nweak compressor valves.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.stat_ob_reversed","name":"Thermostat reversing-valve (O/B) setting does not match the valve (set to O on a B valve, or to B on an O valve)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["thermostat o/b wrong","cools in heat and heats in cool","o b setting backwards","new thermostat blowing cold in heat"],"signs":{"gen.recent_work":"yes!","gen.output":"none","hp.mode_actual":"cooling_in_heat!","hp.stat_ob_config":"reversed!","hp.rv_coil_24v":{"present_when_off":0.5,"absent_when_needed":0.45,"as_required":0.05},"hp.heat_rise":"low"},"when":[{"if":{"rv_energized":"cool"},"signs":{"hp.rv_coil_24v":"present_when_off!"}},{"if":{"rv_energized":"heat"},"signs":{"hp.rv_coil_24v":"absent_when_needed!"}}],"confirm":"Calling for heat runs the unit in cooling (and calling for cool runs it in heating), right after a\nthermostat replacement or reset, and the installer menu has the O/B setting opposite to what the valve coil\nneeds (confirmed from the wiring diagram or by metering the coil leads in both modes).\n","fix":"Change the reversing-valve O/B setting in the thermostat's installer menu to match the valve: O if the coil is\nenergized in cooling, B if it is energized in heating. Confirm which one you have from the wiring diagram or\nthe meter, not from the brand name. Then verify the outdoor unit shifts into heating on a heat call.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_board_failed","name":"Defrost control board failed (timer IC or relay dead — never initiates defrost)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["bad defrost board","defrost control failed","outdoor unit frozen solid","wont go into defrost"],"signs":{"gen.output":"weak","hp.outdoor_coil_ice":"encased!","vc.evap_sat":"low","hp.defrost_behavior":"not_in_defrost!","hp.defrost_sensor":"ok!","hp.defrost_test_pins":"no_response!","hp.heat_rise":"low","hp.cooling_mode_ok":"yes?"},"confirm":"Outdoor coil is encased in ice, 24 V power (R and C) and Y are present on the defrost board, the\ndefrost sensor tests good (closed/in-range), and shorting the TEST pins still fails to start defrost.\n","fix":"Inspect the defrost board for cracked solder joints or a burned outdoor-fan relay. Thaw the outdoor\ncoil carefully with warm water (never chip ice off fins with a screwdriver), replace the defrost\ncontrol board, set the timer jumper (30/60/90 min), and verify a forced test-pin defrost shifts the\n4-way valve, stops the outdoor fan, and energizes W2.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_sensor_fault","name":"Defrost coil sensor, defrost thermostat or outdoor ambient sensor open / drifted warm (never detects a freezing coil)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["bad defrost sensor","defrost thermostat open","defrost klixon bad","defrost thermistor drifted","ambient sensor drifted","outdoor ambient sensor bad"],"signs":{"gen.output":"weak","hp.outdoor_coil_ice":"encased!","vc.evap_sat":"low","hp.defrost_behavior":"not_in_defrost","hp.defrost_sensor":"open_or_drifted!","hp.defrost_test_pins":"starts_when_sensor_jumped!","hp.heat_rise":"low","hp.cooling_mode_ok":"yes?"},"confirm":"Outdoor coil is below 25 °F and iced solid, but the snap-disc defrost thermostat reads open (or the NTC\nthermistor reads a warm resistance, or the ambient sensor on a demand-defrost board reads off the curve);\njumping the sensor terminals and TEST pins immediately starts defrost.\n","fix":"Replace the defrost snap-disc thermostat or NTC coil thermistor, clip it tightly to the designated\nbottom liquid/distributor return bend where frost forms first, insulate the bulb from wind if specified,\nand thaw the coil before returning the unit to service. On a demand-defrost board, test the outdoor ambient\nsensor the same way and replace it if it has drifted, since the board compares coil to ambient.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_rv_no_shift","name":"Defrost initiates, but reversing valve fails to shift (fan stops and W2 calls, outdoor coil stays cold)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"uncommon","keywords":["no hot gas in defrost","fan stops in defrost but coil stays cold","reversing valve wont shift in defrost"],"signs":{"gen.output":"weak","hp.outdoor_coil_ice":"encased","hp.defrost_behavior":"fan_stops_no_hot_gas!","hp.defrost_sensor":"ok?","hp.heat_rise":"low?","hp.cooling_mode_ok":"yes?"},"confirm":"When defrost triggers, the outdoor fan stops and W2 energizes, but the reversing valve never moves to the\ncooling position that sends hot discharge gas into the outdoor coil.\n","fix":"Check whether the defrost board's reversing-valve relay is actually switching the O/B terminal during\ndefrost. If the board switches 24 V properly, check the solenoid coil and wiring to the 4-way valve;\nif the board's O/B relay contact is burned open or stuck, replace the defrost board. If the board and the\ncoil both check out, run the shift test: the valve itself may be mechanically stuck.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_fan_stays_on","name":"Outdoor fan stays running during defrost (welded fan relay on defrost board or miswired fan)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"uncommon","keywords":["outdoor fan runs in defrost","fan doesnt stop in defrost","incomplete defrost"],"signs":{"gen.output":"weak","hp.outdoor_coil_ice":"partial_or_band!","hp.defrost_behavior":"fan_runs_in_defrost!","hp.defrost_sensor":"ok?","hp.cooling_mode_ok":"yes?"},"confirm":"During a defrost cycle, the reversing valve shifts to heat the outdoor coil, but the outdoor condenser\nfan keeps spinning and blowing subfreezing air across the coil so the ice cannot finish melting.\n","fix":"With the unit off, pull the fan lead from the defrost board's OF/FAN relay terminal and check if the\nrelay contacts on the board are welded closed (0 Ω between line in and fan out with no power). Replace\nthe defrost board if the relay is welded, or correct any field wiring where a tech landed the fan\nmotor directly on the contactor load side instead of through the defrost board.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_no_terminate","name":"Defrost runs too long or never terminates until the 10-minute backup limit (sensor stuck closed or unclipped)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["stuck in defrost","defrost wont terminate","trips high pressure in defrost","steaming outdoor unit"],"signs":{"hp.defrost_behavior":"runs_too_long!","hp.defrost_sensor":"stuck_closed_or_loose!","hp.outdoor_coil_ice":"none","vc.cond_sat":"high?","vc.hps_trip":"yes?","hp.cooling_mode_ok":"yes?"},"confirm":"All ice melts off within a few minutes and the outdoor coil is steaming hot, yet the unit stays in\ndefrost with the fan off until the 10-minute backup timer expires or the high-pressure switch trips.\n","fix":"Check if the defrost termination sensor fell off the tube and is hanging in cold air. If it is clipped\ntight to the hot liquid tube (>70 °F) and still reads closed (snap-disc) or high-resistance cold\n(thermistor), replace the termination sensor.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_nuisance","name":"Nuisance defrost cycles in cold dry weather (timer set too short or a sensor reading falsely cold)","systems":["vc.hp"],"prior":"uncommon","keywords":["defrosting dry coil","nuisance defrost","defrosts with no ice","too many defrosts"],"signs":{"hp.defrost_behavior":"nuisance_dry_coil!","hp.outdoor_coil_ice":"none!","gen.output":"weak?","vc.low_ambient":"yes?","hp.cooling_mode_ok":"yes?"},"confirm":"Unit enters defrost every 30 minutes even when the outdoor coil is completely bare and dry.\n","fix":"On time-temperature defrost boards in dry climates (like polar/high-altitude stations), move the\ntimer pin from 30 minutes to 60 or 90 minutes. On a demand-defrost board or an inverter unit, check that the\ncoil thermistor has not drifted to a higher resistance, and that the outdoor ambient sensor has not drifted,\nsince either can fool the board into seeing a frost difference on a clean coil.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.basepan_frozen","name":"Outdoor basepan drain plugged or basepan heater failed — solid ice shelf in bottom of unit","systems":["vc.hp"],"prior":"occasional","keywords":["basepan frozen","bottom of coil iced","basepan heater bad","drain holes plugged with ice","cracked bottom u bend"],"signs":{"hp.basepan_ice":"solid_bottom!","hp.outdoor_coil_ice":"partial_or_band!","vc.low_ambient":"yes?","gen.output":"weak?","hp.cooling_mode_ok":"yes?"},"confirm":"Upper coil rows clear during defrost, but meltwater cannot escape the bottom pan — forming a thick\nglacier that engulfs the lower refrigerant passes and can split the bottom return bends or hit the\nfan blade.\n","fix":"With the unit off, melt the basepan ice completely with warm water (never a heat gun, and never pry against\nthe copper return bends, which may already be split). Clear leaves and mud from the drain slots, remove\nrubber shipping plugs if left in on a mini-split, verify the unit sits level on risers above the snow line,\nand test/replace the electric basepan heater and its thermostat on cold-climate units.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.defrost_cold_blow","name":"Cold air blows from vents during defrost (W2 / defrost tempering wire open or disconnected)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["cold air during defrost","blows cold when defrosting","w2 wire disconnected","no aux heat in defrost"],"signs":{"hp.defrost_cold_air":"yes!","hp.w2_defrost_call":"missing_at_air_handler!","hp.defrost_behavior":"normal_defrost","hp.heat_rise":"low?","hp.cooling_mode_ok":"yes?"},"confirm":"The outdoor unit defrosts normally (shifts into cooling to melt outdoor frost), but the indoor air\nhandler never receives the 24 V W/W2 signal from the outdoor defrost board to energize tempering\nstrip heat, so 55 °F air blows into the rooms. Only a fault when the air handler has strips wired to the\ndefrost output.\n","fix":"Connect and trace the W / W2 defrost tempering wire from the outdoor defrost board's W out terminal\nto the indoor air handler's W1/W2 strip-heat terminal, and confirm the electric heat strips stage on\nwhenever a defrost cycle runs.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.stat_em_heat_or_lockout","name":"Thermostat left on Emergency Heat, or the compressor lockout set above today's outdoor temperature (the strips are doing all the work)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["emergency heat on","em heat","e heat","compressor lockout","heat pump not running strips on","high electric bill","lukewarm air strip heat only","stuck in emergency heat"],"signs":{"hp.stat_staging":{"em_heat":0.5,"comp_lockout":0.45,"ok":0.05},"vc.comp":"off!","hp.strip_amps":"normal","gen.runs_constantly":"yes?","gen.output":"weak","hp.heat_rise":"high?","hp.cooling_mode_ok":"yes?"},"confirm":"The thermostat shows Emergency Heat, or its installer menu locks the compressor out below an outdoor\ntemperature that is higher than today's. The compressor is off, the strips draw their normal amps, the air is\nlukewarm to hot at the supply, and the unit runs constantly.\n","fix":"Take the thermostat out of Emergency Heat. If the compressor lockout is the cause, lower it to what the\nequipment allows (the maker's minimum outdoor temperature for compressor operation) and check the aux-heat\nlockout and stage delays in the same menu. Explain to the customer that Emergency Heat is for a failed heat\npump, because it runs the strips only and costs far more to run.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_sequencer_failed","name":"Aux heat sequencer or relay failed open (24 V on control coil, load contacts never close)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["bad sequencer","heat strip relay bad","aux heat not working","emergency heat blowing cold","sequencer open"],"signs":{"gen.output":"weak|none","hp.heat_rise":"low","hp.strip_amps":"zero!","hp.w2_defrost_call":"present_at_air_handler!","hp.strip_breaker":"ok","hp.strip_limits":"closed!","hp.sequencer_state":"open_with_call!","hp.cooling_mode_ok":"yes?"},"confirm":"24 V has been on the sequencer's low-voltage terminals for over 60 seconds, line voltage is present\nand limits are closed, but the sequencer's high-voltage load contacts remain open (240 V across the\ncontacts, 0 A on the heater leads).\n","fix":"Lock out power, label each wire by terminal (M1/M2, M3/M4, H1/H2), and replace the failed bimetal\nheat sequencer or contactor with one of matching staging timing and contact rating. Verify all slip-on\nspade terminals fit tightly so they do not overheat.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_limit_open","name":"Aux heat thermal high-limit switch open or one-shot fusible link blown","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["fusible link blown","strip heat high limit open","thermal fuse open","no emergency heat"],"signs":{"gen.output":"weak|none","hp.heat_rise":"low","hp.strip_amps":"zero!","hp.strip_breaker":"ok","hp.w2_defrost_call":"present_at_air_handler","hp.strip_limits":"open!","hp.cooling_mode_ok":"yes?"},"confirm":"Heater circuit has 240 V and a 24 V call, but the snap-disc high-limit switch or ceramic fusible link\nin series with the heater element reads open (∞ Ω with power off).\n","fix":"Never bypass a thermal limit or fusible link. Before replacing an open limit or blown fuse link, find\nwhy the heater rack overheated: check for a plugged filter, failed indoor blower, closed supply\nregisters, or a welded sequencer that ran the strips with the blower off. Replace with the exact\ntemperature-rated OEM limit assembly.\n","safety":"Never jumper a heater high-limit or fusible link — uncooled nichrome strips can ignite duct liner.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_element_open","name":"Electric heating element coil burned open (broken nichrome wire)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["open heating element","broken heat strip wire","burned out strip element","half heat strips out"],"signs":{"gen.output":"weak","hp.heat_rise":"low","hp.strip_amps":"zero|low","hp.strip_breaker":"ok","hp.sequencer_state":"ok","hp.strip_limits":"closed","hp.element_ohms":"open!","hp.cooling_mode_ok":"yes?"},"confirm":"Full 208/240 V is present directly across the heating element end terminals with the sequencer closed,\nbut that element bank draws 0 A and reads open (∞ Ω) with power locked out.\n","fix":"Lock out power, slide the heater rack out of the air handler, inspect the ceramic stringers for a\nbroken or melted nichrome coil and check that no broken tail is touching the cabinet, and restring or\nreplace the heater element assembly. Check indoor airflow so the new element does not overheat.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_lockout_too_low","name":"Outdoor aux-heat lockout thermostat or balance-point setting set too low (locks out strips in cold weather)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["aux heat locked out","outdoor lockout thermostat","balance point setting wrong","w2 locked out"],"signs":{"gen.output":"weak","gen.runs_constantly":"yes","hp.outdoor_below_balance":"yes","hp.w2_defrost_call":"blocked_by_lockout!","hp.strip_amps":"zero","hp.heat_rise":"low|normal","hp.cooling_mode_ok":"yes?"},"confirm":"The building is losing ground in cold weather while the heat pump runs nonstop, the strips work fine\nwhen jumped at the air handler, and the thermostat or outdoor ambient lockout is blocking W2.\n","fix":"Raise the auxiliary-heat lockout / balance-point temperature in the thermostat's installer setup (e.g.\nfrom 15 °F up to 35–40 °F), or adjust/replace a drifted outdoor ambient lockout thermostat so auxiliary\nheat can assist below the building's true balance point.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_breaker_off","name":"Air-handler strip-heat breaker or disconnect off / tripped (separate circuit from blower)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"common","keywords":["strip heat breaker off","second breaker tripped","emergency heat blows cold air","heater disconnect off"],"signs":{"gen.output":"weak|none","hp.heat_rise":"low","hp.strip_amps":"zero!","hp.strip_breaker":"off_or_tripped!","gen.power":"present","hp.cooling_mode_ok":"yes?"},"confirm":"The indoor blower and 24 V controls have power (from Circuit 1), but the second 30–60 A breaker or\npull-out feeding the electric strip banks is switched off or tripped (0 V across heater L1–L2).\n","fix":"With power off, ohm the heater banks and wiring to ground first to make sure a grounded element or\nshorted wire did not trip the breaker. Then restore the heater breaker, command Emergency Heat / W2,\nand verify balanced amp draw on all strip stages.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.aux_stuck_on","name":"Electric heat strip stuck ON continuously (welded sequencer/relay or element shorted to grounded frame)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["heat strips stuck on","welded sequencer","grounded element","overheating supply air","fighting cooling mode"],"signs":{"hp.sequencer_state":"welded_or_grounded!","hp.heat_rise":"high!","hp.strip_amps":"normal|low","gen.burnt_smell":"yes?","hp.cooling_mode_ok":"yes?"},"confirm":"Clamp meter shows current on the electric heater leads with the thermostat off or in cooling, caused\neither by a sequencer contact welded shut (240 V, full amps) or a sagging nichrome coil touching the\ngrounded metal rack (120 V to ground on one leg, ~half amps even with the sequencer open).\n","fix":"Lock out power immediately — an energized strip with the blower off will cycle on the high-limit until\nthe limit fails. Ohm each element terminal to the metal frame (to catch a grounded coil) and across\neach sequencer contact with 24 V disconnected (to catch a welded contact). Replace the failed\nsequencer or grounded element rack, and inspect the high-limit switch for heat fatigue.\n","safety":"Lock out all air-handler breakers before opening the heater compartment; a grounded strip stays hot on one leg even when the sequencer is open.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.outdoor_txv_starving","name":"Outdoor (heating) metering device stuck closed or restricted — starves in heating, cools normally","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"occasional","keywords":["heating txv stuck","outdoor txv bad","outdoor piston plugged","starves in heat only","cools fine wont heat"],"signs":{"gen.output":"weak","hp.cooling_mode_ok":"yes!","hp.check_valve_test":"outdoor_heating_restricted!","vc.evap_sat":"low!","vc.superheat":"high!","vc.subcool":"high?","vc.discharge_temp":"high?","hp.heat_rise":"low","vc.cond_sat":"low?","vc.lps_trip":"yes?"},"confirm":"In heating mode suction pressure dives and outdoor-coil superheat is very high, but when the outdoor air is\nwarm enough to run it, switching the unit into cooling brings pressures, superheat, and subcooling right\nback to normal. Liquid backs up behind the starved device, so subcooling runs high, which is what separates\nit from an undercharge.\n","fix":"Inspect the outdoor heating TXV sensing bulb (must be tight and insulated on the outdoor suction\nheader) and warm the bulb to see if the valve opens. If the power head is dead, the inlet screen is\nplugged, or the outdoor heating piston is clogged, recover the charge, clean or replace the outdoor\nmetering assembly and bi-flow filter-drier, evacuate to 500 microns, and weigh in the charge.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.indoor_check_valve_stuck","name":"Indoor bypass check valve stuck closed in heating (forces the condensed liquid through the indoor metering device)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"uncommon","keywords":["indoor check valve stuck closed","cools fine weak heat","temperature drop across indoor metering device","frost on indoor metering device in heat"],"signs":{"gen.output":"weak","hp.cooling_mode_ok":"yes!","hp.check_valve_test":"indoor_bypass_stuck!","vc.evap_sat":"low","vc.superheat":"high","vc.cond_sat":"low|normal","vc.subcool":"low?","vc.hps_trip":"no"},"confirm":"Unit cools fine, but in heating suction is low and superheat is high. Head pressure reads normal to low at the\nliquid port, because that port sits downstream of the stuck valve, and the high-pressure switch does not trip.\nThere is a sharp temperature drop (or frost) across the indoor metering assembly where the bypass check valve\nis failing to open.\n","fix":"Lightly tap the brass check-valve body while switching between cooling and heating to see if a stuck\nPTFE ball or flapper frees up. If it stays restricted in heating, recover the charge, replace the\nindoor check-valve / piston housing (or bi-flow TXV), install a new bi-flow filter-drier, evacuate,\nand recharge by weight.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","notes":"A liquid-line restriction leaves condensing temperature about where it was and drops subcooling (NIST TN 1648\nTable 5.4.1), so this fault is easy to miss on the head reading. Do not expect a high head or a high-pressure\ntrip from it.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.outdoor_check_valve_leak","name":"Outdoor check valve leaking through in heating (bypasses outdoor metering device and floods compressor)","systems":["vc.hp"],"requires":{"hp_unit":["ducted","inverter"]},"prior":"uncommon","keywords":["outdoor check valve leaking","flooding in heating mode","low superheat in heat only","sweating compressor in heat"],"signs":{"gen.output":"weak","hp.cooling_mode_ok":"yes","hp.check_valve_test":"outdoor_bypass_leaking!","vc.superheat":"low!","vc.evap_sat":"high","vc.subcool":"low","vc.discharge_temp":"low","vc.comp_sweat":"yes","hp.heat_rise":"low","vc.cond_sat":"low"},"confirm":"In heating mode, superheat at the compressor drops near zero with a sweating/frosted accumulator and\nhigh suction pressure because liquid is bypassing around the outdoor TXV/orifice through a failed\noutdoor check valve.\n","fix":"Do not leave the unit running with liquid floodback. Recover the refrigerant, replace the leaking\noutdoor check valve (using wet heat-sink rags so the new seat is not heat-damaged during brazing) and\nthe bi-flow filter-drier, evacuate to 500 microns, and weigh in the charge.\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.heating_low_indoor_airflow","name":"Low indoor airflow in heating — dirty filter, closed or crushed ducts, or a dirty indoor coil (the indoor coil is the condenser)","systems":["vc.hp"],"prior":"common","keywords":["high pressure trip in heating","high head in heat mode","dirty filter heat pump","low indoor airflow heating","closed registers heat pump","restricted ducts heating","dirty indoor coil heating"],"signs":{"gen.output":"weak?","vc.filter":"dirty","vc.static":"high","vc.evap_fan":"weak?","vc.ducts":"restricted?","vc.evap_dirty":"yes?","hp.heat_rise":{"high":0.6,"normal":0.38,"low":0.02},"vc.cond_sat":{"high":0.6,"normal":0.38,"low":0.02},"vc.hps_trip":"yes?","vc.evap_sat":"normal?","vc.discharge_temp":"high?","vc.comp_amps":"high?","gen.short_cycle":"yes?"},"confirm":"With the indoor coil acting as the condenser, a loaded filter, closed or crushed ducts, or a matted indoor\ncoil show up as high external static, weak air at the registers and an air rise above the normal band\n(over about 38 °F ducted), with head pressure climbing toward the high-pressure cutout. A mild restriction\nmoves the numbers only a little, so rest the call on what you can see: the filter, the static reading, the\nregisters and the coil face.\n","fix":"Check the indoor air filter first, then inspect supply registers, return dampers, the indoor coil face\n(and secondary heat exchanger if dual-fuel), and indoor blower speed/capacitor. Restore full indoor\nCFM (~400 CFM per ton) before resetting the high-pressure switch.\n","notes":"NIST TN 1648 Table 5.1.1: reducing indoor (condenser) airflow in heating mode strongly raises\nindoor air temperature rise (+32% at the largest fault, about 30% less air), condensing saturation\ntemperature (about +5 °F) and discharge temperature (+4%) while barely changing evaporator saturation\ntemperature. Those are small moves, so the head and rise often still read normal until the restriction is\nsevere.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.indoor_blower_failed_heating","name":"Indoor blower not running or running slow in heating (motor, run capacitor, relay or control board) — the indoor coil overheats and the head climbs","systems":["vc.hp"],"prior":"common","keywords":["indoor blower not running heat pump","blower motor bad in heat","no air from vents heat pump","blower capacitor bad","air handler fan not coming on","high pressure trip no airflow"],"signs":{"gen.output":"none|weak","vc.evap_fan":{"off":0.6,"weak":0.35,"running":0.05},"vc.cap":"bad?","vc.filter":"clean?","vc.static":"low?","vc.hps_trip":"yes?","vc.cond_sat":"high?","hp.heat_rise":"high?"},"confirm":"The compressor and outdoor fan run on the heat call but the indoor blower is not turning, or turns slowly and\nmoves little air, while the head climbs and the high-pressure switch trips. With a clean filter and low\nstatic, the airflow problem is the blower, not the ducts.\n","fix":"Voltage at the motor decides it: present means the motor or its run capacitor, absent means the blower relay,\nthe control board or the fan-delay logic. With voltage at the motor, test the capacitor, spin the shaft for\nseized bearings, and ohm the windings and thermal protector. On an ECM motor check the control signal and the\nmotor's own plug before condemning it. With no voltage, check the fan relay, the board output and the\nthermostat G call. Do not leave the compressor running with no indoor airflow, because it will trip on high\npressure.\n","safety":"Keep the heat strips off until the blower runs. A strip with no airflow overheats the heater rack and can open the limit or the fusible link.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.outdoor_coil_blocked_heating","name":"Outdoor coil (heating evaporator) blocked by snow drift, freezing-rain glaze, leaves, a cover, or a matted, dirty coil face","systems":["vc.hp"],"prior":"common","keywords":["snow drift on heat pump","outdoor unit covered in snow","freezing rain on heat pump","blocked outdoor coil heating","dirty outdoor coil heat pump","matted outdoor coil","cottonwood on outdoor coil"],"signs":{"gen.output":"weak!","hp.outdoor_airflow_heating":"blocked_snow_or_debris!","vc.evap_sat":"low!","vc.cond_sat":"low","hp.heat_rise":"low","vc.discharge_temp":"high?","vc.superheat":"high?","vc.cond_dirty":"yes?","vc.cond_airpath":"blocked?","hp.cooling_mode_ok":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.45,"high":0.5,"low":0.05}}}],"confirm":"The outdoor coil is starved of air by drifted snow, an ice shell from freezing rain, leaves, a cover, or a\nmat of dirt and cottonwood on the coil face, pulling evaporator saturation temperature way down and dropping\nindoor condensing pressure and supply air rise.\n","fix":"Shovel snow clear with at least 24 in. of breathing room around all sides of the outdoor unit, melt\nany freezing-rain shell with warm water, remove debris or covers, and install a snow hood / wind\nbaffle or higher snow stand if drifts regularly bury the coil. If the coil face is matted, power off and\nclean it from the inside out with coil cleaner and low-pressure water, then comb the fins.\n","notes":"NIST TN 1648 Table 5.2.1: outdoor (evaporator) airflow blockage in heating mode produces the largest\ncapacity loss (−24%) of any single fault, with a steep drop in evaporator saturation temperature and\ncondensing temperature, and rising superheat and discharge temperature.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.outdoor_fan_failed_heating","name":"Outdoor fan not running or running slow in heating (motor, run capacitor, defrost-board fan relay, DC fan driver, or ice locking the blade)","systems":["vc.hp"],"prior":"occasional","keywords":["outdoor fan off in heat","outdoor fan motor bad in heating","fan not spinning heat pump","outdoor fan capacitor bad","outdoor fan slow heat pump"],"signs":{"gen.output":"weak","vc.cond_fan":{"off":0.65,"slow":0.3,"running":0.05},"hp.defrost_behavior":"normal_defrost|not_in_defrost","vc.evap_sat":"low!","vc.cond_sat":"low!","hp.heat_rise":"low","hp.outdoor_coil_ice":"encased?","vc.cap":"bad?","hp.cooling_mode_ok":"yes?"},"confirm":"Compressor is running in normal heating (not in a defrost cycle), the outdoor fan blade is still or turning\nslowly, and suction pressure and outdoor coil temperature plummet instead of rising as they would in cooling\nmode.\n","fix":"Check whether 208/240 V is leaving the defrost board's outdoor-fan relay (OF/FAN) to the motor. If\nvoltage reaches the motor, test the fan run capacitor, check whether ice in the shroud is locking the\nblade, and ohm the motor windings. If voltage stops at the defrost board while not in defrost, the\nboard's NC fan relay contact has burned open — replace the defrost board. On a ductless or inverter unit\nthe outdoor fan is usually a DC motor driven from the board: there is no capacitor to test, so check the\nboard's fan output, the motor connector and the motor against the maker's data.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.below_balance_point","name":"Outdoor ambient below the heat pump's thermal balance point (pressures normal for deep cold — needs aux heat)","systems":["vc.hp"],"prior":"common","keywords":["below balance point","too cold outside for heat pump","runs constantly in cold weather","lukewarm air in extreme cold"],"signs":{"gen.output":"weak","gen.runs_constantly":"yes!","vc.low_ambient":"yes","hp.outdoor_below_balance":"yes!","hp.outdoor_coil_ice":"none","hp.outdoor_airflow_heating":"clear","vc.evap_sat":"normal","vc.superheat":"normal","vc.subcool":"normal","hp.heat_rise":"low|normal","hp.cooling_mode_ok":"yes?"},"confirm":"Outdoor coil is clean and clear of ice, suction grades normal for the outdoor air (the coil runs only about\n3–18 °F below it), superheat and subcooling are on target, and the compressor is running flat out below the\nbuilding's balance point.\n","fix":"Do not add refrigerant to try to raise suction pressure in cold weather — that will seriously\novercharge the system when weather warms up. Verify that auxiliary electric strip heat or backup\nhydronic/furnace heat is enabled and staging on to supplement the heat pump below its balance point.\n","refs":["nist-tn1648","practice"],"module":"heatpump.yaml"},{"id":"hp.minisplit_comm_error","name":"Mini-split indoor–outdoor communication error (open/spliced signal wire, miswiring, or dead outdoor board supply)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"very_common","keywords":["communication error","mini split blinking light","s2 s3 error","serial communication fault","indoor outdoor communication fault"],"signs":{"gen.output":"none","vc.comp":"off","hp.inverter_code":"comm_error!","hp.comm_signal":"dead_or_noisy!"},"confirm":"Indoor head displays a communication fault code (look it up in the maker's table) or a blinking indicator LED,\nand metering the serial link terminal (labeled S, S2–S3, 2–3 or similar) to the common shows steady 0 V, a\nstuck DC voltage, or a dead outdoor board instead of the normal unsteady, sweeping DC signal.\n","fix":"1. Verify 208/240 V line power at the outdoor terminals L1–L2 and check that the indoor-to-outdoor\n   interconnect cable lands terminal-for-terminal (1 to 1, 2 to 2, 3/S to 3/S — never crossed).\n2. Inspect the interconnect run for wire-nut splices (most manufacturers forbid splices on the serial\n   link), nicked insulation, or high-voltage induction; pull a continuous cable of the gauge and\n   conductor count the install manual calls for if it is spliced.\n3. Disconnect the signal wire at the outdoor board and measure the board's open-circuit DC output: if\n   the outdoor board has line power and good fuses/thermistor/rectifier but outputs 0 V DC with no\n   status LEDs, replace the outdoor main board.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.inverter_ipm_fault","name":"Inverter compressor drive / IPM fault (shorted IGBT module, failed DC bus capacitor or reactor)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"occasional","keywords":["ipm error","inverter board bad","compressor twitches and stops","igbt shorted","dc bus fault"],"signs":{"gen.output":"none","vc.comp":"off|hums","hp.inverter_code":"ipm_or_drive!","hp.ipm_diode_test":"failed!","hp.inverter_comp_phases":"balanced_ok!"},"confirm":"Compressor windings U–V–W test balanced and clean to ground, but the unit faults out on a drive or IPM code\n(as the maker's table defines it) and the diode test across P(+)/N(−) to U, V, W on the outdoor inverter\nboard shows a shorted or open leg. A DC bus well below the maker's normal figure supports it, but that is a\nlive 300–400 V DC measurement, so see the safety note before taking it.\n","fix":"Lock out power and wait the maker's stated time (never less than 5 minutes) for the DC bus capacitors to\ndischarge, then verify under 10 V DC before touching the board. Always test the compressor windings (U–V–W\nbalance and megger to ground, with the leads off the board) before installing a new inverter PCB so a shorted\ncompressor does not immediately blow the replacement IPM. Apply fresh thermal paste uniformly under the IPM\nheat sink and torque the mounting screws evenly.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.inverter_comp_winding","name":"Inverter BLDC compressor winding fault or seized/demagnetized rotor","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"occasional","keywords":["inverter compressor bad","u v w resistance unequal","grounded inverter compressor","locked rotor mini split"],"signs":{"gen.output":"none","vc.comp":"off|hums","hp.inverter_code":"ipm_or_drive!","hp.inverter_comp_phases":{"imbalanced_or_grounded":0.55,"balanced_ok":0.4},"hp.ipm_diode_test":"ok?"},"confirm":"With the U, V, W harness unplugged from the inverter board, phase-to-phase resistances (U–V, V–W,\nU–W) are unequal, open, or read to ground — or, with all three phases equal and clean to ground, the\ncompressor sputters and stalls (seized or demagnetized rotor, high start current) on a board whose IPM\nand DC bus test good.\n","fix":"Replace the inverter compressor (and inspect/diode-check the IPM board at the same time, as a grounded\nwinding often takes out an IGBT leg). Flush or clean the circuit if the oil is dark or acidic, install\na new filter-drier, evacuate to below 500 microns, and weigh in the exact factory charge.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.eev_coil_open","name":"Mini-split EEV stepper coil open, shorted or unplugged","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"common","keywords":["eev coil open","bad eev stepper motor","eev not clicking","electronic expansion valve coil bad"],"signs":{"gen.output":"none|weak","hp.eev_coil_ohms":"open_or_short!","hp.eev_init_click":"silent!","hp.inverter_code":"eev_or_sensor?","vc.superheat":"high|low"},"confirm":"EEV makes no initialization clicking sound when breaker power is cycled, and ohming the 5- or 6-pin\nEEV stepper plug shows an open or shorted winding pair.\n","fix":"With the board made safe first (see the safety note), unclip the failed stepper motor head from the brass EEV\nbody (no refrigerant recovery is required to swap the external coil), plug the new stepper coil into the\nboard, secure its locking clip so it seats squarely on the spindle, and cycle power to hear the\ninitialization step sequence.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.eev_body_stuck","name":"Mini-split EEV valve body mechanically stuck (needle seized closed or open)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"occasional","keywords":["eev stuck","eev body jammed","electronic expansion valve stuck closed","eev magnet test"],"signs":{"gen.output":"weak|none","hp.eev_coil_ohms":"ok!","hp.eev_init_click":"clicks_no_flow_change!","hp.flare_joint":"tight_clean?","vc.evap_sat":"low|high","vc.superheat":"high|low"},"confirm":"All four stepper coil windings ohm balanced and the coil clicks at power-up, but the valve needle does\nnot open or close (starving with frost at the outdoor EEV outlet, or flooding right through).\n","fix":"With the board made safe first (see the safety note), remove the stepper coil and rotate a cylindrical EEV\nservice magnet around the brass spindle while gently tapping the valve body to free grit or copper oxide on\nthe needle threads. If it frees up, reinstall the coil and power-cycle to home it. If the internal rotor\nremains seized, recover the charge, take the stepper coil off so the heat cannot reach it, braze in a new\nEEV body wrapped in wet heat-sink rags with a nitrogen purge, evacuate deeply, and weigh in the factory\ncharge.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. R-32 and R-454B are mildly flammable (A2L): use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.thermistor_drifted","name":"NTC thermistor drifted out of curve, or loose off its coil (coil, discharge, ambient or room sensor reporting a false temperature)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit","inverter"]},"prior":"common","keywords":["bad thermistor","sensor drifted","mini split ramps down early","discharge thermistor fault","coil sensor out of range","thermistor loose","sensor off the coil","never defrosts","defrosts constantly"],"signs":{"gen.output":"weak","gen.short_cycle":"yes?","hp.thermistor_check":{"drifted_or_open":0.6,"loose_or_misplaced":0.35,"ok":0.05},"hp.inverter_code":"eev_or_sensor?","hp.outdoor_coil_ice":"partial_or_band|encased?","vc.evap_sat":"normal?","vc.cond_sat":"normal?"},"confirm":"Unplugging the thermistor and comparing its kΩ resistance against a calibrated thermometer (or a 32 °F\nice-water bath) shows it is off the manufacturer's resistance-vs-temperature curve, or it reads right at the\nbulb but the bulb is loose or out of its well and not touching the coil it should read, causing the inverter to\nthrottle down compressor Hz, lock out prematurely, or defrost wrongly (never, or all the time).\n","fix":"With the board made safe first (see the safety note), replace the drifted NTC thermistor (confirm\nwhether the position uses a 5 kΩ, 10 kΩ, 15 kΩ, 50 kΩ, or 200 kΩ @ 25 °C curve — discharge sensors use a much\nhigher resistance rating than coil/air sensors), seat it all the way into its copper well with thermal grease,\nand clip it tight. If the sensor tests good, re-seat it on the exact coil spot and clip the maker's way.\n","safety":"Inverter outdoor board: breaker off, wait the maker's stated time (never less than 5 minutes), then confirm under 10 V DC across P(+) and N(−) with a CAT III 600 V meter before unplugging any harness (compressor U/V/W, EEV, thermistor, serial) or touching the board. Unplug the compressor leads from the board before any megger test. A live DC bus reads roughly 300–400 V DC: insulated probes, one hand, and never while unplugging.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.minisplit_flare_leak","name":"Mini-split flare-joint refrigerant leak (cracked flare, wrong torque, or thermal expansion)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"very_common","keywords":["mini split leak","leaking flare nut","low charge mini split","frost on small service valve","flare leak"],"signs":{"gen.output":"weak","hp.flare_joint":"oil_or_leak!","vc.oil":"yes","vc.leak_found":"yes?","vc.evap_sat":"low","vc.superheat":"high","vc.subcool":"low","vc.cond_sat":"low?","hp.heat_rise":"low?","vc.evap_frost":"partial?"},"confirm":"Oil residue, soap bubbles, or an electronic leak-detector alarm at the indoor whip union or outdoor\nservice-valve flare nuts, often accompanied by frost on the small two-phase liquid line and weak\noutput. Subcooling has collapsed, which is the tell that separates a shortage from a restriction.\n","fix":"Recover any remaining refrigerant, undo the leaking flare union, cut back the old flare, slide the\nforged 45° mini-split flare nut on first, ream lightly, form a fresh concentric flare with an orbital\nflaring block, apply a tiny drop of the refrigerant oil the maker calls for (or Nylog) to the flare face, and tighten\nwith a torque wrench to the maker's spec (typically 1/4 in.: 11–14 ft-lb; 3/8 in.: 25–30 ft-lb; 1/2 in.:\n36–45 ft-lb; 5/8 in.: 45–55 ft-lb). Pressure-test with dry nitrogen to the unit's nameplate design test\npressure, never above it (older R-22 ductless units are lower), pull a deep vacuum below 500 microns, and weigh\nin the nameplate charge plus or minus the manual's ounces per foot for the actual line-set length\n(mini-splits have no liquid-line sight glass and expand inside the outdoor unit, so always charge by weight).\n","safety":"R-32 and R-454B are mildly flammable (A2L). Use an A2L-rated recovery machine and leak detector, keep open flame and hot tools away from any leak, ventilate, and evacuate or purge with nitrogen fully before brazing.","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.blower_wheel_packed","name":"Mini-split indoor cross-flow blower wheel packed with biofilm and lint (barely any air throw, surging noise)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"occasional","keywords":["dirty mini split blower wheel","mold on wheel","surging noise","weak airflow wall unit","cleaning mini split wheel"],"signs":{"gen.output":"weak","hp.crossflow_wheel":"caked_surging!","vc.evap_fan":"weak","vc.evap_split":"high?","hp.heat_rise":"high?"},"confirm":"Looking into the discharge louver with a flashlight shows the curved tangential blades of the\ncylindrical blower wheel filled with dark biofilm/lint; even a 1/16 in. coating spoils the aerodynamic\nscoop of a cross-flow wheel so air barely leaves the head and surges rhythmically.\n","fix":"Lock out power, remove the plastic cabinet shroud and louvers, bag the indoor head with a mini-split\nwash bib (protecting the right-side control board and louver stepper motors from water), or pull the\nblower wheel out by loosening the left bearing cup and right motor set-screw. Wash the wheel blades\nand coil clean with low-pressure water and coil cleaner, dry thoroughly, and reassemble.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.minisplit_cond_pump","name":"Mini-split condensate pump or pan float switch failed (overflow lockout or water dripping down wall)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"common","keywords":["mini split leaking water","condensate pump bad","float switch mini split","overflow alarm wall head"],"signs":{"hp.cond_pump_state":"pump_or_float_fault!","gen.water_leak":"yes","vc.drain":"clogged?","gen.output":"none|weak"},"confirm":"Indoor pan is full of water or the head shuts off on a drain-float error; the mini-pump reservoir\nfloat is stuck with slime, the diaphragm pump buzzes without pumping, or the safety switch is open.\n","fix":"Flush the indoor drain pan and clear biofilm from the small float reservoir and reed magnet. Check\nthat the discharge vinyl tubing is not kinked or siphoning back without a vent. Replace a noisy or\nburned-out mini-pump, and pour water into the pan to verify both pump cut-in and high-water cutoff.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.multizone_crossed","name":"Multi-zone branch box or outdoor port wiring crossed (pipes go to head A, control wires go to head B)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"occasional","keywords":["multi zone wired wrong","crossed pipes and wires","wrong head gets cold","branch box ports crossed"],"signs":{"gen.recent_work":"yes!","gen.output":"none|weak","hp.multizone_mismatch":"crossed_pipes_wires!","vc.evap_frost":"heavy?"},"confirm":"Calling for cooling or heating on Indoor Head A opens the EEV for Port A at the outdoor unit / branch\nbox, which is piped to Indoor Head B — so Head B's coil floods (freezing solid in cooling or baking in\nheating with its fan off) while Head A blows room-temperature air and never satisfies.\n","fix":"Run one zone at a time (or use the outdoor unit's wiring/piping check mode if equipped) to map which\ncontrol cable (A, B, C, D) matches which pair of liquid and gas flares. Move the control cables at the\noutdoor unit or branch box so every port's electrical plug matches its refrigerant lines.\n","notes":"Rule out the normal one-mode-at-a-time behavior of a non-heat-recovery multi-zone unit first (see the\nmode-conflict cause): a head waiting in standby while another head runs the opposite mode is not crossed.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hp.multizone_mode_conflict","name":"Multi-zone heads asking for opposite modes (normal behavior, not a fault — the outdoor unit serves one mode at a time and the second head waits)","systems":["vc.ac","vc.hp"],"requires":{"hp_unit":["minisplit"]},"prior":"common","keywords":["multi zone head wont heat","multi zone head wont cool","head blinking standby","mode conflict","one head heating one head cooling","head waiting"],"signs":{"hp.multizone_modes":"mixed_modes!","gen.output":"none|weak","vc.comp":"running?"},"confirm":"One head is running in the mode it was first called for while another head, set to the opposite mode, sits in\nstandby (often blinking) and delivers nothing. Nothing is broken: the outdoor unit can serve only one mode at a\ntime.\n","fix":"Nothing needs repair. Set all the heads to the same mode, or let the first mode finish before the other head\ntakes its turn, and explain this to the customer. If they need heating in one room and cooling in another at\nthe same time, that takes equipment that can run both modes at once (a heat-recovery type, per the maker's\nliterature), which is an equipment choice.\n","refs":["practice"],"module":"heatpump.yaml"},{"id":"hyd.circ_motor","name":"Circulator motor failed (open, shorted, or grounded winding)","systems":["hydronic"],"prior":"common","keywords":["bad circulator motor","burned out pump motor","dead circulator"],"signs":{"gen.output":"none","hyd.circ":"off!","hyd.circ_volts":"present!","hyd.circ_windings":"failed!","hyd.circ_cap":"ok","gen.burnt_smell":"yes?"},"confirm":"Full line voltage is present at the motor leads on a call for heat, but the motor stays dead or trips\nthe breaker, and ohm/megger checks show an open, shorted, or grounded winding.\n","fix":"Lock out power. On a wet-rotor circulator, replace the motor head / cartridge assembly (or complete pump\nif isolation flanges are fitted). On a 3-piece or base-mounted pump, replace the motor on the resilient\ncradle and align the coupling. Check for water leaking from the shaft seal into the motor before\nenergizing the replacement.\n","safety":"Lock out and tag out power before opening the motor junction box.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_cap","name":"Circulator run capacitor failed","systems":["hydronic"],"prior":"common","keywords":["bad pump capacitor","circulator humming","weak run cap on pump"],"signs":{"gen.output":"none","hyd.circ":"hums!","hyd.circ_cap":"bad!","hyd.circ_windings":"ok","hyd.circ_shaft":"ok","hyd.circ_amps":"high?"},"confirm":"The wet-rotor circulator hums and gets hot without moving water, the rotor turns freely with a\nscrewdriver, and the capacitor inside the terminal box reads below rating or open.\n","fix":"Lock out power, discharge the capacitor, and replace it with one of the exact same µF rating and equal\nor higher voltage rating (typically 4–10 µF, 370/440 VAC on small wet-rotor pumps). Verify amp draw and\nflow once restarted.\n","safety":"Lock out power and discharge the capacitor before touching its terminals.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_relay","name":"Switching relay, zone board, or pump contactor not sending voltage to circulator","systems":["hydronic"],"prior":"common","keywords":["bad switching relay","taco relay bad","honeywell aquastat relay","no power to pump"],"signs":{"gen.output":"none","gen.call":"calling","hyd.circ":"off!","hyd.circ_volts":"missing!","hyd.zv_endswitch":"closes"},"confirm":"The thermostat or zone end switch is calling the relay board, line voltage is present on the board's\nsupply terminals, but no line voltage leaves the pump relay contacts to the circulator.\n","fix":"Check the plug-in ice-cube relay, soldered board relay (look for cracked solder joints on the back of\nthe PCB), or pump contactor contacts. On a socketed relay panel, swap the suspect ice-cube relay with a\nknown good zone slot to verify, then replace the relay or control board.\n","safety":"Line voltage and 24 V share the same switching relay enclosure — lock out before removing the board.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_seized","name":"Circulator rotor or bearing assembly seized","systems":["hydronic"],"prior":"common","keywords":["stuck circulator","seized cartridge","seized bearing assembly","pump stuck after summer"],"signs":{"gen.output":"none","hyd.circ":"hums!","hyd.circ_shaft":"seized!","hyd.circ_cap":"ok","hyd.circ_windings":"ok","hyd.circ_amps":"high"},"confirm":"The pump motor hums and runs hot with a good capacitor, and the wet-rotor shaft (behind the center bleed\nplug) or 3-piece bearing shaft cannot be turned by hand.\n","fix":"Lock out power. On a wet-rotor pump, close both pump isolation flanges (with no flanges, drain the loop\ndown below the pump), let the pump cool below about 120 °F and relieve it to 0 psig at its drain before\nthe center vent screw comes out, and catch the fluid. Then try freeing the rotor shaft with a flathead\nscrewdriver; if it grinds or re-seizes from magnetite/sludge, replace the replaceable cartridge and\nclean the dirt separator. On a 3-piece pump, replace the seized bearing assembly, oil the wicks per the\nnameplate with SAE 20 non-detergent oil, and install a new coupler.\n","safety":"A pump on a live hot loop sprays when its vent plug comes out. Isolate, cool and relieve first; eye and hand protection is the last line, not the control. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_coupling","name":"Circulator coupling sheared or broken","systems":["hydronic"],"prior":"common","keywords":["broken coupler","sheared pump coupling","bell and gossett coupler","motor runs no flow"],"signs":{"gen.output":"none","hyd.circ":"running!","hyd.circ_shaft":"sheared!","hyd.circ_amps":"low","hyd.pump_head":"zero!","hyd.loop_dt":"high?"},"confirm":"The motor runs quietly at low (unloaded) amps, but looking through the bracket window shows the flexible\ncoupler broken and the pump shaft stationary, with zero differential pressure across the pump.\n","fix":"Lock out power. Before installing a new coupler, spin the pump shaft by hand to make sure a seized\nbearing assembly didn't snap the old coupler, and check the rubber motor-mount grommets (sagged motor\nmounts misalign the shafts and eat couplers). Replace the coupler and any sagged motor mounts.\n","safety":"Keep hands and tools clear of the bracket window until the motor is locked out.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_impeller","name":"Circulator impeller broken, stripped, or loose on shaft","systems":["hydronic"],"prior":"occasional","keywords":["broken impeller","plastic impeller stripped","pump runs zero head"],"signs":{"gen.output":"none|weak","hyd.circ":"running!","hyd.circ_shaft":"impeller_slip!","hyd.circ_amps":"low","hyd.pump_head":"zero!","hyd.air_bleed":"water","hyd.iso_valves":"open"},"confirm":"The motor and pump shaft both spin, the volute is bled full of liquid (no air), isolation valves are\nopen, yet differential pressure across the pump is near zero and motor amps are unloaded.\n","fix":"Isolate the pump, drain the volute, and pull the cartridge or bearing/impeller assembly. Replace the\ncartridge or impeller, retrieve any broken plastic vanes trapped in the volute throat or downstream\ncheck valve, and verify full differential head on restart.\n","safety":"Isolate the pump, let it cool below about 120 °F and relieve it to 0 psig before draining the volute or pulling the cartridge. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_rotation","name":"Circulator running backwards (wrong motor rotation after pump or motor work)","systems":["hydronic"],"prior":"occasional","keywords":["pump running backwards","wrong rotation","reversed rotation","three phase pump backwards","swapped leads","low flow after motor replacement"],"signs":{"gen.output":"none|weak","hyd.circ":"running","hyd.pump_head":"low|zero","hyd.circ_shaft":"ok","hyd.air_bleed":"water","gen.recent_work":"yes!"},"confirm":"A three-phase pump or motor was just replaced or rewired. The pump runs smoothly but moves little: its\ndifferential head is well under the curve with no air at the bleed, and the shaft turns against the arrow\non the pump casing.\n","fix":"Lock out power and reverse the motor per the motor maker's instructions (on a three-phase motor, swap any\ntwo of the three leads at the starter or disconnect). Bump-start it and check that the shaft or motor fan\nturns the way the arrow on the casing points (on a pump with an exposed shaft, a rubber-tipped pencil\ntouched to the shaft shows the direction), then recheck the differential pressure against the pump curve\nand the loop ΔT.\n","safety":"Lock out and tag out power before changing leads, and keep hands clear of the coupling and fan while checking rotation.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.circ_airlocked","name":"Circulator volute air-locked (air pocket in pump)","systems":["hydronic"],"prior":"common","keywords":["air locked pump","air bound circulator","pump spinning in air","after draining loop"],"signs":{"gen.output":"none","hyd.circ":"running|noisy","hyd.pump_head":"zero!","hyd.air_bleed":"air!","hyd.circ_amps":"low?","gen.recent_work":"yes?"},"confirm":"A centrifugal circulator cannot pump air: the pump runs quietly or with a swishing/rattling sound (a\nwet-rotor pump often sounds normal), builds near-zero head, the pipe is hot right up to the pump and cold\n2 feet past it, and cracking the bleed screw or flange vents trapped air.\n","fix":"Shut the circulator off (a running pump churns the air bubble in the eye of the impeller), purge the\nloop or crack the pump's bleed plug slowly, with a hose to a container and your face turned away, until\na solid stream of water/glycol comes out. Verify system fill pressure is at target, and restart the pump.\n","safety":"Hot fluid at the bleed port: crack it slowly with a hose to a container, face away. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.iso_valve_closed","name":"Isolation or service valve left closed (or gate dropped off stem)","systems":["hydronic"],"prior":"common","keywords":["closed ball valve","valve left shut","dropped gate valve","deadheaded pump"],"signs":{"gen.output":"none|weak","hyd.scope":"one_zone|whole_loop","hyd.circ":"running","hyd.iso_valves":"closed!","hyd.pump_head":{"high":0.45,"normal":0.45,"low":0.05,"zero":0.05},"hyd.circ_amps":"low?","gen.recent_work":"yes?"},"confirm":"A closed main or pump-side valve deadheads the pump (high differential pressure, low amps, warm pump\nhousing); a closed branch valve leaves pump head near normal and kills just that branch. Either way,\ninspection finds a closed ball/butterfly handle or a gate valve whose stem turns without lifting the gate.\n","fix":"Slowly open the closed isolation valve while watching system pressure and temperature (avoid slugging a\nhot boiler with a sudden rush of cold water). If a gate valve disc has separated from its stem, isolate\nthe section and replace the valve with a full-port ball or butterfly valve.\n","safety":"Open isolation valves slowly to prevent thermal shock to hot cast-iron boiler sections.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.strainer_clogged","name":"Y-strainer or dirt separator plugged with scale or debris","systems":["hydronic"],"prior":"common","keywords":["plugged y strainer","clogged strainer screen","dirty strainer","low loop flow"],"signs":{"gen.output":"weak","hyd.strainer":"clogged!","hyd.loop_dt":"high!","hyd.pump_head":"high","hyd.circ":"running","hyd.iso_valves":"open"},"confirm":"Loop ΔT is wide (supply hot, return cool), pump differential head is elevated against the restriction,\nand blowing down or pulling the Y-strainer basket reveals heavy scale, rust flakes, or construction\ndebris.\n","fix":"Isolate the strainer, relieve pressure, pull the screen, and scrub it clean (replace if the mesh is\ntorn or collapsed). Blow down the dirt/magnetic separator, check glycol condition and pH if sludge is\npresent, and verify loop ΔT returns to design.\n","safety":"Relieve pressure and let hot water/glycol cool before backing out the strainer plug. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_in_loop","name":"Air trapped in hydronic zones or coils (air-bound branch)","systems":["hydronic"],"prior":"very_common","keywords":["air in lines","air bound baseboard","gurgling radiator","bleed radiators","purge zone"],"signs":{"gen.output":"weak|none","hyd.scope":"one_zone","hyd.loop_noise":"gurgling!","hyd.air_bleed":"air!","hyd.circ":"running","hyd.pressure":"normal|low"},"confirm":"Gurgling or rushing water sounds in the pipes, radiators cold at the top or a zone loop cold past a high\npoint, and opening the coin vent or purge station releases trapped air.\n","fix":"Hold loop pressure at the cold-fill target while purging. Isolate the zone from the rest of the system\n(close the valve between the zone and the other loops), open its drain or hose bib to a container, and\nrun make-up through until the discharge is bubble-free; hot fluid scalds. On glycol loops, purge using a glycol transfer pump drawing from and returning to a clean glycol\nbucket so you don't dilute the loop with raw water or dump glycol down a drain.\n\nThen find out why the air got in. Air that keeps coming back is a symptom: check the fill pressure against\nthe highest point's static head + 4–5 psig, which way the pump pushes relative to the expansion tank\nconnection, whether an air separator sits on the supply at the hottest point ahead of the pump, and\nweeping vents or seals drawing air in (see \"Air keeps returning\").\n","safety":"Purge discharge can be hot: open drains slowly, with a hose to a container. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_chronic","name":"Air keeps returning (fill pressure too low, pump pushing toward the tank, no separator at the hottest point, or weeping vents and seals drawing air in)","systems":["hydronic"],"prior":"common","keywords":["air keeps coming back","chronic air","air returns after purge","constant air in system","bleeding every week","keeps getting air"],"signs":{"hyd.air_bleed":"air!","hyd.pressure":"low?","hyd.loop_noise":"gurgling","gen.recent_work":"no"},"confirm":"The loop was purged clean and the air is back within days or weeks, with no recent opening of the system.\nCompare the cold fill pressure with the highest point's static head + 4–5 psig, find out which way the\npump pushes relative to the expansion tank connection, and look for weeping vents, seals or fittings that\ndraw air in as the loop cools.\n","fix":"Raise the cold fill above the highest point's static head + 4–5 psig; set the pump to pump away from the\nexpansion tank connection; put an air separator on the supply at the hottest point ahead of the pump (keep\na manual vent beside any automatic one); and repair weeping vents, seals and fittings. Then purge once\nand watch whether the air stays gone.\n","safety":"Purge discharge can be hot: open drains slowly, with a hose to a container. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_vent_failed","name":"Automatic air vent (hyvent) or air separator failed (cap closed, float stuck, or leaking)","systems":["hydronic"],"prior":"common","keywords":["bad hyvent","automatic air vent leaking","air vent cap tight","clogged air scoop vent"],"signs":{"hyd.auto_vent":{"stuck_closed":0.6,"leaking":0.35},"hyd.loop_noise":"gurgling?","hyd.air_bleed":"air?","gen.water_leak":"yes?","hyd.seal_leak":"no"},"confirm":"Inspection at the air scoop/microbubble separator or high-point vent shows the tire-style cap screwed\ndown tight, a float gummed shut that won't hiss when depressed, or water/glycol dribbling from the vent\ncap.\n","fix":"If the cap was screwed tight on a working vent, back it off one full turn so air can escape. If the\ninternal float is fouled with sludge or spitting liquid, close the isolation check fitting (or isolate\nthe header), thread in a new automatic air vent, and leave a manual coin vent or ball valve ahead of\nhigh-point vents on glycol systems so a weeping vent can be isolated.\n","safety":"Never unscrew a vent from a hot, pressurized line: close the valve under it first, let it cool and relieve it. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.low_pressure_fill","name":"Low system pressure — make-up fill valve (PRV) closed, plugged, or glycol feeder empty","systems":["hydronic"],"prior":"common","keywords":["low boiler pressure","fill valve closed","empty glycol feeder","prv plugged","no makeup"],"signs":{"gen.output":"weak|none","hyd.pressure":"low!","hyd.fill_valve":"blocked!","hyd.loop_noise":"gurgling?","hyd.air_bleed":"air|nothing","gen.water_leak":"no"},"confirm":"Hydronic gauge reads well below the cold-fill target (under 8 psig is low on any loop), high points draw\nin air or fail to circulate, and the make-up valve is valved off, has a plugged inlet strainer, or the\nglycol make-up feeder tank is empty.\n","fix":"On a glycol loop, refill the pressurized glycol feeder tank with premixed inhibited glycol at the target\nconcentration (never top off an Antarctic/cold-region glycol loop with raw domestic water, or you dilute\nfreeze protection, and never hard-pipe a glycol loop to domestic make-up). On a water loop, clean the PRV\ninlet screen, verify the fast-fill lever brings pressure up to the cold-fill target, or replace a\nstuck-closed PRV, then bleed air from the high points.\n","safety":"Never feed cold make-up liquid rapidly into a hot cast-iron boiler; let it cool below 140 °F first. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.system_leak","name":"Hydronic piping, fitting, or coil leak dropping system pressure","systems":["hydronic"],"prior":"common","keywords":["leaking pipe","glycol leak","pinhole leak in coil","losing loop pressure"],"signs":{"gen.water_leak":"yes!","hyd.pressure":"low!","hyd.seal_leak":"no!","hyd.relief_weeping":"no!","hyd.auto_vent":"ok"},"confirm":"System pressure drops steadily when the make-up valve is shut off, and visual inspection finds water or\ndyed glycol dripping from a union, soldered joint, radiant manifold, or terminal coil (not the relief\nvalve or pump seal).\n","fix":"Isolate the leaking branch or zone so the rest of the building keeps heating, repair the pipe/fitting or\nbrazed coil joint, pressure-test the repair, recharge with matching water or premixed glycol to design\nfill pressure, and purge trapped air.\n","safety":"Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.loss_hidden","name":"Pressure keeps falling with no visible leak (hidden leak, plate exchanger crossover, unseen weeping vent, or low expansion tank precharge sagging cold)","systems":["hydronic"],"prior":"common","keywords":["hidden leak","pressure keeps dropping","losing pressure no leak","buried leak","leak in insulation","feeder level keeps dropping","makeup keeps running"],"signs":{"hyd.pressure":"low!","gen.water_leak":"no","hyd.fill_valve":"ok","hyd.relief_weeping":"no","hyd.seal_leak":"no"},"confirm":"The gauge keeps sagging and the feeder level or make-up meter keeps dropping (watch it over 24 hours with\nthe loop held at a steady temperature), yet nothing is wet. Pressure that sags only when the loop is cold\npoints at a low expansion tank precharge instead.\n","fix":"Work it by sections: isolate branches and mains one at a time and see which section holds pressure. Look\nat buried and insulated runs, the plate exchanger for crossover (see \"Plate heat exchanger crossover or\ngasket leak\"), weeping auto-vents and relief valve seats, and check the expansion tank precharge cold.\nRepair, pressure-test, and refill with matching water or premixed glycol.\n","safety":"Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.exp_tank_waterlogged","name":"Expansion tank waterlogged or ruptured (bladder failed, tank full of water, or air precharge lost)","systems":["hydronic"],"prior":"very_common","keywords":["bad expansion tank","waterlogged extrol","relief valve popping when hot","ruptured bladder","flat expansion tank"],"signs":{"hyd.exp_tank":{"ruptured":0.5,"waterlogged":0.3,"low_precharge":0.15},"hyd.pressure":{"high":0.55,"normal":0.4,"low":0.05},"hyd.relief_weeping":"discharging|weeping?","hyd.fill_valve":"ok","gen.water_leak":"yes?"},"confirm":"Read hot, system pressure climbs well past its cold value (more than about 10 psig) and lifts the relief\nvalve as the loop heats up. Read cold, the pressure can look normal and the relief dry, so go to the tank\nitself: a plain steel tank taps dead and solid, and on a bladder tank pressing the Schrader releases water\n(ruptured) or shows no air pressure (flat precharge).\n","fix":"Valve the tank off, cool the loop, and drain the tank's water side to 0 psig before you touch the\nSchrader valve.\n\nIf the Schrader spits water, the bladder or diaphragm is ruptured: replace the tank, and set the new\ntank's air side to the cold-fill pressure BEFORE connecting it to the wet system.\n\nIf the Schrader is dry and only the precharge is low (bladder intact), do not replace the tank. With the\nwater side at 0 psig, set the precharge equal to the cold-fill pressure and reopen the valve. Never add\nair to a tank that still has system pressure on the water side; the gauge then just reads system\npressure.\n\nOn a plain steel compression tank (overhead), drain the waterlogged tank and restore its ~1/2 air cushion.\nAlso test the relief valve after repeated pops in case scale lodged on its seat.\n","safety":"Cool and depressurize before swapping the tank; hot fluid sprays from a ruptured tank or an opened connection. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.exp_tank_isolated","name":"Expansion tank cut off (valve closed, connection frozen or plugged) or too small for the fluid and temperature span","systems":["hydronic"],"prior":"common","keywords":["expansion tank valve closed","tank isolated","undersized expansion tank","pressure spikes on heat up","relief pops hot","expansion tank frozen off","tank connection plugged"],"signs":{"hyd.pressure":"high","hyd.relief_weeping":"discharging|weeping!","hyd.exp_tank":{"isolated":0.6,"ok":0.3},"hyd.fill_valve":"ok","gen.recent_work":"yes?"},"confirm":"Pressure rises more than about 10 psig from cold to hot and the relief lifts. The tank valve is shut, or\nthe tank connection pipe is cold when the loop is hot; or the connection is open and the air side tests\nfine, but the tank is too small for the fluid and temperature span.\n","fix":"Open the tank valve (and lock or tag it open), or clear the connection, and set the precharge to the\ncold-fill pressure. If the connection is frozen, treat it like any frozen pipe (see \"Frozen or burst\nhydronic coil or branch pipe\") before thawing.\n\nIf the connection is open and the tank is fine, work out the tank's acceptance volume again for the\ncoldest fill temperature and the glycol percent.\n","safety":"A loop with its expansion tank cut off can lift the relief valve on every heat-up. Shut the heat source off before working on the connection, and cool and depressurize before opening it. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","notes":"A glycol loop that swings from about -40 to +180 °F expands roughly twice as much as a 60-180 °F water loop (on the order of 7 % against 3 %), so a tank sized for water is too small here.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.fill_valve_passing","name":"Make-up / pressure-reducing fill valve (PRV) passing or set too high","systems":["hydronic"],"prior":"common","keywords":["bad prv","fill valve leaking through","high boiler pressure cold","relief valve weeping"],"signs":{"hyd.pressure":"high!","hyd.relief_weeping":"discharging|weeping!","hyd.fill_valve":"passing!","hyd.exp_tank":"ok","gen.water_leak":"yes?"},"confirm":"System pressure creeps up toward the relief setting and weeps the relief valve even with the loop cool,\nthe expansion tank air cushion tests good, and closing the manual shutoff valve ahead of the PRV stops\nthe pressure rise.\n","fix":"Flush or clean the PRV seat and strainer (scale under the rubber disc lets street water creep through),\nor replace the pressure-reducing fill valve and adjust its cold fill pressure to match the expansion\ntank precharge and the building's static height.\n\nA glycol loop must not be hard-piped to potable make-up. Remove the tie-in or install an RPZ backflow\npreventer with an air gap, and use a dedicated glycol feeder. If glycol may have reached potable lines,\nisolate and notify water quality per station procedure.\n","safety":"A single check valve cannot stop ethylene glycol (poisonous) backing into potable water when loop pressure rises above supply pressure. Treat any glycol-to-potable tie-in as a cross-connection.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.relief_valve_bad","name":"Pressure relief valve weak or debris on seat (weeping at normal pressure)","systems":["hydronic"],"prior":"occasional","keywords":["leaking relief valve","weak relief valve","dripping pop off valve","relief valve weeping"],"signs":{"hyd.relief_weeping":"weeping!","hyd.pressure":"normal!","hyd.exp_tank":"ok!","hyd.fill_valve":"ok","gen.water_leak":"yes"},"confirm":"The relief valve drips or weeps while a verified pressure gauge shows loop pressure steady near the\ncold-fill target, cold and hot and well under the valve's set pressure, and the expansion tank air\ncushion is intact.\n","fix":"With system pressure confirmed normal, check that the discharge pipe is open and ends within 6 in. of a\ndrain or catch drum, then briefly lift the relief test lever to flush any grit off the seat (hot water or\nglycol will come out). If it continues to weep, shut the heat source off, let the loop cool below about\n120 °F and drain below the valve, then replace the relief valve with an ASME-rated hot-water relief valve\nof the same set pressure (stamped on the old valve) and equal or greater BTU/hr capacity. Never put a\nshutoff between the heat source and the relief valve.\n","safety":"Never plug, cap, or reduce the pipe size of a safety relief valve discharge. Check that the discharge pipe ends within 6 in. of a drain or catch drum before lifting the lever; hot water or glycol will come out. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","tm-5-650","practice"],"module":"hydronic.yaml"},{"id":"hyd.zv_actuator","name":"Zone valve actuator or motor head failed (stays closed on call)","systems":["hydronic"],"prior":"very_common","keywords":["bad zone valve head","honeywell v8043 motor","taco wax actuator dead","one zone cold"],"signs":{"gen.output":"none","hyd.scope":"one_zone!","hyd.zone_valve":"stays_closed!","hyd.zv_endswitch":"open?","gen.call":"calling"},"confirm":"One zone is cold with 24 V present at the zone valve actuator leads; the manual lever has full spring\nresistance (valve closed), and latching the manual lever open sends hot water into the zone.\n","fix":"Latch the manual opener lever to \"MAN OPEN\" so the zone gets heat right away (vital in subzero weather).\nOn many zone valves the lever opens the port but does not make the end switch, so confirm the circulator\nis actually running (another zone calling, or jumper the end-switch terminals, or run the pump in HAND)\nand that the zone pipe warms. Tag the lever as latched.\n\nThen replace the synchronous motor or snap-on actuator power head without draining the loop. Verify 24 V\ndrives it open and the spring returns it closed when the call drops, and release the lever after the\nrepair.\n","notes":"How the manual lever behaves differs between valve models. Check the maker's data for the valves on this site.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.zv_endswitch","name":"Zone valve auxiliary end switch failed open","systems":["hydronic"],"prior":"common","keywords":["bad end switch","zone valve opens boiler wont fire","pump wont start on one zone"],"signs":{"gen.output":"none","hyd.scope":"one_zone!","hyd.zone_valve":"ok!","hyd.zv_endswitch":"open!","hyd.circ":"off","gen.call":"calling"},"confirm":"On a call from that zone alone, the zone valve drives all the way open (manual lever goes floppy), but\nthe end switch remains open on a meter so the circulator and heat source never start — until another\nzone calls and its pump moves water through both.\n","fix":"Verify by momentarily jumpering the two end-switch terminals at the valve head (the circulator/boiler\nshould start immediately). Replace the snap switch or the complete actuator head.\n","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.zv_stuck_closed","name":"Zone valve body mechanically jammed closed","systems":["hydronic"],"prior":"occasional","keywords":["seized zone valve stem","zone valve body stuck shut","ball stuck in zone valve"],"signs":{"gen.output":"none","hyd.scope":"one_zone!","hyd.zone_valve":"jammed_closed!","hyd.check_valve":"ok","hyd.circ":"running"},"confirm":"Even with the actuator head removed from the valve body, the stem, ball, or poppet cartridge is seized\nshut and no hot water enters the zone while the circulator is running.\n","fix":"Isolate and drain the zone branch, unbolt or unthread the seized conversion cartridge (or replace the\ncomplete valve body), clean magnetite and scale out of the valve seat, and verify smooth stem travel\nbefore snapping the actuator head back on.\n","safety":"Let the branch cool and relieve it to 0 psig before draining the zone or opening the valve body. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.zv_stuck_open","name":"Zone valve stuck open, latched in manual-open, or miswired open (overheating zone)","systems":["hydronic"],"prior":"occasional","keywords":["zone valve stuck open","zone overheating","manual lever latched open","zone valve wired wrong"],"signs":{"hyd.scope":"overheating!","hyd.zone_valve":"stuck_open!","hyd.check_valve":"ok","gen.call":"not_calling"},"confirm":"A zone overheats whenever another zone calls for heat because its zone valve is latched in the \"MAN\nOPEN\" slot, its internal ball/poppet is stuck off the seat, or its actuator is miswired to constant 24 V.\n","fix":"Check the manual opener lever first — if it was left hooked in the \"MAN OPEN\" notch after bleeding air,\nrelease it. Next, disconnect one thermostat lead at the valve: if the valve now closes, trace the\nthermostat wire or relay board for a short or cross-wiring. If it stays open with 24 V removed and the\nlever unlatched, rebuild or replace the sticking valve cartridge.\n","safety":"Isolate the zone and relieve it to 0 psig before opening the valve body, and let it cool first. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.mixing_valve","name":"3-way mixing valve or actuator stuck in bypass","systems":["hydronic"],"prior":"common","keywords":["bad 3 way valve","mixing valve stuck closed","cold secondary loop hot primary"],"signs":{"gen.output":"none|weak","hyd.scope":"whole_loop","hyd.supply_temp":"low!","hyd.mixing_valve_state":"stuck_bypass!","hyd.loop_dt":"low","hyd.circ":"running","hyd.reset_setpoint":"ok"},"confirm":"The primary header entering the 3-way valve is hot, the loop circulator is running, the controller is\ncalling for heat, but the 3-way valve stays closed to the hot port and recirculates cool return water\n(narrow loop ΔT, cold supply).\n","fix":"Place the 3-way actuator in manual override (declutch button or handwheel) and open it toward the hot\nport in steps, watching the supply temperature, and stop below the lowest limit in the loop (plastic or\nradiant piping, DHW, the relief setpoint). Fully open sends primary temperature into the building loop;\nengine jacket water is typically 180–200 °F. Return the actuator to AUTO after the repair. Meter the\ncontrol signal (24 V floating, 0–10 VDC, or 4–20 mA) at the actuator; replace the failed actuator or\nfree/rebuild the seized mixing valve plug.\n","safety":"Manual override removes temperature control. Watch the supply temperature the whole time, and never leave the valve in override unattended.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.overtemp","name":"Supply temperature above setpoint (aquastat or high-limit failed, 3-way valve stuck full hot, controller output stuck)","systems":["hydronic"],"prior":"occasional","keywords":["overheating loop","supply too hot","aquastat failed","high limit failed","3 way valve stuck hot","loop temperature too high"],"signs":{"hyd.supply_temp":"high!","hyd.relief_weeping":"discharging|weeping?","hyd.pressure":"high?","hyd.mixing_valve_state":"stuck_hot?","hyd.reset_setpoint":"ok"},"confirm":"A separate thermometer on the supply pipe reads above the controller setpoint or the high limit, and the control output is stuck high.","fix":"Shut the heat source or the primary valve, then check the aquastat/high-limit well and sensor, and the\n3-way valve and its actuator (free it or replace it). Find out why the control did not shut the source off\nbefore the loop goes back into service.\n","safety":"Scald and flash hazard at the relief discharge. Treat a discharging relief valve as an overtemperature event and shut the heat source down.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.check_valve_open","name":"Flow-check or check valve stuck open (ghost / gravity flow overheating zone)","systems":["hydronic"],"prior":"common","keywords":["ghost flow","gravity circulation","thermosiphoning","flo check stuck open","zone too hot"],"signs":{"hyd.scope":"overheating!","hyd.check_valve":"stuck_open!","hyd.zone_valve":"ok","gen.call":"not_calling"},"confirm":"A zone gets hot even with its thermostat off and its circulator silent because buoyant hot water\nthermosiphons past a flow-check whose thumbscrew was left in \"OPEN\" or whose seat is held open by scale.\n","fix":"Turn the top thumbscrew on the weighted flow-check counterclockwise all the way to the normal automatic\nposition. If it still passes gravity flow, rap the valve body lightly or isolate and clean/replace the\ncheck valve cartridge or spring check.\n\nIf there is no check valve at all, add a heat trap (loop the take-off down 8–12 in. before it rises) or a\nspring check.\n","safety":"Isolate the branch, let it cool and relieve it to 0 psig before pulling a check valve cap or cartridge. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.check_valve_closed","name":"Flow-check or spring check valve stuck closed (or installed backwards)","systems":["hydronic"],"prior":"occasional","keywords":["check valve stuck shut","check valve backwards","pump runs no flow in zone"],"signs":{"gen.output":"none","hyd.scope":"one_zone!","hyd.check_valve":"stuck_closed!","hyd.circ":"running","hyd.air_bleed":"water","hyd.iso_valves":"open"},"confirm":"The zone circulator runs, the branch is bled free of air and isolation valves are open, but the pipe is\nhot right up to the check valve and cold immediately downstream of it (or the flow arrow points against\nthe pump).\n","fix":"On a weighted flow-check, turn the top stem clockwise to manually lift the weight and break it free of\nthe seat, then return to automatic. If a spring/swing check is seized or installed backwards after\nrecent work, isolate the branch and reorient or replace the check valve.\n","safety":"Isolate the branch, let it cool and relieve it to 0 psig before pulling a check valve cap or cartridge. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.short_circuit","name":"Hydronic loop short-circuiting or unbalanced (open bypass or unthrottled near branches)","systems":["hydronic"],"prior":"occasional","keywords":["short circuiting loop","open bypass valve","unbalanced hydronic system","far rooms cold"],"signs":{"gen.output":"weak","hyd.loop_dt":"low!","hyd.iso_valves":"bypass_open!","hyd.supply_temp":"normal","hyd.pump_head":"low?","hyd.circ":"running"},"confirm":"Supply and return main temperatures are nearly identical while every zone is calling and the heat source\nis hot (a narrow ΔT at light load is normal, so check at design load), because an open manual bypass\nvalve or wide-open balancing valves on near branches let hot water dump straight into the return,\nstarving distant coils.\n","fix":"Close any manual bypass valve that was left open, or adjust the differential-pressure bypass valve to\nopen only when zones close. Balance circuit setters from the closest branch to the farthest so every\nbranch sees its design flow and design ΔT.\n","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.hx_fouled","name":"Plate or shell-and-tube heat exchanger fouled or scaled","systems":["hydronic"],"prior":"common","keywords":["fouled plate heat exchanger","scaled hx","high approach temperature","plugged heat exchanger"],"signs":{"gen.output":"weak","hyd.scope":"whole_loop","hyd.hx_approach":"high!","hyd.hx_dp":"high","hyd.hx_primary_dt":"narrow?","hyd.supply_temp":"low","hyd.primary_source":"ok"},"confirm":"Primary hot supply entering the heat exchanger is at full temperature and its control valve is wide open,\nbut the secondary loop leaves more than 20 °F cooler (high hot-end approach) and the primary side gives\nup less heat than design (narrow primary drop). Scale and film cost heat transfer long before they move\nthe pressure drop, so a normal ΔP does not clear the plates; debris plugging the ports shows as a large\nΔP rise over the data sheet.\n","fix":"Backflush the plate heat exchanger by reversing valve paths if a backflush manifold is piped in;\notherwise isolate and circulate an inhibited descaling/cleaning solution through the plates (or pull the\nplate pack, clean the chevron channels, and re-torque the frame to the nameplate tie-bolt dimension).\nClean the upstream Y-strainer so debris doesn't immediately re-plug the inlet ports.\n","safety":"Isolate both sides, drain, relieve to 0 psig and cool below about 110 °F before loosening the frame. The tie bolts store force: back them off evenly, never one side. Plate edges cut. Descaling acid needs protective gear and gasket/plate compatibility (no chlorides on stainless); neutralize it and collect the spent cleaner and glycol, do not drain them.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.hx_primary_flow","name":"Heat exchanger starved on the primary side (primary pump off, valve closed or throttled, primary strainer plugged)","systems":["hydronic"],"prior":"common","keywords":["primary valve closed","primary pump off","primary strainer plugged","hx starved","low primary flow","hx control valve closed"],"signs":{"gen.output":"weak|none","hyd.hx_approach":"high!","hyd.hx_dp":"normal","hyd.hx_primary_dt":"wide","hyd.supply_temp":"low!","hyd.primary_source":"ok","hyd.scope":"whole_loop"},"confirm":"The approach is high with the primary valve commanded open, but pressure drop across the plates is normal\nand the primary side drops far more temperature than design, because too little primary fluid is getting\nthrough: the primary pump is off or has lost flow, the control valve or its actuator is closed or\nthrottled, or the primary strainer is plugged.\n","fix":"Check the primary pump (running, right rotation, flow proven), then the control valve and its actuator\n(drive it open and see whether the approach closes up), and the primary strainer. Fix whatever restricts the\nprimary flow, then re-read the approach with the valve wide open.\n","safety":"Isolate, cool and relieve to 0 psig before pulling the primary strainer or opening a valve body. Collect any glycol in labeled drums (ethylene glycol is poisonous); never to a floor drain, the ground, ice or sea.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.hx_leak","name":"Plate heat exchanger crossover or gasket leak (or plates burst by freezing)","systems":["hydronic"],"prior":"occasional","keywords":["plate crossover","hx gasket leak","heat exchanger leaking","glycol in primary loop","pinhole in plates","plates burst frozen"],"signs":{"hyd.freeze_point":"weak?","hyd.pressure":"low|high","gen.water_leak":"yes?","hyd.hx_approach":"high?","hyd.primary_source":"ok"},"confirm":"Glycol or inhibitor shows up in the primary loop, or the secondary loses glycol or pressure with no external leak; fluid at the frame seams.","fix":"Pressure-test one side with the other drained (fluid appearing on the dry side means crossover). Replace\nplates or gaskets, then verify glycol percent and inhibitor on both sides.\n","safety":"Isolate both sides, drain, relieve to 0 psig and cool below about 110 °F before loosening the frame; the tie bolts store force, so back them off evenly. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","notes":"A pinhole or gasket failure moves fluid from the higher-pressure side to the lower. A stagnant exchanger at subzero ambient can ice-burst its plates, which then cross-leak.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.glycol_weak","name":"Glycol concentration too low — freeze and slush risk","systems":["hydronic"],"requires":{"fluid":["pg","eg","glycol"]},"prior":"common","keywords":["weak glycol","low glycol percentage","freeze protection low","diluted glycol","slush in loop"],"signs":{"hyd.freeze_point":"weak!","hyd.glycol_cond":"good","gen.output":"weak|normal"},"confirm":"Refractometer reading shows the freeze point is warmer than the site's required target (the design low\nminus the safety margin), so slush can form in outdoor or makeup-air coils.\n","fix":"Find out how raw water entered the loop (passing domestic make-up PRV, a water hose used for purging, a\nleaking DHW heat exchanger, or a leaking main plate heat exchanger). Isolate any raw-water tie-in (a\nglycol loop must not be hard-piped to domestic make-up; use a dedicated glycol feeder), drain enough\nweak solution from the loop into labeled drums, and pump in concentrated inhibited glycol of the\nSAME chemistry (never mix EG and PG) until the mixed loop tests at or below the required freeze point\n(about 50 vol % EG or 54 vol % PG for −40 °F). Never go above 60 %.\n\nTo go from C1 % to C2 % by replacing x of a V-gallon loop with neat glycol, x = V × (C2 − C1) ÷ (100 − C1).\nUse the same basis (volume or weight) for all three numbers. Check: V = 1000, 30 to 55 gives x = 357.\n\nCirculate for at least 1–2 hours before re-sampling from a flowing point; stratified concentrate reads\nwrong.\n","safety":"In polar or subzero plants, weak glycol is a life-safety hazard: a coil that goes to slush stops flowing, then freezes solid, and at subzero ambient that is well under an hour. Weak glycol is also under-inhibited (below roughly 25-30 % the corrosion and bio protection is gone; per the fluid maker's data). Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.glycol_degraded","name":"Glycol thermally degraded or inhibitor depleted (low pH, sludge, corrosion)","systems":["hydronic"],"requires":{"fluid":["pg","eg","glycol"]},"prior":"occasional","keywords":["acidic glycol","bad glycol ph","black glycol sludge","depleted inhibitor","rotten glycol"],"signs":{"hyd.glycol_cond":"degraded!","hyd.strainer":"clogged?","hyd.freeze_point":"ok|weak","gen.output":"weak?"},"confirm":"A sample from the loop tests acidic (pH below 8.0 on a test strip) and looks dark brown/black with\nsuspended magnetite or smells burnt/sour from overheating or air ingress.\n","fix":"Acidic glycol actively eats iron, copper, and pump seals — do not just add fresh glycol on top of burnt\nsludge. If pH is 7.5–8.0 and the fluid is still free of sludge and burnt smell, re-inhibit per the fluid\nmanufacturer's buffer addition chart. If pH is below 7.5 or the fluid is dark and sludgy, drain it into\nlabeled drums, flush with a system cleaner (collect the flush too), clean all strainers and dirt\nseparators, fix the air-ingress or local overheating spot, and recharge with fresh premixed inhibited\nglycol.\n","safety":"Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.glycol_rich","name":"Glycol over-concentrated (above ~60 %) — freeze point back up, thick and slow","systems":["hydronic"],"requires":{"fluid":["pg","eg","glycol"]},"prior":"uncommon","keywords":["too much glycol","neat glycol","glycol too strong","topped off with concentrate","glycol too thick"],"signs":{"hyd.freeze_point":"rich!","gen.output":"weak","hyd.loop_dt":"high","hyd.circ_amps":"high?","hyd.glycol_cond":"good"},"confirm":"Refractometer reads off the top of the scale or above 60 %; the loop was topped off with neat concentrate or filled from an undiluted drum.","fix":"Drain a measured volume into labeled drums and replace it with the pre-mix (same chemistry) until the\nfreeze point reads at or just below the required target (typically 50–55 %).\n\nRicher is not safer: above about 60 % the freeze point turns back up, and the fluid gets thick and\ntransfers heat poorly. The same replace-and-remix formula as for weak glycol applies (see \"Glycol\nconcentration too low\").\n","safety":"Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.frozen_pipe_coil","name":"Frozen or burst hydronic coil or branch pipe","systems":["hydronic"],"prior":"occasional","keywords":["frozen pipe","frozen unit heater coil","burst baseboard","split copper tube","ice plug"],"signs":{"gen.output":"none|weak","hyd.scope":"one_zone!","hyd.pipe_frost":{"iced":0.6,"split":0.35},"hyd.air_bleed":"nothing","gen.water_leak":"yes?"},"confirm":"A branch pipe, baseboard loop, or unit-heater/air-handler coil exposed to subfreezing air is iced, slushy\nor blocked with ice, or is below the loop fluid's freeze point, with zero flow (or split open and leaking\nas it thaws).\n","fix":"Shut the outside-air damper or seal the cold draft immediately. Treat every frozen coil or pipe as split\nuntil a pressure test proves otherwise.\n\nLock out power to the unit and fan. Close and verify BOTH isolation valves to the frozen section and crack\nits drain or highest vent (relief for thaw expansion, and a path for any release). Put a pan or hose to a\ndrum under it; do not let glycol reach electrics or the floor drain.\n\nThaw from the open end toward the plug with a heat gun, warm air or warm rags. After it is clear,\npressure-test before reopening the supply.\n\nBraze or replace any split tube, verify the glycol freeze point across the whole plant, and keep\ncirculators running continuously during extreme cold.\n","safety":"Never thaw a frozen coil or pipe while it is connected to a live supply: the ice plug may be the only thing holding a split tube closed. Never use an open torch on a sealed ice-plugged pipe; trapped steam pressure between two ice plugs can rupture the tube violently. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.pump_cavitation","name":"Circulator pump cavitating (low suction pressure, hot fluid, or restricted pump inlet)","systems":["hydronic"],"prior":"occasional","keywords":["pump cavitating","pumping gravel","marbles in pump","low npsh","suction strainer plugged"],"signs":{"hyd.circ":"noisy!","hyd.loop_noise":"gravel!","hyd.pump_head":"low!","hyd.pressure":"low?","gen.output":"weak"},"confirm":"A sharp rattling sound like gravel or marbles inside the pump volute accompanied by fluctuating lower\ndischarge pressure; partially throttling the pump DISCHARGE valve quiets the noise immediately.\n","fix":"Cavitation happens when pressure at the impeller eye drops below the fluid's vapor pressure: (1) raise\nsystem static fill pressure (or move the expansion tank connection to the suction side of the pump —\nalways pump away from the expansion tank); (2) fully open any throttled valve or clean any plugged\nstrainer on the pump SUCTION side; (3) lower excessive loop temperature if near boiling at current loop\npressure.\n","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.pump_seal_leak","name":"Circulator mechanical shaft seal leaking","systems":["hydronic"],"prior":"common","keywords":["pump seal leaking","leaky mechanical seal","water dripping from bearing assembly","crusty pump bracket"],"signs":{"gen.water_leak":"yes!","hyd.seal_leak":"pump_seal!","hyd.relief_weeping":"no","hyd.circ":"running"},"confirm":"Water or crusty glycol residue is dripping from the weep hole at the bottom of the bearing bracket\nbetween the pump volute and the motor.\n","fix":"Isolate the pump, relieve pressure, and replace the mechanical seal kit (ceramic stationary seat +\ncarbon spring rotary seal) and volute gasket — or swap in a complete replacement bearing assembly. Check\nthe shaft sleeve for grooves and test loop fluid for abrasive magnetite or acidic glycol that chewed up\nthe old seal face.\n","safety":"Isolate the pump, let it cool below about 120 °F and relieve it to 0 psig before opening it. Collect every drain, purge, bleed and relief discharge in labeled drums; never to a floor drain, the ground, ice or sea. Ethylene glycol is poisonous: keep it from food, drinking water and animals and wash skin. Propylene glycol is low-toxicity, not harmless, and spent loop fluid carries metals and inhibitors. Follow the station spill and waste procedure and report spills.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.terminal_fan","name":"Unit-heater or fan-coil blower motor failed (hot coil, fan dead)","systems":["hydronic"],"prior":"common","keywords":["unit heater fan dead","fan coil motor off","hot pipes no air","bad aquastat on unit heater"],"signs":{"gen.output":"none|weak","hyd.scope":"one_zone!","hyd.terminal_air":"fan_off!","hyd.supply_temp":"normal","hyd.loop_dt":"low?"},"confirm":"Supply and return pipes right at the unit heater or fan coil are hot, but the fan motor is not spinning\n(leaving return water nearly as hot as supply).\n","fix":"Check whether a strap-on pipe aquastat (low-limit fan delay) is open even though the pipe is hot, then\nmeter line voltage and the run capacitor at the fan motor. Replace the strap-on aquastat, run capacitor,\nor seized fan motor.\n","safety":"Lock out unit-heater power before reaching past the fan guard.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.terminal_blocked","name":"Baseboard / convector fins dirty, damper closed, or airflow blocked","systems":["hydronic"],"prior":"common","keywords":["blocked baseboard","dirty fin tube","closed convector damper","furniture blocking radiator"],"signs":{"gen.output":"weak","hyd.scope":"one_zone!","hyd.terminal_air":"fins_blocked!","hyd.supply_temp":"normal","hyd.circ":"running"},"confirm":"The copper tube inside the baseboard or convector is hot from end to end, but natural convection is\nchoked off by a closed top louver, heavy dust/carpet blocking the bottom air gap, or furniture pushed\ntight against the cover.\n","fix":"Flip the baseboard top damper open, clear at least 1–2 inches under the bottom skirt and move furniture/\ndrapes away, and vacuum or brush lint out of the aluminum fins. Fin-tube baseboards are convection\nheaters — if air can't enter the bottom and leave the top, heat stays in the water.\n","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.coil_fouled","name":"Unit-heater or fan-coil coil fouled (filter plugged, fins matted with dust or lint, tubes scaled or air-bound)","systems":["hydronic"],"prior":"common","keywords":["dirty unit heater coil","plugged fan coil filter","matted coil fins","fouled fan coil","weak air off unit heater","lint on coil"],"signs":{"gen.output":"weak","hyd.scope":"one_zone!","hyd.terminal_air":"coil_fouled!","hyd.supply_temp":"normal","hyd.circ":"running"},"confirm":"The supply and return pipes at the unit are hot and the fan runs, but airflow off the coil is weak: the\nfilter is loaded, the fin face is matted with dust or lint, or the coil is cold in patches because its\ntubes are scaled or air-bound.\n","fix":"Lock out the unit. Replace or clean the filter, comb and vacuum the fin face from the air-leaving side\n(and wash it with a coil cleaner approved for the fin material), and bleed air from the coil. If part of\nthe coil stays cold with a clean fin face and good airflow, flush or descale the tubes. Recheck the\nairflow and the coil's temperature drop.\n","safety":"Lock out unit power before reaching past the fan guard, and keep water and cleaner off the motor and controls.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.reset_control","name":"Outdoor-reset sensor or supply setpoint control fault (target supply temp too low)","systems":["hydronic"],"prior":"occasional","keywords":["bad outdoor sensor","outdoor reset wrong","lukewarm loop water","10k thermistor drifted"],"signs":{"gen.output":"weak","hyd.scope":"whole_loop!","hyd.supply_temp":"low!","hyd.reset_setpoint":"too_low!","hyd.mixing_valve_state":"ok","hyd.circ":"running"},"confirm":"Pumps and valves work normally, but the reset controller is holding loop supply water lukewarm (e.g.\n110 °F in subzero weather) because the outdoor thermistor drifted low in resistance (reading warm) or\nthe reset curve / high limit was turned down.\n","fix":"Disconnect the outdoor thermistor and measure its resistance against its 10 kΩ / 1 kΩ temperature chart;\nreplace a drifted sensor or relocate one mounted in direct sun or near an exhaust hood. If the sensor is\ntemporarily unavailable, enable manual setpoint override at a temperature that stays under the lowest\nlimit in the loop (plastic or radiant piping, DHW) so the building stays warm.\n","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.primary_recovery_cold","name":"Primary heat-recovery loop cold and backup boiler failing to stage on","systems":["hydronic"],"prior":"occasional","keywords":["waste heat cold","jacket water cold","backup boiler not staging","heat recovery plant cold"],"signs":{"gen.output":"none|weak","hyd.scope":"whole_loop!","hyd.supply_temp":"low!","hyd.primary_source":"cold_no_stage!","hyd.hx_approach":"normal","hyd.circ":"running"},"confirm":"On a waste-heat / generator jacket-water recovery loop, the primary hot supply entering the building or\nplant HX has dropped cold, and the auxiliary/backup boiler did not automatically stage on to pick up the\nload.\n","fix":"Start or enable the backup boiler in manual/local lead mode right away to protect the building and\nglycol loop from freezing, but prove flow through it first (pump running, flow switch made) and bring\nthe return temperature up gradually (use the boiler bypass) rather than hitting a hot boiler with a\nsubzero return. Then troubleshoot the staging changeover aquastat/PLC interlock, the backup boiler's\nisolation valve actuator, and check with the power plant on primary jacket-water loop status and\nprimary pumps.\n","safety":"In polar heat-recovery loops, loss of primary heat with no backup boiler staging can freeze building utilities — bring backup firing online first.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.dhw_indirect","name":"Indirect domestic hot water (DHW) fault — zone off, scaled coil, or bad tempering valve","systems":["hydronic"],"prior":"occasional","keywords":["no domestic hot water","indirect water heater cold","bad tempering valve","dhw mixing valve"],"signs":{"gen.output":"none|weak","hyd.scope":"one_zone","hyd.dhw_status":"fault!","hyd.supply_temp":"normal"},"confirm":"Space heating works, but domestic hot water at the taps is cold or lukewarm: checking the indirect tank\nshows either the DHW aquastat/circulator isn't circulating boiler water through the tank coil, the coil\nis scaled (boiler loop hot in/out with zero ΔT while tank is cold), or the tank outlet pipe is hot right\ninto the ASSE 1017 tempering valve and cold leaving it.\n","fix":"Compare the pipe leaving the top of the indirect tank with the mixed pipe leaving the thermostatic\ntempering valve: if the tank outlet is hot (storage should sit at about 140 °F or above) and the mixed\noutlet is cold, rebuild or replace the stuck tempering valve. If the tank itself is cold, test the tank\naquastat, DHW zone valve/circulator, and purge air or descale the indirect heat-exchanger coil.\n","safety":"After any tempering-valve work, measure the delivered temperature at the farthest tap with a thermometer; it must be no hotter than about 120 °F. Do not bypass the valve or raise setpoints to chase warmth. Store at about 140 °F or above for Legionella control (the tempering valve is what makes that safe). Indirect coils on glycol loops must be double-wall; after a coil leak, test the potable side.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.trap_failed_open","name":"Steam trap failed open — blowing live steam into the condensate return","systems":["steam"],"prior":"very_common","keywords":["blowing steam trap","live steam in return","hot condensate receiver","vent blowing steam"],"signs":{"hyd.trap_check":"failed_open!","hyd.steam_scope":{"return_issue":0.5,"normal":0.3,"one_unit":0.15,"main_slow":0.05},"hyd.cond_temp":"high?","hyd.vent_plume":"live_steam?","gen.runs_constantly":"yes?"},"confirm":"Listening with a stethoscope or ultrasonic detector finds a trap that hisses or roars continuously, with\nits outlet pipe at about 212 °F. One blowing trap in a large system often leaves the receiver vent and the\nreturn header looking normal; with several, live steam may jet out of the receiver vent and the\ncondensate return reads well above this plant's baseline.\n","fix":"Isolate the failed trap (supply valve shut, return side valved off), let it cool and confirm 0 psig, then\nopen the trap body and replace the thermostatic bellows/capsule (on radiator and F&T traps) or inverted\nbucket/disc assembly. Check that any 3-valve trap bypass is closed tight. Fixing a blowing trap stops\nreturn back-pressure that blocks other units from draining and stops live steam from vapor-binding the\ncondensate/vacuum pumps.\n","safety":"Condensate return lines with a failed-open trap carry live steam. Verify the branch or main is isolated and at 0 psig, and let it cool, before opening any trap cap, strainer plug or union.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.trap_failed_closed","name":"Steam trap failed closed or plugged — radiator or coil cold and waterlogged","systems":["steam"],"prior":"common","keywords":["plugged steam trap","trap failed closed","waterlogged radiator","cold steam coil"],"signs":{"gen.output":"none|weak","hyd.steam_scope":"one_unit!","hyd.trap_check":"failed_closed!","hyd.water_hammer":"yes?","hyd.rad_valve":"open"},"confirm":"Steam supply pipe is hot right up to the radiator, convector, or unit heater, the manual supply valve is\nopen, but the trap and return line are cold because condensate and air are backed up inside the unit.\n","fix":"Isolate the unit's steam supply valve, let the flooded radiator/coil cool, and confirm 0 psig. Then drain\nthe trapped water through the trap's drain plug or a full-port valve to a safe drain with a pipe or hose,\nnot into a bucket under the line. Clean the inlet Y-strainer and replace the failed thermostatic element\nor clogged float-and-thermostatic (F&T) trap internals.\n","safety":"Verify the branch is isolated and at 0 psig before opening any trap cap, strainer plug or union, and blow down slowly through a full-port valve to a safe drain. In subfreezing air handlers or unit heaters, a failed-closed steam trap floods the coil with water that freezes and bursts the tubes within minutes.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_vent_closed","name":"Steam radiator or main air vent stuck closed (air-bound radiator or slow main)","systems":["steam"],"prior":"very_common","keywords":["bad radiator air vent","clogged hoffman vent","air bound steam radiator","slow heating radiator"],"signs":{"gen.output":"none|weak","hyd.steam_scope":"one_unit|main_slow","hyd.steam_vent":"stuck_closed!","hyd.rad_valve":"open","hyd.trap_check":"ok"},"confirm":"On a one-pipe radiator or steam main, steam cannot enter until air is pushed out: the supply main is hot\nand the vent never hisses air and stays cold. With the supply valve shut and the unit cool, blow through\nthe vent: a good one passes air freely when cold, and one that will not pass air is plugged. Reopen the\nvalve slowly; steam should fill the unit from the supply end in a minute or two, and the vent should hiss,\nthen close.\n","fix":"Close the radiator supply valve (for a main vent, shut the boiler down and let the main reach 0 psig), let\nit cool until you can hold the vent, then unscrew it and thread in a new properly sized radiator or main\nvent (never boil/soak old vents in vinegar if the internal float or orifice is corroded — replace it). At\nthe far end of long steam mains, install high-capacity main vents 6–15 inches back from the end elbow and\n6 inches above the main so steam reaches all risers evenly.\n","safety":"Never unscrew a vent, plug or union from anything holding steam. Close the supply valve, let it cool, and confirm 0 psig before opening.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.air_vent_open","name":"Steam radiator or main air vent stuck open (spitting live steam and water)","systems":["steam"],"prior":"common","keywords":["radiator vent spitting steam","vent hissing nonstop","water spitting from air vent"],"signs":{"hyd.steam_vent":"stuck_open!","gen.water_leak":"yes?","hyd.steam_scope":"one_unit","hyd.rad_valve":"open"},"confirm":"After the radiator heats up completely, the air vent fails to snap shut and continues hissing live steam\nor sputtering hot water into the room.\n","fix":"Shut the radiator supply valve and let the radiator and vent cool until you can hold them (10–20\nminutes for cast iron), then replace the stuck-open air vent, making sure the new vent sits dead\nvertical so its internal float can rise and seat properly.\n","safety":"A vent spitting steam is under pressure. Shut the supply valve and let the unit cool before you touch the vent.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.water_hammer_pitch","name":"Sagging, back-pitched pipe, or lifted condensate return causing water hammer","systems":["steam"],"prior":"common","keywords":["banging steam pipes","sagging hanger","back pitched radiator","water hammer"],"signs":{"hyd.water_hammer":"yes!","hyd.pipe_pitch":"sagged!","hyd.drip_trap":"ok","hyd.rad_valve":"open","gen.output":"weak|normal"},"confirm":"Violent banging or pounding in the steam main, runout, or radiator on warm-up, and checking with a level\nshows a broken hanger, bellied horizontal pipe, radiator pitched away from its drain end, or a return\nline lifting condensate up to an overhead return.\n","fix":"Restore a continuous slope toward the drain end of the pipe (steeper rather than shallower, and steeper\nstill on counterflow runouts where the condensate runs against the steam) by replacing broken pipe\nhangers, shimming the far feet of one-pipe radiators so condensate drains back down the supply valve, and\nadding a drip trap or condensate pump at any low point instead of trying to lift condensate with steam\npressure.\n","safety":"Severe steam water hammer can crack cast-iron fittings and valves — open main steam valves slowly on cold start-up.","notes":"Published pitch figures differ between sources, and TM 5-642 gives none. Use the plant's piping standard or the maker's data; a main with any sag holds condensate.","refs":["practice"],"module":"hydronic.yaml"},{"id":"hyd.steam_carryover","name":"Boiler priming or carryover (water line too high, dirty or oily boiler water, over-firing) sending wet steam","systems":["steam"],"prior":"occasional","keywords":["boiler priming","carryover","wet steam","bouncing water line","foaming boiler","surging boiler water"],"signs":{"hyd.water_hammer":"yes!","hyd.boiler_level":"bouncing|high","hyd.pipe_pitch":"good","hyd.drip_trap":"ok"},"confirm":"Water hammer shows up although the pipe pitch is sound and the drip traps are working, the gauge-glass\nwater line bounces or sits too high, and wet steam (water slugs) is carried out into the header. Check the\nboiler water for oil, grease or heavy dirt.\n","fix":"Bring the water line down to the normal mark, blow down per the maker's procedure to remove oil, grease\nand dirt (surface skim if fitted), cut the firing rate to what the load needs, and clean the boiler\n(boil-out) if oil or grease is present. The oil-boiler checks on water level and water condition apply\nhere too.\n","safety":"Blow down only per the maker's procedure, slowly and to a safe drain, and keep the water line in the glass the whole time.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.drip_trap_failed","name":"Steam main or riser drip trap failed closed or plugged (flooded main and water hammer)","systems":["steam"],"prior":"common","keywords":["plugged drip trap","flooded steam main","bad f and t trap on main","banging main"],"signs":{"hyd.water_hammer":"yes!","hyd.drip_trap":"cold_plugged!","hyd.steam_scope":"main_slow","hyd.pipe_pitch":"good","gen.output":"weak"},"confirm":"Loud water hammer in the steam header and slow/wet steam to downstream branches while the main drip leg\nand float-and-thermostatic (F&T) drip trap at the end of the main or base of the riser are cold.\n","fix":"Isolate the drip branch and confirm it is cool and at 0 psig. Then blow down the dirt pocket slowly\nthrough a full-port valve to a safe drain with a pipe or hose, clean the Y-strainer ahead of the drip\ntrap, and rebuild or replace the failed F&T drip trap. Never allow condensate to pool in a high-velocity\nsteam main.\n","safety":"Verify the branch or main is isolated and at 0 psig before opening any trap cap, strainer plug, union or drip-leg blowdown. Blow down slowly through a full-port valve to a safe drain with a pipe or hose, not a bucket under the line.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.supply_valve_closed","name":"Steam radiator or coil supply valve closed, throttled on one-pipe, or disc off stem","systems":["steam"],"prior":"common","keywords":["radiator valve closed","one pipe valve half open","valve disc stuck on seat"],"signs":{"gen.output":"none|weak","hyd.steam_scope":"one_unit!","hyd.rad_valve":"closed_or_throttled!","hyd.water_hammer":"yes?","hyd.steam_vent":"ok","hyd.trap_check":"ok"},"confirm":"A single radiator or convector is cold (or gurgling/banging at the inlet on a one-pipe system) because\nits manual supply valve is shut, left half-throttled on a one-pipe radiator, or the brass disc has come\ndetached from the stem and stays seated when the handwheel is turned.\n","fix":"On a one-pipe steam radiator, open the supply valve 100% all the way (throttling a one-pipe valve traps\nleaving condensate against incoming 60-mph steam and causes loud hammering). If the handwheel spins\nwithout lifting the disc off the seat, shut down steam, unscrew the valve bonnet, and reattach or\nreplace the valve assembly.\n","safety":"Never unscrew a valve bonnet, union or plug on a line holding steam. Shut it off, let it cool, and confirm 0 psig first.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_pump_float","name":"Condensate pump float switch stuck or linkage binding","systems":["steam"],"prior":"common","keywords":["bad float switch","condensate receiver overflowing","float stuck in condensate tank"],"signs":{"hyd.steam_scope":"return_issue!","hyd.cond_pump":"off_full!","hyd.cond_float":"stuck!","hyd.vent_plume":"water","gen.water_leak":"yes","gen.power":"present"},"confirm":"The condensate receiver is full or overflowing onto the floor, line power is present at the disconnect,\nthe float switch contacts are open, and lifting or tapping the float rod starts the pump.\n","fix":"Inspect the float ball for pinholes (a waterlogged copper or plastic float won't rise), straighten any\nbent float rod rubbing the receiver wall, adjust the upper and lower stop collars, or replace the Square\nD / NEMA float switch. On duplex receivers, verify the lag/alternator float switch also trips before the\nvent overflows.\n","safety":"Lock out the pump and let the receiver cool before you reach in or open the cover; the water can be 180–210 °F.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_pump_motor","name":"Condensate pump motor failed or thermal overload tripped","systems":["steam"],"prior":"occasional","keywords":["condensate pump motor dead","tripped overload on condensate pump","receiver overflowing"],"signs":{"hyd.steam_scope":"return_issue!","hyd.cond_pump":"off_full!","hyd.cond_float":"ok!","hyd.vent_plume":"water","gen.water_leak":"yes","gen.burnt_smell":"yes?"},"confirm":"The receiver is full, the float switch is closed and delivering full line voltage directly to the motor\nleads, but the condensate pump motor is silent (open overload/winding) or humming and locked up.\n","fix":"If the receiver is a duplex unit, switch the selector to the standby pump to drain the receiver right\naway. Lock out the failed pump, check whether the impeller is jammed with scale before resetting a\nthermal overload, and replace the motor + shaft seal assembly if the windings are open or grounded.\n","safety":"Lock out power and let the receiver cool (its water can be 180–210 °F) before unbolting the vertical motor from the condensate receiver cover.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_pump_impeller","name":"Condensate pump clogged, vapor-bound, running backward or blocked at the discharge (runs without pumping)","systems":["steam"],"prior":"common","keywords":["condensate pump runs nonstop","vapor bound condensate pump","clogged impeller","condensate pump wrong rotation","condensate pump blocked discharge"],"signs":{"hyd.steam_scope":"return_issue!","hyd.cond_pump":"runs_no_pump!","hyd.cond_float":"ok","hyd.cond_check":"holds","hyd.vent_plume":"water|live_steam"},"confirm":"The condensate pump motor runs continuously with the receiver full, but discharge pressure is low and\nthe tank level barely drops — either because scale/rust has plugged the inlet strainer/impeller, because\ncondensate near 200 °F or more is flashing to steam in the pump eye (vapor binding), because the motor\nis turning the wrong way, or because the discharge line is blocked. Gauge the pump discharge against\nboiler pressure, and check rotation with a rubber-tipped pencil touched to the shaft.\n","fix":"Check receiver temperature first: if condensate is hot enough to flash in the pump eye (around 200 °F or\nmore, often from a blowing steam trap), cooling the receiver and fixing the failed-open trap cures the\nvapor lock. Otherwise, lock out the pump, clean the inlet strainer, clear rust scale from the impeller\nvanes, check rotation on 3-phase motors against the arrow on the casing, and verify discharge valve\nopening and that the discharge line is clear.\n","safety":"Let the receiver cool and lock out the pump before opening the receiver cover or pump inlet; the water can be 180–210 °F. Verify the discharge line is isolated and at 0 psig before opening it.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_receiver_flood","name":"Receiver flooded by a stuck-open make-up valve (pump cycles normally but cannot keep up)","systems":["steam"],"prior":"common","keywords":["receiver overflowing makeup valve","makeup valve stuck open","condensate tank flooding","receiver overflow pump runs normally","float makeup valve stuck"],"signs":{"hyd.steam_scope":"return_issue!","hyd.vent_plume":"water!","hyd.cond_pump":"normal","hyd.cond_temp":"normal","gen.water_leak":"yes"},"confirm":"The pump starts, pumps down and stops normally, yet the receiver overflows or stays full, and the water in\nit is cooler than usual because cold make-up keeps pouring in. Shutting the make-up valve lets the level\nfall.\n","fix":"Shut the make-up valve and see whether the level falls; then check the make-up float and the valve seat,\nand adjust or replace them. The other receiver-overflow causes (wrong pump rotation, low discharge\npressure, a clogged outlet) belong with the pump that runs without pumping.\n","safety":"Let the receiver cool and lock out the pump before opening the receiver cover; the water can be 180–210 °F.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.cond_check_leak","name":"Condensate pump discharge check valve leaking back (boiler water backing into receiver)","systems":["steam"],"prior":"common","keywords":["condensate pump short cycling","check valve leaking back","receiver refilling fast"],"signs":{"hyd.steam_scope":"return_issue","hyd.cond_pump":"short_cycles!","hyd.cond_check":"leaks_back!","hyd.cond_temp":"high?","gen.short_cycle":"yes!"},"confirm":"The condensate pump pumps the receiver down and shuts off, then you immediately hear and feel hot boiler\nfeedwater rushing backward through the discharge check valve, refilling the receiver and re-triggering\nthe pump every few minutes (while boiler water level drops on shutdown).\n","fix":"Close the manual isolation valve downstream of the discharge check valve, let the line cool and\ndepressurize, and clean scale off the swing/spring check clapper or replace the check valve.\n","safety":"Pressurized hot boiler water sits immediately downstream of the condensate discharge check — close the downstream isolation valve before opening the check.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.vac_pump_failed","name":"Vacuum return pump failing to pull vacuum (air leak in return or hot-condensate vapor lock)","systems":["steam"],"prior":"occasional","keywords":["no vacuum on return","vacuum pump runs constantly","air leak in vacuum return"],"signs":{"hyd.vac_reading":"low!","gen.runs_constantly":"yes!","hyd.steam_scope":"main_slow|return_issue","hyd.cond_temp":"normal|high","gen.output":"weak"},"confirm":"The vacuum return unit runs nonstop on vacuum control, but the compound gauge stays near 0 in. Hg\ninstead of pulling 2–6 in. Hg and shutting off.\n","fix":"Per TM 5-642: (1) check condensate temperature — a vacuum pump fed hot condensate (over about 180–190 °F\nfrom leaking traps) cannot pull a vacuum, because seal water that hot cannot hold the 2–6 in. Hg the\nsystem wants; switch the pump to float-only control temporarily and fix the blowing traps; (2) isolate\nreturn branch valves one at a time to locate air leaks in corroded return piping, union gaskets, or\nradiator valve packings; (3) inspect the pump impeller/venturi clearances and discharge check valve.\n","safety":"Lock out the pump and let it cool before opening it; condensate and seal water can be 180–210 °F. Verify the lines are isolated and at 0 psig before opening any union or check valve.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.steam_leak","name":"Steam pipe, union, valve packing, or return line leak","systems":["steam"],"prior":"common","keywords":["steam leak","leaking valve packing","hissing union","rusted wet return leaking"],"signs":{"hyd.steam_leak_loc":"yes!","gen.water_leak":"yes!","hyd.vent_plume":"normal","hyd.cond_pump":"normal"},"confirm":"Visible wisp/hiss of live steam at a valve stem packing nut, union, or flange gasket, or condensate\ndripping from a corroded horizontal return line.\n","fix":"For a leaking radiator or gate valve stem, back off the packing nut with steam off, wrap graphite/PTFE\nvalve stem packing around the stem, and snug the packing nut just enough to stop the leak without\nbinding the stem. For corroded horizontal condensate return piping (often grooved along the bottom from\ncarbonic acid), cut out and replace the rotted section with Schedule 80 black steel pipe.\n","safety":"Never tighten a union or flange under live steam pressure — isolate and depressurize the line first.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"hyd.steam_prv_failed","name":"Steam pressure-reducing station not holding its set pressure (pilot line plugged, diaphragm failed, cut seat, stem binding, or wrong spring or weight setting)","systems":["steam"],"prior":"uncommon","keywords":["reducing valve failed","prv stuck","steam pressure reducing valve","low steam pressure at units","low side relief popping","prv leaking through","pilot line plugged"],"signs":{"hyd.prv_outlet":{"low":0.6,"high":0.35},"hyd.steam_scope":"main_slow?","gen.output":"none|weak?"},"confirm":"The gauge on the low-pressure main (10 ft or more past the valve) sits well under the set pressure while\nthe high-pressure side is up (valve not passing: pilot line plugged, stem binding, strainer plugged), or it\nclimbs over the setting and lifts the low-side relief (cut seat, or the valve held open).\n","fix":"With the station isolated and at 0 psig, clean the strainer ahead of the valve and the pilot line (refill\nthe pilot line with water to protect the diaphragm), check the diaphragm, the stem and the seat and disk\nfor cuts or binding, and reset the spring or weight to the required pressure. Cut seats and valve heads\nmean the valve is oversized. Overhaul or replace the valve per the maker's data.\n","safety":"Isolate and relieve both sides of the station before opening it. A station that is not holding its setting can overpressure the low-pressure system, so confirm the low-side relief valve is free and piped to a safe place.","refs":["tm-5-642","practice"],"module":"hydronic.yaml"},{"id":"rf.defrost_timer_failed","name":"Defrost timer or controller not initiating defrost (timer motor dead, trippers missing, or schedule off)","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["defrost timer bad","timer motor failed","missing defrost pins","no defrost initiation","paragon timer stuck"],"signs":{"rf.defrost_init":"not_initiating!","vc.evap_frost":"heavy!","rf.ice_pattern":"uniform_fin","rf.box_temp":"high","gen.output":"weak","vc.evap_sat":"low?"},"confirm":"Frost is packed evenly through the coil fins; the timer dial isn't turning, has no ON trippers installed, or won't switch contacts when rotated into the defrost notch.","fix":"Rotate the timer into defrost by hand to verify the heaters and termination work once triggered. Replace a timer\nwhose synchronous motor has stopped or whose contacts are pitted, reinstall missing brass trippers (typically\n3–4 per day for freezers), or enable the defrost schedule in the electronic controller. Thaw the coil completely\nbefore returning the box to service. If a forced defrost does nothing at all (no relay click, the compressor keeps\nrunning), the timer's or controller's output relay is dead — replace the timer or controller.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_heater_open","name":"Electric defrost heater element open or burned out","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"prior":"common","keywords":["bad defrost heater","open heater rod","burned out defrost element","calrod heater failed"],"signs":{"rf.defrost_heater_amps":"zero|low","rf.defrost_power":"present!","rf.defrost_limit":"closed","rf.defrost_init":"initiating","rf.defrost_term":"late_never","vc.evap_frost":"partial|heavy","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"With the unit in defrost, line voltage is present at the heater feed and through the safety limit, but clamp-meter current is zero (or well under nameplate when only one of several elements is open), and the defrost ends on its time limit with ice still on the coil.","fix":"Lock out and tag every source (the evaporator heaters, fans and drain heater are usually on their own breaker, not the\ncondensing unit's) and prove the terminal block dead. Melt the ice off the coil with warm water or a fans-only manual\ndefrost, then ohm each element (V² ÷ W: about 53 Ω for 1,000 W at 230 V, 106 Ω for 500 W — compare with the nameplate)\nand megger each element to its sheath: an element that reads open or to ground is the one to replace. Make sure the new\nrod is clipped down in its slots so it cannot bow out or scorch wiring, and verify full rated amp draw in defrost.\n","safety":"Lock out power before unplugging or pulling heater rods; hot elements can blister hands and steam-burn eyes. Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box. Thawing leaves ice and water on the floor.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_contactor_failed","name":"Defrost heater contactor or relay failed (open coil or burned contacts — no voltage to heaters)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"prior":"occasional","keywords":["defrost contactor bad","defrost relay failed","no power to defrost heater","terminal 3 open"],"signs":{"rf.defrost_power":"missing!","rf.defrost_heater_amps":"zero!","rf.defrost_init":"initiating!","rf.defrost_term":"late_never!","vc.evap_frost":"heavy","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"The timer or controller initiates defrost (compressor stops), but no line voltage reaches the load side of the defrost contactor or timer terminal 3.","fix":"Check control voltage across the defrost contactor coil during defrost: if voltage is present and it doesn't pull\nin (or drops line voltage across burned contacts), replace the contactor or relay. If no coil voltage arrives\nfrom the defrost clock, replace the clock mechanism. Thaw the coil and verify full heater amps.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_term_early","name":"Defrost termination thermostat or coil sensor failed closed (terminates defrost too early with ice left on coil)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":["electric","hot_gas"]},"prior":"common","keywords":["short defrost","defrost klixon bad","coil sensor drifted","terminates before ice melts","ice left after defrost"],"signs":{"rf.defrost_term":"early!","rf.defrost_init":"initiating","vc.evap_frost":"heavy!","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"The unit enters defrost and the heaters work, but the termination snap-disc or coil probe kicks it back into cooling after a few minutes while the coil is still below 32 °F and packed with ice.","fix":"On a cold iced coil (below 25 °F), the termination side of a mechanical snap-disc termination thermostat (4-wire or 3-wire) should be open\nbetween its common and termination terminals (read the wiring diagram for the labels) until ~48–55 °F; if it reads closed cold, replace it. On an electronic controller, check\nthe coil probe resistance against its temperature chart and move the probe to the last place ice melts (usually\ntop center of the coil away from a heater rod).\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_term_stuck","name":"Defrost termination thermostat or sensor failed open (never terminates on temperature, overheating the box)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":["electric","hot_gas"]},"prior":"occasional","keywords":["stays in defrost too long","steaming walk in","defrost wont terminate","termination switch stuck open"],"signs":{"rf.defrost_term":"late_never!","rf.box_temp":"high!","rf.defrost_init":"initiating","vc.evap_frost":"none","rf.ice_pattern":"snow_door?","gen.output":"weak"},"confirm":"Every defrost cycle runs all the way to the timer's mechanical fail-safe (45–60 min) even after the coil is bone-dry and hot, filling the box with steam (it freezes as hoarfrost on the ceiling, fan guards and door frame) and driving box temperature up.","fix":"Warm the termination snap-disc or coil sensor above 60 °F and check whether it closes to energize the timer release\nsolenoid (terminal X) or tells the controller the coil is warm. Replace a failed snap-disc or drifted thermistor,\nverify it is clipped tightly to the coil tube, and set the fail-safe to a sensible backup — a little over\nthe longest normal defrost (roughly 30–45 min electric, 15–25 min hot gas).\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_klixon_open","name":"Defrost safety high-limit (snap-disc) failed open on a cold coil","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"prior":"occasional","keywords":["defrost high limit open","safety klixon open","thermal limit open","heater safety switch bad"],"signs":{"rf.defrost_limit":"open!","rf.defrost_power":"present","rf.defrost_heater_amps":"zero!","rf.defrost_init":"initiating","rf.defrost_term":"late_never!","vc.evap_frost":"heavy","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"Line voltage reaches the evaporator in defrost and the heater elements ohm out good, but the series safety high-limit switch at the top of the coil reads open even with the coil frozen solid.","fix":"Confirm it is open on a COLD coil: a limit that opened hot did its job, so find what let the coil overheat (a stuck\ntermination, fans running or heaters left on) before replacing it. Replace a limit that is open when cold with the exact\ntemperature and amp rating. Never jumper or\nbypass a defrost safety limit permanently — if a termination switch sticks later, an unguarded heater can melt\nthe drain pan or start a fire.\n","safety":"Never leave a defrost high-limit switch jumpered; it is the fire safety for electric defrost heaters.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.hot_gas_solenoid_closed","name":"Hot-gas defrost solenoid valve failed closed (no hot gas enters the evaporator in defrost)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"hot_gas"},"prior":"occasional","keywords":["hot gas defrost not working","hot gas solenoid stuck closed","hot gas coil open"],"signs":{"rf.hot_gas_valve":"stuck_closed!","rf.defrost_init":"initiating","rf.defrost_term":"late_never!","vc.evap_frost":"heavy!","rf.ice_pattern":"uniform_fin","rf.box_temp":"high","gen.output":"weak"},"confirm":"In defrost, the hot-gas line downstream of the defrost solenoid stays cold (IR thermometer or pipe probe) while the compressor discharge ahead of it is hot, and the defrost ends on its time limit with the coil still iced.","fix":"Meter voltage at the hot-gas solenoid coil during defrost and check coil resistance. If the coil is energized and\nthe valve won't open (tap it, or lift the plunger with a test magnet), replace the coil. If the body is stuck, pump\ndown or recover first (no venting), then rebuild or replace the valve and the drier. Also check that sufficient head\npressure exists to push hot gas into the evaporator.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.hot_gas_solenoid_leaking","name":"Hot-gas defrost solenoid valve leaking through during the cooling cycle","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"hot_gas"},"prior":"occasional","keywords":["hot gas valve leaking","hot gas bypass in cooling","warm suction high head"],"signs":{"rf.hot_gas_valve":"leaking_cooling!","rf.box_temp":"high","gen.output":"weak","gen.runs_constantly":"yes","vc.evap_sat":"high","vc.superheat":"high?","vc.discharge_temp":"high?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.45,"high":0.5,"low":0.05}}}],"confirm":"During normal cooling (solenoid coil de-energized), the hot-gas defrost pipe downstream of the solenoid stays hot on an IR thermometer or pipe probe (well over 150 °F) and suction pressure stays elevated.","fix":"Confirm the solenoid coil is not getting stray voltage during cooling. Pump the section down or recover, open the\nvalve and clean or replace the scored PTFE seat and plunger kit (or replace the valve and add a strainer ahead\nof it).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.drain_heater_failed","name":"Drain-pan or drain-line heater failed — frozen drain backing clear ice up into the coil and fans","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["frozen drain pan","drain line frozen","heat tape failed","ice in drain pan","glacier in freezer"],"signs":{"rf.drain_line":"frozen!","rf.drain_heater":"open_cold!","rf.ice_pattern":"pan_backup!","vc.evap_frost":"heavy","rf.box_temp":"high?","gen.output":"weak?"},"confirm":"Solid clear ice fills the drain pan and climbs up the bottom of the coil while the drain line is frozen solid and the drain heat tape reads open or cold.","fix":"Thaw the pan and drain line completely with warm water or steam (never chip near coil tubes with an ice pick).\nCheck the drain line pitch and trap outside the box, replace the open drain-line heat tape or pan heater, wrap it\nwith foil tape and insulation all the way out of the freezer wall, and verify amp draw.\n","safety":"Lock out the drain-heater and evaporator circuits before you thaw (water and steam near heater terminals). Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box. Thawing leaves ice on the floor.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.fan_delay_stuck","name":"Evaporator fan-delay thermostat (snap-disc) or controller relay stuck open (fans stay off after defrost)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":["electric","hot_gas"]},"prior":"common","keywords":["fan delay bad","evaporator fans not coming on","klixon fan switch open","fans off coil iced"],"signs":{"rf.oil_sight":"foaming_low?","rf.fan_delay":"stuck_open!","vc.evap_fan":"off!","vc.evap_frost":"heavy","rf.box_temp":"high","gen.output":"weak|none","vc.evap_sat":"low"},"confirm":"The compressor is running and the evaporator coil is well below 20 °F, but the fan-delay switch (or controller fan relay) stays open so no voltage reaches the fan motors.","fix":"With the coil cold (below 15–20 °F), meter across the fan-delay contacts (F to 4 on a 3-wire snap-disc control, or the fan\nrelay on an electronic controller). If line voltage enters the switch and doesn't come out on a freezing coil,\nreplace the termination/fan-delay thermostat (or the controller) and verify its sensing face is clipped tight to the\nsuction header.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.evap_fan_iced_shroud","name":"Evaporator fan blade locked in ice, bent, or hitting the fan shroud","systems":["vc.walkin","vc.reachin"],"prior":"occasional","keywords":["fan blade hitting ice","fan stuck in ice","bent fan blade","fan scraping shroud","noisy evaporator fan"],"signs":{"rf.oil_sight":"foaming_low?","rf.fan_blade_clear":"hitting_ice!","vc.evap_fan":"off|weak","rf.ice_pattern":"pan_backup?","rf.box_temp":"high","gen.output":"weak"},"confirm":"Visual inspection shows a fan blade jammed against an ice ridge in the orifice ring or rubbing a shifted shroud (often tripping the fan motor's thermal protector).","fix":"Lock out power immediately so the stalled fan motor doesn't burn out. Melt away all ice around the shroud and\npan, check the motor mounts and set-screw hub, replace any cracked or bent fan blade (a bent blade vibrates and\nkills motor bearings), and fix the drain or infiltration issue that put ice in the fan ring.\n","safety":"Lock out power before reaching near evaporator fan blades; a thermally tripped fan motor can restart without warning. Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.door_switch_stuck","name":"Walk-in or reach-in door switch stuck or misaligned (holding evaporator fans off or box lights on)","systems":["vc.walkin","vc.reachin"],"prior":"occasional","keywords":["door switch stuck","door switch broken","fans off when door closed","light stays on in cooler"],"signs":{"rf.door_switch":"stuck_fault!","vc.evap_fan":"off|running","rf.box_temp":"high","gen.output":"weak"},"confirm":"Closing the door doesn't actuate the plunger switch (or the switch contacts are stuck), leaving the evaporator fans off with the door shut or keeping hot incandescent box lights burning 24/7.","fix":"Adjust or shim the door switch bracket so the closed door depresses the plunger reliably, or replace a sticking\nplunger switch (moisture inside freezer door switches often freezes them). Verify fans start the instant the\ndoor latches and interior lights turn off.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.door_gasket_torn","name":"Door gasket torn or leaking, or door closer / hinges not pulling the door shut","systems":["vc.walkin","vc.reachin"],"prior":"very_common","keywords":["torn door gasket","bad gasket","door not latching","sagging walk in door","broken door closer","leaky door"],"signs":{"rf.door_seal":"leaking!","rf.ice_pattern":"snow_door","vc.evap_frost":"heavy?","rf.box_temp":"high","gen.output":"weak","gen.runs_constantly":"yes"},"confirm":"Gaps are visible along the door perimeter (flashlight or dollar-bill test fails), the magnetic gasket is split, or a worn cam-lift hinge / closer leaves the door cracked open.","fix":"Replace torn or hardened door gaskets, adjust cam-lift hinges and the latch strike so the gasket compresses\nevenly all the way around, and repair or replace the hydraulic door closer. Clear the fluffy frost off the\nevaporator and doorway after sealing.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.antisweat_heater_failed","name":"Door frame or mullion anti-sweat heater failed (door sweating or freezing shut to the jamb)","systems":["vc.walkin","vc.reachin"],"prior":"occasional","keywords":["door frozen shut","mullion heater bad","anti sweat heater open","sweating door frame","ice on door jamb"],"signs":{"rf.antisweat_heater":"cold_failed!","rf.door_seal":"leaking?","gen.water_leak":"yes?","rf.box_temp":"normal|high"},"confirm":"The door perimeter frame or reach-in center mullion is ice-cold, sweating into puddles on the floor (or freezing the freezer door gasket solid to the frame, tearing the gasket when pulled).","fix":"First check whether a mullion \"energy-saver / humidity\" rocker switch was flipped off. If voltage is present at\nthe heater leads in the junction box or hinge pillar and the heater wire reads open (infinite ohms), pull the\nsnap-in trim plate and replace the perimeter anti-sweat heater wire.\n","safety":"A door frozen to its frame may also have an iced or stiff inside release: test the release from inside with the door held open before you go in. Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.air_infiltration_heavy","name":"Heavy moist-air infiltration (missing strip curtains, open pipe penetration, stuck relief port, propped door)","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["snow in freezer","hoarfrost on ceiling","strip curtains missing","door propped open","unsealed penetration"],"signs":{"rf.infiltration_path":"open_breach!","rf.ice_pattern":"snow_door!","vc.evap_frost":"heavy","rf.box_temp":"high","gen.output":"weak","gen.runs_constantly":"yes"},"confirm":"Fluffy snow and hoarfrost coat the ceiling, fan guards, and coil face; outside air enters through an unsealed conduit/line-set hole, a stuck-open pressure-relief port, missing strip curtains, or doors propped open.","fix":"Seal all pipe and conduit penetrations with vapor-tight foam and silicone on the warm side (warm air carries the\nmoisture), free up and check the heater on the pressure-relief port, hang full-overlap low-temp strip curtains,\nand brush/defrost the snow load off the evaporator.\n","safety":"Inside a walk-in: prop the door, check that the inside release works before you rely on the door, never let it latch behind you, and tell someone you are in the box. Brushing snow off a coil: lock out the fans first.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.product_airflow_blocked","name":"Boxes stacked against the evaporator/walls blocking airflow, or large hot product load placed in box","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["boxes blocking fan","stacked against evaporator","hot food in cooler","overloaded walk in","blocked return air"],"signs":{"rf.box_loading":"blocked_or_hot!","rf.box_temp":"high!","gen.output":"weak","gen.runs_constantly":"yes","vc.evap_sat":"high|low"},"confirm":"Cartons are stacked right in front of the evaporator fan throw or against the return intake behind the unit (or pallets of warm/uncovered food were just loaded into the box).","fix":"Move product at least 18 in. clear of the evaporator discharge and 6 in. below the ceiling, and keep a gap along\nthe walls and floor racks so air can loop around the load. Have the galley cool hot pans in an ice bath or blast\nchiller and cover them before putting them in a holding cooler.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.box_probe_drifted","name":"Box thermostat or electronic controller probe drifted out of calibration","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["bad box sensor","controller probe out of cal","thermostat out of calibration","display wrong temp"],"signs":{"rf.probe_cal":"drifted!","rf.box_temp":"high|low","gen.output":"weak|none","gen.call":"not_calling?"},"confirm":"A calibrated thermometer placed right next to the box air probe disagrees with the controller display or thermostat dial by 4 °F or more (or the probe resistance doesn't match its Ω-vs-°F chart).","fix":"Check the probe connection for moisture in the splice (water wicking into a sensor wire lowers resistance and\nmakes an NTC thermistor read falsely warm or cold). Apply a calibration offset ONLY after verifying the probe is\nstable; otherwise replace the NTC/PTC sensor or mechanical thermostat and seal the splice with adhesive-lined\nheat shrink.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.llsv_leaking","name":"Liquid-line pump-down solenoid valve leaking through (compressor short-cycling during the off cycle)","systems":["vc.walkin"],"prior":"common","keywords":["pump down short cycling","solenoid leaking through","compressor kicks on in off cycle","weeping llsv"],"signs":{"rf.oil_sight":"foaming_low?","rf.llsv_state":"leaking_through!","gen.short_cycle":"yes!","gen.call":"not_calling?","rf.box_temp":"normal","gen.output":"normal"},"confirm":"With the box satisfied and the liquid-line solenoid de-energized, suction pressure slowly creeps back up to the LPC cut-in point and the compressor pumps down for 10–30 seconds every few minutes.","fix":"First tell it from a leaking compressor valve: front-seat the receiver king valve with the solenoid HELD OPEN (manual\nlift stem, or a temporary jumper on the coil) and pump the liquid line and coil down to 2–5 psig. If suction still\ncreeps up with the king valve shut, the compressor's valves or discharge check are leaking, not the solenoid.\nPumping down with the solenoid closed leaves liquid trapped between the king valve and the solenoid, and that can burst\nthe line when it warms or when you braze beside it. With the section pumped down and the remainder recovered (no\nventing), clean or replace the solenoid valve (debris or solder scale under the PTFE seat is the usual culprit),\nreplace the upstream strainer/drier, and verify suction pressure stays flat after pump-down.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.llsv_stuck_closed","name":"Liquid-line solenoid valve failed closed or open coil (pumps down and stays off on low pressure)","systems":["vc.walkin"],"prior":"common","keywords":["solenoid coil burned out","liquid solenoid wont open","pumped down and off","stuck closed solenoid"],"signs":{"rf.llsv_state":"stuck_closed!","vc.lps_trip":"yes!","vc.comp":"off","vc.evap_sat":"low","rf.box_temp":"high","gen.output":"none!","gen.call":"calling"},"confirm":"The box controller is calling for cooling, but the compressor is off on the low-pressure switch with low suction pressure because the liquid-line solenoid hasn't opened.","fix":"Meter voltage across the liquid-line solenoid coil leads with the thermostat calling: if voltage is present and\nthe valve doesn't click (or a permanent test magnet opens it immediately), replace the open coil. If a magnet\nwon't open it either, the stem is mechanically jammed — pump down and rebuild or replace the valve.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.lpc_misadjusted","name":"Low-pressure control (LPC) cut-in/cut-out set wrong or differential too tight","systems":["vc.walkin"],"prior":"occasional","keywords":["low pressure switch set wrong","lpc short cycling","cut out too high","differential too small"],"signs":{"rf.lpc_setting":"wrong_tight!","gen.short_cycle":"yes!","vc.lps_trip":"yes!","rf.box_temp":"high","gen.output":"weak"},"confirm":"Gauges show the low-pressure control cutting the compressor out while box temperature is still above setpoint, or cutting back in almost immediately because the differential wheel is set too narrow.","fix":"Set the LPC using your gauges, not just the stamped scale (scales drift). Pump-down system: set cut-in just below the\nsaturation pressure at the box temperature where the thermostat CALLS (R-404A: about 82 psig for a 38 °F cooler call,\n28 psig for a -5 °F freezer call) so the compressor always restarts when the solenoid opens, but above the pressure the\npumped-down coil creeps to in the off cycle; set cut-out a few psig above zero (never into vacuum). Referencing the\nwarmest allowable box temperature instead leaves the compressor off after the thermostat has called and the box floats\nwarm. Non-pump-down off-cycle defrost cooler: set cut-in at ~36–38 °F coil saturation so the coil thaws every cycle.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.crankcase_heater_failed","name":"Crankcase heater failed on a cold-ambient unit (off-cycle migration, oil foaming and slugging on start)","systems":["vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","keywords":["crankcase heater open","refrigerant migration","oil foaming on start","compressor slugging","cold crankcase"],"signs":{"rf.crankcase_heater":"cold_failed!","rf.oil_sight":"foaming_low","vc.comp_noise":"knock?","vc.low_ambient":"yes?","rf.oil_safety":"tripped?"},"confirm":"In a cool mechanical space or outdoors, the compressor crankcase is cold during the off cycle; on start-up the oil sight glass foams violently and the compressor bangs/slugs as liquid refrigerant boils out of the oil.","fix":"Meter voltage and resistance across the belly-band or insertion crankcase heater. Replace an open heater, make\nsure it is wired to stay energized whenever the compressor is off (or continuously), and consider adding\nautomatic pump-down if the unit doesn't already have a liquid-line solenoid. After the new heater is in, leave it\nenergized with the compressor locked out for at least 12 hours (longer in a very cold space) until the shell is warm\nto the touch, then start with gauges on and watch the sight glass — never start a cold, foamy compressor just to see\nif it runs.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.epr_stuck_closed","name":"Evaporator pressure regulator (EPR / ORIT) stuck closed or set too high (holds coil too warm)","systems":["vc.walkin"],"prior":"uncommon","keywords":["epr stuck closed","epr set too high","orit valve misadjusted","warm box low suction after epr"],"signs":{"rf.epr_valve":"stuck_high!","rf.box_temp":"high!","gen.output":"weak","gen.runs_constantly":"yes","vc.evap_sat":"low"},"confirm":"A gauge at the evaporator outlet (upstream of the EPR) reads high saturation pressure while compressor suction pressure downstream of the EPR pulls down low, keeping the coil too warm to cool the box.","fix":"Put a gauge on the EPR's inlet Schrader port and turn the adjustment screw counterclockwise to lower the\nevaporator pressure setting toward the design coil saturation temperature (~10–12 °F below box setpoint). If the\ninlet pressure won't drop as you back the spring off, the pilot port or main piston is stuck — pump down or recover first (no venting),\nthen clean or replace the EPR.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.epr_stuck_open","name":"Evaporator pressure regulator (EPR) stuck wide open or set too low on a cooler (freezes coil and product)","systems":["vc.walkin"],"prior":"uncommon","keywords":["epr stuck open","epr set too low","produce cooler freezing","coil icing with epr"],"signs":{"rf.epr_valve":"stuck_low!","vc.evap_frost":"heavy","rf.box_temp":"low|normal","vc.evap_sat":"low!"},"confirm":"Evaporator pressure upstream of the EPR drops straight down with compressor suction pressure well below the EPR's setpoint, icing a medium-temp coil or freezing sensitive produce.","fix":"Turn the EPR adjustment clockwise while watching the inlet gauge to raise minimum evaporator pressure (e.g., to a\n24–28 °F coil saturation for a produce cooler). If pressure upstream still tracks low suction, debris is holding\nthe EPR piston open — pump down and clean or replace the valve.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.cpr_misadjusted","name":"Crankcase pressure regulator (CPR / CROT) set too low or stuck throttling (starves compressor suction)","systems":["vc.walkin"],"prior":"uncommon","keywords":["cpr set too low","cpr stuck throttling","crankcase pressure regulator","slow pulldown after defrost"],"signs":{"rf.cpr_valve":"throttling_low!","rf.box_temp":"high","gen.output":"weak","gen.runs_constantly":"yes","vc.evap_sat":"low","vc.comp_amps":"low?"},"confirm":"Even when compressor amps are well below RLA, gauges before and after the CPR at the compressor inlet show a large pressure drop across the valve, holding evaporator pressure up and starving the compressor.","fix":"Compare compressor amp draw with nameplate RLA and adjust the CPR clockwise in small steps until it stops\nthrottling during normal pull-down while still capping suction pressure below the compressor's maximum operating\nsuction pressure (MOP) right after defrost. Pump down or recover first (no venting), then replace a binding CPR cartridge.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.headmaster_bypass_stuck","name":"Head-pressure flooding valve stuck in bypass (sending hot gas to receiver in warm ambient)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"flooding"},"prior":"occasional","keywords":["headmaster stuck in bypass","flooding valve bad","hot receiver high head","bubbles in sight glass warm weather"],"signs":{"rf.headmaster_state":"stuck_bypass!","vc.cond_sat":"high!","vc.subcool":"low","vc.sight_glass":"bubbles!","vc.discharge_temp":"high?","gen.output":"weak"},"confirm":"With condenser entering air warm (above ~65 °F), the line between the valve and the receiver is near discharge temperature while the condenser outlet line is only a little above ambient, driving head pressure up and flashing the sight glass.","fix":"Check the charge first: an overfilled receiver or a leftover winter flood charge floods the condenser and fakes the same\nsymptoms, so don't condemn the valve until the charge is right. Then compare the line from the valve to the receiver with\nthe condenser outlet line — hot against warm means the valve is bypassing. Tap the body once; if it stays stuck (debris, eroded\nseat), pump down or recover first (no venting) and replace it with the same pressure setting from the nameplate or catalog\n(typically 180–240 psig on R-404A; a dome-charged valve is not field-adjustable). A valve that lost its dome charge does the\nopposite: it stays open to the condenser and never floods in cold air (its own cause: flooding valve not bypassing in cold air).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.headmaster_starving_cold","name":"Winter flooding charge short — the valve is bypassing but the receiver runs dry in cold air (−40 °F)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"flooding"},"prior":"common","keywords":["low head in winter","not enough winter charge","headmaster starving in cold","flashing sight glass cold weather","antarctica low head"],"signs":{"rf.headmaster_state":"starving_cold!","vc.low_ambient":"yes!","vc.cond_sat":"low!","vc.sight_glass":"bubbles!","vc.subcool":"low","vc.superheat":"high","vc.evap_sat":"low","gen.output":"weak"},"confirm":"Running in cold outdoor air (below 40 °F down to −40 °F), the line from the valve to the receiver is hot (the valve is bypassing discharge gas) and the condenser is flooded, but the receiver runs dry — the sight glass foams continuously and head pressure still collapses.","fix":"1. Rule out a leak before adding anything: oil at joints, receiver level against last season's, a leak search. A system\n   that has lost charge needs the leak found and repaired first (EPA 608 recordkeeping and leak-repair rules apply by\n   charge size).\n2. If the valve is bypassing and the unit is simply short of its winter flood charge, add the maker's winter-charge allowance\n   in small steps by weight until the glass clears at steady cold-weather head pressure. Record every pound added (date, lb,\n   refrigerant) and label the unit.\n3. Check that the receiver holds the whole charge at no more than about 80 % full when the condenser empties in warm air; if\n   it can't, take the extra charge back out in spring or the unit runs high head all summer. Insulate the receiver and liquid\n   line — a -40 °F receiver condenses the bypass gas and drags receiver pressure down.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.headmaster_no_bypass","name":"Head-pressure flooding valve not bypassing in cold air — dome charge lost or valve stuck toward the condenser","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"flooding"},"prior":"occasional","keywords":["headmaster dome lost","flooding valve not bypassing","low head in winter cold receiver line","headmaster dead","no flooding in cold"],"signs":{"rf.headmaster_state":"no_bypass_cold!","vc.low_ambient":"yes!","vc.cond_sat":"low!","vc.sight_glass":"bubbles","vc.subcool":"low","vc.superheat":"high","vc.evap_sat":"low","gen.output":"weak"},"confirm":"Cold outdoor air, low head pressure, and the line between the valve and the receiver stays cold, so nothing is being bypassed and the condenser never floods. A short charge fools the valve the same way, so check the charge too.","fix":"A valve that lost its dome charge (or stuck toward the condenser) passes everything through the cold condenser and never\nholds head pressure. Verify the charge is right first, then pump down or recover (no venting) and replace the valve with the\nsame pressure setting from the nameplate or catalog (a dome-charged valve is not field-adjustable and its dome cannot be recharged\nin the field).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.fan_cycling_switch_stuck","name":"Condenser fan control stuck on — fan-cycling switch closed or VFD at full speed (head pressure collapses in cold air)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":["fan_cycling","vfd"]},"prior":"occasional","keywords":["fan cycling switch stuck","condenser fan running at -40","head pressure fan control failed","fan pressure switch stuck closed"],"signs":{"rf.fan_cycle_ctrl":"stuck_closed!","vc.low_ambient":"yes?","vc.cond_sat":"low!","vc.cond_fan":"running","vc.superheat":"high?","vc.evap_sat":"low?","gen.output":"weak"},"confirm":"In cold air the high-side gauge sits well below the fan cut-out, yet the condenser fan runs full speed (the switch contacts stay closed, or the VFD stays at 100 %).","fix":"With the high-side gauge on, check that the contacts open below cut-out (or the VFD drops to its minimum). Replace a pitted\nor stuck pressure switch, or fix the VFD's transducer, setpoint or minimum-speed setting. Fan cycling alone seldom holds\nhead far below about 0 °F: at -40 °F add a flooding valve with its winter charge, or at least a wind baffle, if head still\ncollapses.\n","safety":"A cycling condenser fan can start without warning — lock out before reaching near the blade.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.fan_cycling_switch_open","name":"Condenser fan control stuck off — fan-cycling switch open or VFD with no output (fan will not start at high head)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":["fan_cycling","vfd"]},"prior":"occasional","keywords":["fan cycling switch open","condenser fan wont start high head","fan pressure switch stuck open","vfd no output condenser"],"signs":{"rf.fan_cycle_ctrl":"stuck_open!","vc.cond_sat":"high!","vc.cond_fan":"off!","vc.hps_trip":"yes?","vc.discharge_temp":"high","vc.comp_amps":"high?","gen.output":"weak|none"},"confirm":"Head pressure is well above the cut-in setting and the fan stays off; meter across the switch — full line voltage across it with head above cut-in means it is open (or the VFD shows no output).","fix":"Shut the compressor off before it trips on high pressure again. Check the switch setting and contacts, the VFD's\ntransducer and output, and the fan relay and wiring; replace the failed switch or drive. Never leave a jumper in place.\n","safety":"A cycling condenser fan can start without warning — lock out before reaching near the blade.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.water_reg_valve_closed","name":"Water-cooled condenser water-regulating valve stuck closed, set too high, or inlet strainer plugged","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"prior":"common","keywords":["water regulating valve stuck closed","plugged water strainer","high head water cooled","no condenser water flow"],"signs":{"rf.wrv_state":"stuck_closed!","rf.ice_alarm":"high_temp?","rf.water_flow":"low_hot!","vc.cond_sat":"high!","vc.hps_trip":"yes?","vc.discharge_temp":"high","vc.comp_amps":"high?","gen.output":"weak|none"},"confirm":"Head pressure is sky-high and the water leaving the condenser is a scalding trickle (or zero); lifting the water-regulating valve stem by hand restores flow and drops head pressure immediately (the leaving water can be scalding; never jumper out the high-pressure switch to keep running).","fix":"Shut the water supply valve and pull and clean the Y-strainer screen ahead of the water-regulating valve first\n(rust and pipe scale plug it constantly). Then check the WRV adjustment and capillary bellows: if the bellows has\nlost its charge or the disc is seized, rebuild or replace the water-regulating valve (its sensing line taps the high side, so pump down or recover\nbefore you disconnect it).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.water_reg_valve_open","name":"Water-cooled condenser water-regulating valve stuck open or seat eroded (flows continuously in off cycle)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"prior":"occasional","keywords":["water regulating valve stuck open","wrv leaking water in off cycle","low head water cooled"],"signs":{"rf.wrv_state":"stuck_open!","rf.water_flow":"continuous_cold!","vc.cond_sat":"low","vc.subcool":"normal|high","gen.output":"normal|weak"},"confirm":"Cold water continues rushing through the condenser to drain several minutes after the compressor shuts off, and running head pressure sits below target.","fix":"Turn the WRV adjustment screw to raise the opening pressure. If water still runs with the compressor off, debris\nis lodged under the seat or the brass seat/rubber disc is wire-drawn — shut off water, disassemble the valve, and\ninstall a seat-and-disc rebuild kit or replace the WRV.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.water_condenser_fouled","name":"Water- or glycol-cooled condenser tubes scaled or fouled (high approach with normal flow)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"prior":"occasional","keywords":["scaled water cooled condenser","high condenser approach","fouled coaxial condenser","mineral scale condenser"],"signs":{"rf.cond_approach":"high!","vc.cond_sat":"high!","rf.water_flow":"normal","rf.wrv_state":"normal?","vc.hps_trip":"yes?","vc.discharge_temp":"high","gen.output":"weak"},"confirm":"Water is flowing normally (the leaving water sits well below condensing temperature and the water-regulating valve is not starved), yet condensing temperature is more than 18–20 °F above the leaving water because mineral scale coats the tube walls.","fix":"First rule out the other causes of high head on the same water: high subcooling and a standing pressure above the PT chart point\nto overcharge or air in the system, not scale (the approach alone can't tell them apart). If flow is normal and the approach is\nhigh, circulate a descaling solution rated for the tube metal and approved by the condenser maker through the water side, then flush\nand neutralize thoroughly.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.water_loop_flow_lost","name":"Condenser water or glycol flow lost (loop pump off or air-locked, closed isolating valve, plugged strainer, supply shut off)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"water"},"prior":"occasional","keywords":["glycol pump off","loop flow lost","condenser water valve closed","no flow through condenser","strainer plugged glycol loop"],"signs":{"rf.water_flow":"low_hot!","vc.cond_sat":"high!","rf.wrv_state":"normal","vc.hps_trip":"yes?","vc.discharge_temp":"high","vc.comp_amps":"high?","gen.output":"weak|none"},"confirm":"Head pressure is high, the leaving water or glycol is within a few degrees of condensing temperature, the water-regulating valve (if there is one) is not stuck, and nothing moves through the condenser.","fix":"Shut the compressor off before the high-pressure switch trips again, then walk the water side from the condenser back: loop\npump running and turning the right way, isolating and balancing valves open, strainer clean, air purged, loop pressure and\nexpansion tank right, any 3-way or diverting valve in the right position; on a once-through supply, the shutoff valve and\nsupply pressure. Restore flow before you condemn the condenser or the valve.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.oil_safety_lockout","name":"Semi-hermetic oil-pressure safety lockout (low oil, oil logged in evaporator, floodback dilution, or bad oil pump)","systems":["vc.walkin"],"prior":"occasional","keywords":["oil safety tripped","sentronic lockout","penn oil switch tripped","low oil pressure","compressor off on oil"],"signs":{"rf.oil_safety":"tripped!","rf.oil_sight":"low_empty|foaming_low","vc.comp":"off!","rf.box_temp":"high","gen.output":"none!"},"confirm":"The semi-hermetic compressor is off on its manual-reset oil failure control (reset button out on a mechanical control, lockout light on an electronic one); when reset, net oil pressure (oil pump pressure minus crankcase suction pressure) stays below 9–12 psid for 90–120 seconds.","fix":"Never repeatedly reset an oil safety without gauges on the crankcase and oil pump port!\n1. If the oil sight glass is empty: look for a refrigerant leak that carried oil out, or oil trapped in a cold\n   evaporator / un-trapped suction riser (run a manual defrost to warm the coil and watch if oil returns before\n   adding oil, or the crankcase will overfill).\n2. If the sight glass is full and foaming violently: liquid refrigerant is flooding back (check TXV superheat,\n   iced coil, or failed crankcase heater).\n3. If the crankcase is full of clean oil and net oil pressure is still zero: the oil pump or pickup screen is\n   failed.\n","safety":"Never jumper out an oil-pressure safety to keep a compressor running. If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.reachin_wick_pan_overflow","name":"Self-contained reach-in condensate evaporation pan overflowing (pan heater open, wick bad, or loop bypassed)","systems":["vc.reachin"],"prior":"common","keywords":["reach in leaking water","condensate pan overflowing","wicking pad bad","electric pan heater open","puddle under fridge"],"signs":{"rf.evap_pan_wick":"overflowing_dead!","gen.water_leak":"yes!","rf.box_temp":"normal","gen.output":"normal"},"confirm":"The cabinet cools fine, but the condensate pan underneath the reach-in is brimming over onto the floor because its electric heater is open, its wicking pads are calcified/missing, or the hot-gas loop was bypassed.","fix":"Wet-vac the pan dry, clean out slime and mineral crust, and check how the pan evaporates water: replace calcified\ncardboard/fiber wicking pads in front of the condenser fan, or ohm the electric pan heater and its float/thermal\nswitch and replace if open. Also check door gaskets — a leaking door gasket makes more condensate than a working\npan heater can boil off!\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.prep_table_rail_open","name":"Prep-table rail hood left open, food pans missing, or rail air-curtain slot blocked/iced","systems":["vc.reachin"],"prior":"common","keywords":["prep table top warm","sandwich rail warm","missing pans in rail","air curtain blocked","lid left open"],"signs":{"rf.prep_rail":"open_blocked!","rf.box_temp":"high!","vc.evap_frost":"heavy?","gen.runs_constantly":"yes","gen.output":"weak"},"confirm":"Food pans in the top rail read above 41 °F while pans are missing from the rail cutouts, the insulated hood is left open next to a hot grill, or oversized pans/ice block the cold air-curtain slot.","fix":"Install every pan and divider bar in the rail (even empty pans must stay in place to close the air curtain),\nunblock and defrost the supply/return air louvers along the rail, and train the kitchen crew to close the\ninsulated rail hood whenever not actively plating.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_water_supply_off","name":"Ice machine water supply shut off, saddle valve plugged, or inlet water filter clogged","systems":["vc.ice"],"prior":"very_common","keywords":["no water to ice machine","clogged water filter","water turned off","low water pressure ice maker"],"signs":{"rf.ice_alarm":"water_safety?","rf.ice_water_in":"none_low!","rf.ice_sump_level":"empty!","rf.ice_cube_shape":"hollow_thin?","gen.output":"none|weak"},"confirm":"The water inlet valve energizes on fill, but little or no water enters the sump and the water filter gauge drops to zero under flow (or the supply stop valve is shut).","fix":"Open the supply shutoff valve fully (replace any piercing saddle valve with a full-port ball tee), swap the\nplugged water filter cartridge, flush the new cartridge to drain before connecting to the inlet valve, and clean\nthe inlet solenoid's mesh screen.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_inlet_valve_closed","name":"Ice machine water inlet solenoid valve failed closed (open coil or plugged inlet screen — sump won't fill)","systems":["vc.ice"],"prior":"common","keywords":["water inlet valve bad","fill solenoid wont open","no water entering sump","plugged inlet screen"],"signs":{"rf.ice_alarm":"water_safety?","rf.ice_wv_state":"failed_closed!","rf.ice_sump_level":"empty!","rf.ice_water_in":"good","gen.output":"none!"},"confirm":"Full water pressure is present at the inlet fitting and the controller sends voltage to the water inlet solenoid during fill, but no water passes through the valve.","fix":"Shut off the water supply, disconnect the supply line and inspect the small mesh screen inside the inlet valve\nbody for sediment or carbon fines from a failed filter. If the screen is clean and voltage is present at the\ncoil with no flow, replace the water inlet solenoid valve assembly.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_inlet_valve_leaking","name":"Ice machine water inlet solenoid valve leaking through during freeze (warms sump and stretches freeze cycle)","systems":["vc.ice"],"prior":"occasional","keywords":["water valve weeping","fill valve leaking during freeze","sump overflowing in freeze","slow ice"],"signs":{"rf.ice_alarm":"freeze_safety?","rf.ice_wv_state":"leaking_through!","rf.ice_sump_level":"overflowing!","rf.ice_cycle_time":"long","rf.ice_cube_shape":"hollow_thin?","gen.output":"weak"},"confirm":"During the freeze cycle (with zero volts on the water inlet solenoid coil), fresh supply water continues running into the sump and overflowing down the standpipe drain.","fix":"Verify the water inlet solenoid is not energized during freeze (stray voltage on the coil or a stuck relay holds it\nopen), then clean the seat or replace the weeping water inlet valve. A valve that leaks through the whole freeze keeps\nfeeding supply-temperature water into the chilled sump and can flood the bin if the drain clogs.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_float_probe_fouled","name":"Ice machine water-level float switch or conductivity probe fouled with mineral scale or stuck","systems":["vc.ice"],"prior":"common","keywords":["float switch stuck","water level probe scaled","dirty water sensor","false water level"],"signs":{"rf.ice_alarm":"water_safety?","rf.ice_level_sensor":"fouled_stuck!","rf.ice_sump_level":"empty|overflowing","rf.ice_cube_shape":"hollow_thin?","gen.output":"none|weak"},"confirm":"Mineral crust or slime coats the float stem or metal water-level probe pins, causing the machine to either stop filling early (dry sump) or fault out waiting for a water level it already reached.","fix":"Pull the float assembly or conductivity probe housing, soak in ice-machine-safe descaler (phosphoric/citric acid),\nwipe the stainless pins bright, and rinse thoroughly. On reed-type float switches, ohm the switch while sliding\nthe magnet float up and down and replace if it sticks or chatters.\n","safety":"Ice-machine cleaner and descaler are acids: gloves and eye protection, run them only in the machine's clean cycle with the bin emptied, rinse fully, and never mix them with sanitizer (hypochlorite) — the mix gives off chlorine gas.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_water_pump_failed","name":"Ice machine water circulation pump failed, air-locked, or weak (no water flow over evaporator)","systems":["vc.ice"],"prior":"common","keywords":["water pump bad","circulation pump dead","no water over evaporator","clogged distribution tube"],"signs":{"rf.ice_alarm":"freeze_safety?","rf.ice_pump":"off_weak!","rf.ice_sump_level":"full_normal","gen.output":"none|weak","vc.evap_sat":"low?"},"confirm":"The sump is full of water and the machine is in freeze, but little or no water flows out of the distribution tube across the evaporator grid.","fix":"First pop the water distribution tube out and clean scale/slime out of its spray holes. If the pump isn't pumping:\nmeter voltage at the pump plug, spin the cooling fan/impeller by hand to check for seized bearings or scale on\nthe impeller, bleed any air lock in the discharge hose, or replace the circulation pump.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_curtain_trough_leak","name":"Water curtain out of place or trough/hose leaking water out (sump runs dry before bridge forms)","systems":["vc.ice"],"prior":"occasional","keywords":["water curtain off","trough leaking into bin","losing water in freeze","hollow cubes wet bin"],"signs":{"rf.ice_curtain":"leaking_bypass!","rf.ice_sump_level":"empty!","rf.ice_cube_shape":"hollow_thin!","gen.output":"weak"},"confirm":"The sump fills to the mark at the start of freeze, but water splashes past a crooked curtain or leaks from a cracked trough/dump valve into the ice bin, starving the pump before the bridge finishes.","fix":"Re-hang the plastic water curtain on both pivot pins so its bottom lip sits inside the trough, inspect the sump\ntrough and vinyl hoses for cracks, and verify the dump/purge valve (if used) seals tightly during the freeze\ncycle.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_evap_scale","name":"Heavy mineral scale on evaporator plate/grid or flaking nickel plating (slow freeze and sticking cubes)","systems":["vc.ice"],"prior":"very_common","keywords":["scaled ice machine","mineral scale on evaporator","lime buildup","nickel flaking","cubes sticking"],"signs":{"rf.ice_evap_surface":"scaled_rough!","rf.ice_cycle_time":"long","rf.ice_cube_shape":"cloudy_stuck","rf.ice_harvest_init":"initiates_no_drop?","gen.output":"weak"},"confirm":"Chalky white mineral scale coats the evaporator cells and bridge area (acting as an insulator in freeze and a mechanical anchor in harvest), or bare copper shows where nickel plating has peeled.","fix":"Run a full clean-and-descale cycle with nickel-safe ice machine cleaner (never use hydrochloric/muriatic acid or\nwire brushes on nickel-plated evaporators!), scrub stubborn corners with a nylon pad, then sanitize. If the\nnickel plating is blistering or peeling off the grid so ice locks into the bare metal, the evaporator must be\nreplaced.\n","safety":"Ice-machine cleaner and descaler are acids: gloves and eye protection, run them only in the machine's clean cycle with the bin emptied, rinse fully, and never mix them with sanitizer (hypochlorite) — the mix gives off chlorine gas.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_warm_water","name":"High incoming supply water temperature (long freeze cycles and low daily ice output)","systems":["vc.ice"],"prior":"occasional","keywords":["hot water to ice machine","warm supply water","slow ice production","long freeze time"],"signs":{"rf.ice_water_temp":"hot!","rf.ice_cycle_time":"long?","rf.ice_cube_shape":"normal","gen.output":"weak","gen.runs_constantly":"yes"},"confirm":"Everything on the refrigeration and water side checks out normal, but the water entering the machine measures above about 80 °F (often from a failed mop-sink mixing valve check valve or a line routed over a ceiling heater).","fix":"Trace the cold water supply pipe: repair any leaking hot/cold mixing valve check valve in the galley that is\npushing hot water backward into the cold main, or reroute/insulate the supply line away from steam pipes and\nkitchen hoods.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_thickness_probe_freezeup","name":"Ice freezes into a solid slab and never harvests (thickness probe scaled/misadjusted or float harvest switch stuck)","systems":["vc.ice"],"prior":"common","keywords":["freeze up","solid block of ice","ice thickness probe dirty","wont go into harvest","bridge too thick"],"signs":{"rf.ice_alarm":"freeze_safety?","rf.ice_harvest_init":"stuck_in_freeze!","rf.ice_cube_shape":"solid_slab!","rf.ice_cycle_time":"long","gen.output":"none|weak"},"confirm":"A full bridge forms and keeps growing into a solid block of ice over the evaporator without the controller ever switching from freeze to harvest.","fix":"Switch the machine off and melt the slab off with warm water (never pry on the evaporator grid!).\n- On conductivity thickness probes: clean the mineral film off the probe tip and its ground with\n  nickel-safe cleaner, check the gap to the grid (about 1/8 in. is the factory setting), and run the maker's probe test\n  (jumper or water-contact method) — it should start harvest after the maker's sensing delay (roughly 7–10 seconds).\n- On float-switch machines (where the lower float ends the freeze): clean the float stem and test the\n  switch with the machine's output test; on other makes use the maker's thickness-sensor test.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_hgv_stuck_closed","name":"Ice machine hot-gas harvest solenoid valve failed closed (enters harvest, but evaporator stays freezing cold)","systems":["vc.ice"],"prior":"common","keywords":["harvest valve stuck closed","hot gas valve bad on ice machine","wont drop ice in harvest","harvest coil open"],"signs":{"rf.ice_alarm":"harvest_safety?","rf.ice_hgv":"stuck_closed!","rf.ice_harvest_init":"initiates_no_drop!","rf.ice_cube_shape":"solid_slab","gen.output":"none|weak"},"confirm":"The controller enters harvest mode and turns off the water pump, but the tubing downstream of the hot-gas harvest valve and the evaporator stay cold so the ice slab never melts free.","fix":"During harvest, meter line voltage at the hot-gas solenoid coil: if voltage is present and the valve stays cold,\ncheck coil continuity and test with a solenoid magnet. Replace an open coil, or recover/pump down and replace a\nmechanically stuck hot-gas harvest valve.\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_hgv_leaking","name":"Ice machine hot-gas harvest valve leaking through during freeze (slow freeze, high suction, hollow cubes)","systems":["vc.ice"],"prior":"occasional","keywords":["hot gas valve leaking in freeze","harvest valve weeping","slow freeze hot suction","melting corner of ice"],"signs":{"rf.ice_alarm":"freeze_safety?","rf.ice_hgv":"leaking_in_freeze!","rf.ice_cycle_time":"long!","rf.ice_cube_shape":"hollow_thin","vc.evap_sat":"high","vc.superheat":"high?","gen.output":"weak"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.45,"high":0.5,"low":0.05}}}],"confirm":"Five minutes into the freeze cycle (harvest coil de-energized), the discharge bypass tube downstream of the hot-gas harvest valve stays hot on an IR thermometer or pipe probe and one corner of the evaporator refuses to freeze properly.","fix":"Confirm no stray voltage is on the harvest solenoid coil during freeze. Recover the refrigerant charge, replace\nthe leaking hot-gas harvest valve and liquid-line filter-drier, evacuate to 500 microns, and weigh in the exact\nnameplate charge (ice machines are critically charged!).\n","safety":"If the nameplate refrigerant is R-290, R-600a (A3) or an A2L blend: no flame, grinder or arcing probe near an open or leaking circuit, ventilate first, recover with flammable-rated equipment, purge with dry nitrogen before and while brazing, and charge only the nameplate weight.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_harvest_assist_failed","name":"Ice machine harvest-assist air pump, probe, or mechanical pusher solenoid failed","systems":["vc.ice"],"prior":"occasional","keywords":["harvest assist bad","harvest air pump failed","pusher rod stuck","slab hangs in harvest"],"signs":{"rf.ice_alarm":"harvest_safety?","rf.ice_harvest_assist":"failed!","rf.ice_harvest_init":"initiates_no_drop!","rf.ice_hgv":"ok","rf.ice_cube_shape":"cloudy_stuck|solid_slab","gen.output":"none|weak"},"confirm":"In harvest, the hot-gas valve opens and the evaporator warms enough to loosen the ice sheet, but the harvest-assist air pump isn't blowing (or the mechanical pusher solenoid doesn't push the slab off) before harvest times out.","fix":"On air-assist units: check that the small air compressor vibrates in harvest, inspect the silicone air tube for\nsplits or pop-offs, and replace the pump if its diaphragm is torn. On mechanical push-rod units: clean scale off\nthe harvest-assist plunger so it slides freely in its sleeve, and ohm the solenoid coil.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_bin_control_fault","name":"Ice bin thermostat, curtain switch, or optical bin sensor stuck (false \"bin full\" shutdown or overfilling bin)","systems":["vc.ice"],"prior":"common","keywords":["bin full light on empty bin","curtain switch stuck","bin thermostat bad","optical eye scaled","overfilling bin"],"signs":{"rf.ice_bin_ctrl":"faulted!","gen.output":"none|normal","vc.comp":"off|running"},"confirm":"The machine sits idle on \"Bin Full\" while the bin is empty (or keeps making ice after the bin is packed all the way up into the evaporator drop chute).","fix":"- Mechanical curtain/lever switch: check that the water curtain hangs free and operates the magnet reed switch\n  when swung open and closed; ohm the switch.\n- Optical/ultrasonic bin sensors: wipe mineral scale off both lenses with descaler and a soft cloth.\n- Capillary bin thermostat: make sure the bulb isn't touching the cold evaporator frame (which tricks it into\n  shutting off early), and verify it opens when packed in ice and closes when warmed in your hand; replace if\n  dead.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.no_hpc_cold","name":"Outdoor condenser has no head-pressure control and is running in cold air (starved TXV, low suction, iced coil)","systems":["vc.walkin","vc.reachin","vc.ice"],"requires":{"hpc":"none","condenser":"air"},"prior":"common","keywords":["no low ambient kit","no head pressure control","winter low head","outdoor condensing unit no flooding valve","trips on low pressure in winter"],"signs":{"vc.low_ambient":"yes!","vc.cond_sat":"low!","vc.evap_sat":"low","vc.superheat":"high","vc.sight_glass":"bubbles?","vc.evap_frost":"partial|heavy","vc.lps_trip":"yes?","gen.output":"weak"},"confirm":"Head pressure follows the outdoor air — condensing temperature only 10–20 °F over ambient and far below ~85 °F (about 180 psig on R-404A) — and the unit has no flooding valve, fan-cycling switch or variable-speed fan. The liquid line flashes and the TXV starves until the weather warms.","fix":"Don't treat it as low charge: adding refrigerant to a head problem that follows the weather overcharges the unit the first warm\nday. Fit low-ambient head-pressure control sized for the coldest air: a flooding valve with the maker's winter charge and a\nreceiver that holds the whole charge (fan cycling alone seldom holds head much below 0 °F), an insulated receiver\nand liquid line, a crankcase heater and a wind baffle.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_cold_water_harvest","name":"Supply water or room air too cold for hot-gas harvest (evaporator warms slowly, slab hangs or harvest runs long)","systems":["vc.ice"],"prior":"occasional","keywords":["cold water ice machine","ice machine in cold room","ice wont drop in winter","long harvest","harvest slow","ice machine unheated space"],"signs":{"rf.ice_alarm":"harvest_safety?","rf.ice_water_temp":"cold?","vc.low_ambient":"yes?","rf.ice_harvest_init":"initiates_no_drop","rf.ice_hgv":"ok","rf.ice_cube_shape":"solid_slab|cloudy_stuck","rf.ice_evap_surface":"clean","gen.output":"weak"},"confirm":"The harvest valve opens and its outlet pipe gets hot, the evaporator is clean, yet the plate warms far slower than the maker's harvest time. Supply water is under ~45 °F or the room under ~50 °F, and the slab drops normally once either is warmed.","fix":"Bring the room and water into the maker's operating range (typically about 45–100 °F air and 45–90 °F water): move the machine to a\nheated space and don't feed it straight off an outdoor or snow-melt line (run the supply through the warm room first). Then\nconfirm the TXV bulb is tight and the valve isn't stuck open (either keeps the plate cold in harvest) and, if the board allows,\nlengthen the harvest timer one step. Remote-condenser machines also need their low-ambient (flooding valve) kit.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.ice_harvest_sensor_bad","name":"Harvest-termination thermistor loose, out of position, drifted, open or shorted (harvest ends too soon, or runs to the backup timer)","systems":["vc.ice"],"prior":"common","keywords":["thermistor","harvest thermistor","harvest backup timer","harvest too short","harvest too long","evaporator sensor","ice machine beeps"],"signs":{"rf.ice_thermistor":"off!","rf.ice_alarm":"harvest_safety?","rf.ice_harvest_init":"initiates_no_drop?","rf.ice_hgv":"ok","rf.ice_cube_shape":"solid_slab|cloudy_stuck","gen.output":"weak|none"},"confirm":"The harvest valve opens and the evaporator warms, but the board ends harvest before the slab is free (sensor reading warm or loose) or runs to its backup timer with melted, wet ice (sensor reading cold or open); the thermistor's resistance doesn't match the maker's chart at the tube temperature, or the board shows a thermistor or backup-timer alarm.","fix":"Power off. Re-seat the thermistor tight against the tube where the maker locates it, insulate it, and check its resistance against\nthe maker's chart (open or shorted = replace). Don't lengthen the harvest timer to hide a bad sensor.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.defrost_heater_breaker","name":"Defrost heater breaker or fuse tripped (shorted or grounded element, wet junction box, chafed lead)","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"electric"},"prior":"occasional","keywords":["defrost heater breaker tripped","heater fuse blown","grounded heater element","defrost trips breaker"],"signs":{"gen.breaker":"tripped|retrips","rf.defrost_power":"missing","rf.defrost_heater_amps":"zero!","rf.defrost_init":"initiating","rf.defrost_term":"late_never","vc.evap_frost":"heavy","rf.ice_pattern":"uniform_fin?","rf.box_temp":"high","gen.output":"weak"},"confirm":"The compressor and fans run, but the heater branch breaker or fuse is open (or trips the moment defrost starts); with the heater leads off, the breaker holds and one or more elements read a short to the sheath with a megohmmeter.","fix":"Lock out and tag the heater circuit. Disconnect the heater leads and megger each element to its sheath (megohms is good); replace the\ngrounded element, dry out and repair a wet junction box, and replace chafed leads. Reset once with the leads reconnected; if it trips again\nthe fault is still in the wiring. Never upsize the breaker or fuse.\n","safety":"A grounded heater element is a shock and fire hazard — never reset a breaker repeatedly on it.","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.offcycle_defrost_ineffective","name":"Off-cycle (air) defrost can't clear the coil — box held under ~34 °F, fans stopping in the off cycle, or compressor restarting too soon","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"off_cycle"},"prior":"common","keywords":["cooler coil icing","air defrost not clearing","produce cooler iced coil","setpoint too low cooler","short off cycle"],"signs":{"vc.evap_frost":"heavy!","rf.ice_pattern":"uniform_fin?","rf.box_temp":"low|normal","gen.runs_constantly":"yes","vc.evap_fan":"running","vc.evap_sat":"low","rf.lpc_setting":"wrong_tight?"},"confirm":"A medium-temp cooler with no heaters or hot gas ices up while the box sits near or under 34 °F, because the compressor barely rests and the coil never warms above freezing between cycles.","fix":"Raise the setpoint (or fix the probe or thermostat that holds the box too cold) so the coil can reach 35–40 °F in the off cycle; make\nsure the evaporator fans keep running with the compressor off (air defrost needs them); check the LPC cut-in so the compressor stays\noff until the coil is above freezing, or add a timed off-cycle. If the box has to run below 34 °F it needs electric or hot-gas defrost.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.hot_gas_defrost_weak","name":"Hot-gas defrost too weak or slow — low head in cold air, hot-gas regulator or check valve sticking, or short charge","systems":["vc.walkin","vc.reachin"],"requires":{"defrost":"hot_gas"},"prior":"occasional","keywords":["hot gas defrost slow","hot gas defrost cold weather","coil still iced after hot gas defrost","defrost times out","hot gas defrost takes too long"],"signs":{"rf.hot_gas_valve":"normal!","rf.defrost_term":"late_never","rf.defrost_init":"initiating","vc.evap_frost":"partial|heavy","rf.ice_pattern":"uniform_fin?","vc.low_ambient":"yes?","rf.box_temp":"high","gen.output":"weak"},"confirm":"The hot-gas valve opens and its outlet line gets hot, yet the coil warms slowly or stalls and the defrost ends on its time limit with ice left; head pressure collapses when defrost starts in cold air.","fix":"Check that head pressure holds during defrost (the low-ambient control must stay in service), that the hot-gas pressure regulator or\ndefrost bypass is set per the maker, that the check valves around the TXV and in the pan loop aren't stuck, that the liquid-return\npath isn't blocked, and that the charge is enough for a defrost (hot-gas defrost uses charge). Don't just lengthen the fail-safe time.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.controller_params_wrong","name":"Electronic controller settings wrong or reset (setpoint, defrost interval, length or termination, fan delay, drip time)","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["controller reset after power outage","defrost parameters wrong","controller settings changed","keypad unlocked","parameters back to default"],"signs":{"gen.after_outage":"yes?","gen.recent_work":"yes?","rf.probe_cal":"accurate","rf.defrost_init":"not_initiating?","rf.defrost_term":"early|late_never","vc.evap_frost":"partial|heavy","rf.box_temp":"high|low"},"confirm":"A parameter read-out disagrees with the maker's sheet or a saved copy (interval, duration, termination temperature, fan delay, drip time, setpoint or differential, defrost type), often after a power event or someone using the keypad, while the probe checks out.","fix":"Read every parameter against the maker's table or a saved copy, restore the site values, lock the keypad and save a copy. If a forced\ndefrost does nothing at all, the output relay or controller is bad instead.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.box_overcooling","name":"Box running too cold — setpoint or differential set low, thermostat or relay stuck on, or product in the evaporator's cold air stream","systems":["vc.walkin","vc.reachin"],"prior":"common","keywords":["freezing lettuce","cooler too cold","produce freezing","box below setpoint","product freezing","cooler freezing food"],"signs":{"rf.box_temp":"low!","gen.output":"normal","rf.probe_cal":"accurate","gen.runs_constantly":"yes?"},"confirm":"The box sits more than 4 °F under setpoint with the probe reading true; the controller output never opens (welded relay or contactor, stuck thermostat) or the setpoint or differential is low, or cartons sit in the evaporator discharge.","fix":"Check the setpoint and differential, then meter the controller output and relay or contactor to see whether it opens at cut-out (on a\npump-down system, also that the liquid-line solenoid closes). Move product at least 18 in. from the evaporator discharge and off the coil\nface. If the box still can't hold above 33 °F with the control satisfied, add or reset an EPR or fan cycling.\n","refs":["practice"],"module":"refrigeration.yaml"},{"id":"rf.drain_line_ice_plug","name":"Drain line freezes with the heater working — no trap or trap outside the freezer, poor slope, cold gap, or air drawn up the line","systems":["vc.walkin","vc.reachin"],"prior":"occasional","keywords":["frozen drain working heater","drain freezes again","no trap on freezer drain","drain line pitch","ice in drain trap"],"signs":{"rf.drain_line":"frozen!","rf.drain_heater":"warm_ok","rf.ice_pattern":"pan_backup!","vc.evap_frost":"heavy","rf.box_temp":"high?","gen.output":"weak?"},"confirm":"The heat tape is warm and draws current, but the line still freezes solid in one spot (a run with no heat, a dip that holds water, a gap where the tape isn't touching the pipe, or a missing or cold trap letting cold air up the line).","fix":"Thaw the line, then fix the cause: continuous pitch (at least 1/4 in. per foot) with no dips, heat tape in contact the whole way to the\nfloor drain, a trap outside the box in the warm space (never inside), the air break sealed, and the pan heater element seated. Don't\njust re-thaw it every week.\n","safety":"Lock out the drain-heater circuit before the thaw, and see the walk-in entry precautions (prop the door, test the inside release).","refs":["practice"],"module":"refrigeration.yaml"},{"id":"vc.undercharge","name":"Low refrigerant charge (leak)","systems":["vc"],"prior":"common","keywords":["low on freon","low on refrigerant","low charge","short of gas","needs freon","needs charge","undercharged"],"signs":{"gen.output":"weak","gen.runs_constantly":"yes?","vc.evap_sat":"low","vc.superheat":"high","vc.subcool":"low","vc.cond_sat":{"low":0.4,"normal":0.55},"vc.discharge_temp":{"high":0.4,"normal":0.55},"vc.evap_split":{"low":0.4,"normal":0.55},"vc.cond_split":{"low":0.4,"normal":0.55},"vc.comp_amps":{"low":0.4,"normal":0.55},"vc.sight_glass":"bubbles","vc.oil":"yes?","vc.leak_found":"yes","vc.evap_frost":"partial?","vc.lps_trip":"yes?","gen.short_cycle":"yes?","vc.standing":{"matches":0.72,"low":0.25,"high":0.03},"vc.comp_hot":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.45,"high":0.5,"low":0.05},"vc.evap_sat":{"normal":0.45,"low":0.5,"high":0.05},"vc.subcool":"low!"}},{"if":{"receiver":"yes"},"signs":{"vc.subcool":{"low":0.45,"normal":0.5,"high":0.05},"vc.sight_glass":"bubbles!"}}],"confirm":"Superheat high with subcooling low (fixed orifice), or subcooling low with the TXV wide open (high superheat); bubbles in the sight glass; then find the leak.","fix":"Find the leak before adding refrigerant: electronic detector along every joint, valve core and coil, bubbles\nto pinpoint, UV dye if it's slow. Repair, pressure-test with dry nitrogen, evacuate to 500 microns with a\ndecay test, and weigh in the nameplate charge plus the manufacturer's line-set adjustment (liquid-charge\nblends), then trim to the subcooling (TXV) or superheat (piston) target. With a receiver there is no\nsubcooling target — trim to a clear sight glass and a receiver level in range at steady head pressure.\nReplace the filter-drier whenever the system is opened.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","notes":"With a TXV a small shortage hides — the valve opens up and holds superheat, so subcooling falling is the first tell. Superheat only climbs once the valve is wide open.","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.overcharge","name":"Refrigerant overcharge","systems":["vc"],"prior":"occasional","keywords":["too much freon","too much refrigerant","overcharged","over charged"],"signs":{"gen.recent_work":"yes","gen.output":"weak?","vc.cond_sat":"high","vc.subcool":"high","vc.superheat":"low","vc.evap_sat":"high?","vc.discharge_temp":"high?","vc.comp_amps":"high?","vc.comp_sweat":"yes?","vc.standing":"matches","vc.hps_trip":"yes?","gen.short_cycle":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?","vc.evap_sat":"normal?","vc.comp_sweat":"no?"}},{"if":{"receiver":"yes"},"signs":{"vc.subcool":"high?"}}],"confirm":"High head pressure and high subcooling with a clean condenser and a fan that runs, and a standing pressure that matches the PT chart (rules out air in the system).","fix":"Recover refrigerant to a recovery cylinder in small amounts until subcooling (TXV) or superheat (fixed\norifice) reaches target at steady conditions. With a receiver, recover until the receiver sight-glass level\nis in range and head pressure is right for the ambient (a flooded condenser reads high head when overfull).\nDon't vent. If the charge history is unknown, recover it all and weigh in the nameplate charge plus the\nmanufacturer's line-set adjustment, then trim to the subcooling (TXV) or superheat (piston) target — with a\nreceiver, to the sight-glass level.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.noncondensables","name":"Air or non-condensables in the system","systems":["vc"],"prior":"uncommon","keywords":["air in system","noncondensables","non condensables","nitrogen left in system","bad evacuation"],"signs":{"gen.recent_work":"yes","vc.standing":"high!","vc.cond_sat":"high","vc.subcool":"high?","vc.discharge_temp":"high","vc.comp_amps":"high?","vc.cond_split":"normal?","vc.cond_dirty":"no?","vc.hps_trip":"yes?","gen.short_cycle":"yes?"},"confirm":"With the system off and equalized at a known temperature, the standing pressure is well above the PT chart for that temperature.","fix":"Recover the charge, find how air got in (poor evacuation, a leak on the low side running in vacuum, a\ncontaminated cylinder), replace the drier, pull a deep vacuum with a decay test, and weigh in fresh\nrefrigerant (the nameplate charge plus the manufacturer's line-set adjustment). Venting any refrigerant —\nCFC, HCFC or HFC — is prohibited, so don't purge off the top of the condenser; recover it.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","notes":"NIST leaves non-condensables out of its running chart — the standing-pressure test is the clean way to catch it.","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.wrong_refrigerant","name":"Wrong or mixed refrigerant","systems":["vc"],"prior":"rare","signs":{"vc.identifier":"mixed!","gen.recent_work":"yes","vc.standing":"high|low","vc.superheat":"low|high?","vc.subcool":"high|low?","gen.output":"weak?"},"confirm":"Standing pressure doesn't match the nameplate refrigerant's PT at a known temperature, and service records or a refrigerant identifier point to a top-off with something else.","fix":"Recover the whole charge into a cylinder marked as mixed/contaminated (it can't be reused), evacuate, and\nrecharge with the nameplate refrigerant by weight (the nameplate charge plus the manufacturer's line-set\nadjustment). Check the oil type matches too.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.liquid_restriction","name":"Liquid-line restriction (plugged drier or strainer, kinked line, stuck solenoid or partly closed valve)","systems":["vc"],"prior":"occasional","keywords":["restriction","plugged drier","clogged drier","restricted","blockage","plugged strainer","kinked line"],"signs":{"gen.output":"weak","vc.evap_sat":"low","vc.superheat":"high","vc.subcool":"high","vc.cond_sat":"low|normal","vc.discharge_temp":"high?","vc.evap_split":"low?","vc.cond_split":"low?","vc.comp_amps":"low?","vc.drier_dt":"high","vc.liquid_cold_spot":"yes?","vc.sight_glass":"bubbles?","vc.lps_trip":"yes?","gen.short_cycle":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":{"normal":0.4,"high":0.55,"low":0.05},"vc.evap_sat":{"normal":0.4,"low":0.55,"high":0.05},"vc.evap_split":{"normal":0.6,"low":0.35},"vc.cond_split":{"normal":0.6,"low":0.35}}}],"confirm":"Temperature drop across the drier (3 °F or more) or a frosty/sweaty spot on the liquid line, with high subcooling and high superheat.","fix":"Find the spot where the temperature drops: drier, strainer, solenoid, service valve, kinked or crushed tubing.\nRecover or pump down, replace the drier (and core/strainer), straighten or replace the tubing, and check\nthe solenoid opens fully (coil voltage, stem). Evacuate and recharge with the nameplate charge plus the\nmanufacturer's line-set adjustment, then trim to the subcooling (TXV) or superheat (piston) target.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","notes":"NIST SP 1087 found a mild restriction invisible on a TXV unit until the valve ran out of stroke. Sources disagree on the high-superheat + high-subcooling row; a starving TXV and an undersized piston look the same, so check the drier drop and the TXV bulb before condemning anything.","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.suction_restriction","name":"Suction line or service valve restricted — valve not back-seated, crushed or kinked line, plugged strainer","systems":["vc"],"prior":"uncommon","keywords":["suction restriction","service valve not open","crushed suction line","plugged suction strainer"],"signs":{"gen.output":"weak","vc.evap_sat":"low","vc.superheat":"high","vc.cond_sat":"low","vc.comp_amps":"low","vc.discharge_temp":"high?","gen.recent_work":"yes?","vc.lps_trip":"yes?"},"confirm":"Suction at the compressor is lower than at a gauge on the evaporator side of the suspect point (more than 2–3 psi on medium-temp, about 1 psi on low-temp), or a cold or frosted spot at a service valve or kink. Common right after the system was opened.","fix":"Open the suspect service valve fully (back-seat it, then crack it off the seat for the gauge port). Look for kinks\nand crushed tubing, and clean or replace a suction strainer. If the pressure drop is across a drier or filter, replace it.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.txv_underfeed","name":"TXV underfeeding — stuck closed, lost bulb charge, plugged inlet screen or ice in the valve","systems":["vc"],"requires":{"metering":["txv","eev"]},"prior":"occasional","keywords":["txv stuck closed","expansion valve stuck","bad txv","txv starving","lost bulb charge","bad power head"],"signs":{"gen.output":"weak","vc.superheat":"high!","vc.evap_sat":"low","vc.subcool":"high","vc.cond_sat":"normal?","vc.drier_dt":"normal","vc.liquid_cold_spot":"no?","vc.txv_bulb":"no_response","vc.evap_frost":"partial?","vc.sight_glass":"clear?","vc.lps_trip":"yes?","gen.short_cycle":"yes?"},"confirm":"High superheat and high subcooling with no drop across the drier, and the valve doesn't open when its bulb is warmed.","fix":"Check the bulb is tight and in the right place first. Warm the bulb: no rise in suction means a dead power\nhead or a stuck valve. Pump down, check the inlet screen, and replace the power head or the valve (match the\nrefrigerant and capacity). If it works intermittently and the moisture indicator shows wet, moisture is\nfreezing at the port — replace the drier and evacuate deeply.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.txv_overfeed","name":"TXV overfeeding — stuck open, bulb loose or uninsulated, oversized valve or superheat set too low","systems":["vc"],"requires":{"metering":["txv","eev"]},"prior":"occasional","keywords":["txv stuck open","txv flooding","expansion valve flooding","overfeeding"],"signs":{"vc.superheat":"low!","vc.evap_sat":"high","vc.subcool":"low?","vc.cond_sat":"normal?","vc.discharge_temp":"low","vc.comp_sweat":"yes","vc.comp_noise":"knock?","vc.comp_amps":"high?","vc.bulb_mount":"poor?","vc.txv_bulb":"responds?"},"confirm":"Superheat near zero at the evaporator with a sweating or frosted compressor; check the bulb mounting before blaming the valve.","fix":"Re-mount the bulb tight on a clean, straight run of suction line (4 or 8 o'clock on larger lines) and\ninsulate it. If superheat is still low, turn the adjusting stem clockwise (in) a quarter turn at a time to\nraise superheat, waiting 15 minutes between turns; on an EEV, change the controller's superheat setpoint\ninstead. A valve that won't throttle when the bulb is iced is stuck open — replace it. Liquid floodback\nkills compressors, so don't leave it running flooded.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.piston_large","name":"Metering orifice too large or piston missing","systems":["vc"],"requires":{"metering":"fixed"},"prior":"uncommon","signs":{"gen.recent_work":"yes?","vc.superheat":"low!","vc.evap_sat":"high","vc.subcool":"low","vc.discharge_temp":"low?","vc.comp_sweat":"yes?","vc.cond_sat":"low?"},"confirm":"Superheat stays low at a correct charge; the piston size stamped on it is larger than the outdoor unit's documentation calls for (common after a coil or condensing unit was swapped).","fix":"Recover, pull the piston and compare the size with the condensing unit's literature (the outdoor unit\ndecides it). Install the correct piston with a new O-ring/seal, replace the drier, evacuate and weigh in the\nnameplate charge plus the manufacturer's line-set adjustment, then trim to the superheat target.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.metering_small","name":"Metering device too small or partly plugged (piston or cap tube)","systems":["vc"],"requires":{"metering":["fixed","captube"]},"prior":"uncommon","keywords":["cap tube plugged","capillary tube restricted","piston plugged","wrong piston"],"signs":{"gen.output":"weak","vc.superheat":"high","vc.evap_sat":"low","vc.subcool":"high","vc.cond_sat":"normal|high","vc.drier_dt":"normal?","vc.evap_frost":"partial?","vc.sight_glass":"clear?"},"confirm":"High superheat and high subcooling with no drier drop; frost right after the metering device; the piston size doesn't match the literature, or the cap tube is kinked or plugged (wax, debris, moisture).","fix":"For a piston: recover, inspect and clean or replace with the correct size. For a cap tube: look for kinks;\na plugged cap tube is replaced (with the drier) or cleared with a cap-tube cleaner by a shop with the right\ntool. Evacuate deeply and weigh in the nameplate charge plus the manufacturer's line-set adjustment, then trim\na piston system to the superheat target — cap-tube systems are critically charged, so don't trim them by\ngauge readings.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.moisture","name":"Moisture in the system","systems":["vc"],"prior":"uncommon","signs":{"vc.moisture_ind":"wet!","gen.intermittent":"yes","gen.recent_work":"yes?","vc.superheat":"high?","vc.evap_sat":"low?"},"confirm":"Moisture indicator reads wet after the system has run a while; feed comes and goes as ice forms and melts at the metering device.","fix":"Recover the charge, replace the filter-drier (oversize it or add a suction-line drier if acid is\nsuspected — test the oil), evacuate to 500 microns or lower with a decay test, and recharge with the nameplate\ncharge plus the manufacturer's line-set adjustment, then trim to the subcooling (TXV) or superheat (piston)\ntarget.\n","safety":"R-32, R-454B (A2L) and R-290/R-600a (A3) are flammable — no ignition sources, ventilate, use a rated recovery machine and leak detector, and follow the nameplate before brazing. Pressure-test with nitrogen through a regulator and never above the lowest test pressure on the nameplate; never use air or oxygen. Fill a recovery cylinder to 80 % by weight at most.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.dirty_filter","name":"Dirty or clogged air filter","systems":["vc.ac"],"prior":"very_common","keywords":["dirty filter","clogged filter","change filter"],"signs":{"vc.filter":"dirty!","gen.output":"weak","vc.evap_fan":"weak?","vc.evap_sat":"low","vc.superheat":"low","vc.subcool":"normal?","vc.cond_sat":"low?","vc.evap_split":"high","vc.evap_frost":"partial|heavy","vc.static":"high?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?"}},{"if":{"metering":["fixed","captube"]},"signs":{"vc.subcool":"low|normal"}}],"confirm":"Filter visibly loaded; temperature split high; suction low.","fix":"Replace the filter (and thaw the coil first if it's iced — run the fan only, or heat). Check that the\nfilter size and MERV rating suit the blower; a too-restrictive filter acts like a dirty one.\n","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.dirty_evap","name":"Dirty evaporator coil","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","keywords":["dirty evaporator","dirty evap coil","plugged evaporator"],"signs":{"vc.evap_dirty":"yes!","gen.output":"weak","vc.evap_sat":"low","vc.superheat":"low","vc.subcool":"normal?","vc.cond_sat":"low?","vc.evap_split":"high","vc.evap_frost":"partial|heavy","vc.evap_fan":"weak?","vc.static":"high?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?"}},{"if":{"metering":["fixed","captube"]},"signs":{"vc.subcool":"low|normal"}}],"confirm":"Matted face on the air-entering side of the coil; high split; low suction.","fix":"Power off. Clean the coil with a coil cleaner and low-pressure water from the leaving-air side (keep water off\nthe blower motor and control board), straighten fins, and check the drain afterward. Find out why it got\ndirty (filter missing, bypass around the filter).\n","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.evap_fan_weak","name":"Evaporator fan or blower running slow or weak (capacitor, speed tap, dirty wheel, slipping belt, failing ECM)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","keywords":["blower slow","weak blower","blower capacitor","dirty blower wheel","slipping belt"],"signs":{"vc.evap_fan":"weak!","gen.output":"weak","vc.evap_sat":"low","vc.superheat":"low","vc.evap_split":"high","vc.evap_frost":"partial|heavy","vc.filter":"clean?","vc.evap_dirty":"no?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?"}},{"if":{"metering":["fixed","captube"]},"signs":{"vc.subcool":"low|normal"}}],"confirm":"Fan turns but moves little air; blower amps low, wheel loaded with dirt, capacitor low, belt slipping or the wrong speed tap selected.","fix":"Test the blower capacitor, clean the wheel, set the right speed tap (or ECM airflow setting), and tension or\nreplace the belt. Check motor amps against nameplate and the bearings for drag.\n","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.evap_fan_off","name":"Evaporator fan or blower not running (motor, capacitor, relay, control board or fan delay)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","keywords":["blower motor bad","evaporator fan motor bad","fan motor failed","blower not working"],"signs":{"vc.evap_fan":"off!","gen.output":"none|weak","vc.evap_sat":"low!","vc.superheat":"low","vc.evap_frost":"heavy","vc.comp_sweat":"yes?","vc.lps_trip":"yes?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal|low"}}],"confirm":"Fan not turning with a call present. Check voltage at the motor — present means the motor or its capacitor; absent means the relay, board or fan control.","fix":"With voltage at the motor and nothing turning: check the capacitor, spin the shaft for seized bearings,\nohm the windings (and the thermal protector). Without voltage: check the fan relay, board output, door\nswitch, and fan-delay controls. Thaw the coil before testing the refrigeration side.\n","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.duct_restriction","name":"Duct restriction — closed registers or dampers, crushed or undersized duct","systems":["vc.ac"],"prior":"uncommon","signs":{"vc.ducts":"restricted!","vc.static":"high","gen.output":"weak","vc.evap_sat":"low","vc.superheat":"low?","vc.evap_split":"high","vc.evap_frost":"partial?","vc.filter":"clean?"},"confirm":"High external static with a clean filter and coil; closed or crushed runs.","fix":"Open dampers and registers, repair crushed flex, and add return capacity if the return is undersized.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.duct_leak","name":"Duct leak or disconnect (return pulling in hot attic or outdoor air, supply dumping into a void)","systems":["vc.ac"],"prior":"uncommon","signs":{"vc.ducts":"leaking!","gen.output":"weak","gen.runs_constantly":"yes?","vc.evap_sat":"high?","vc.superheat":"high?","vc.evap_split":"low?","vc.static":"low?"},"confirm":"Return air at the unit much warmer than the room; a disconnected or torn duct.","fix":"Reconnect and seal (mastic or listed tape), and insulate ducts in unconditioned spaces.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.excess_load","name":"Heat load more than the unit can handle (very hot or humid day, undersized, extra equipment)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"prior":"occasional","signs":{"gen.output":"weak","gen.runs_constantly":"yes!","vc.evap_sat":{"normal":0.6,"high":0.35},"vc.superheat":"normal?","vc.cond_sat":{"normal":0.6,"high":0.35},"vc.evap_split":"low?","vc.subcool":"normal?","vc.comp_amps":"high?"},"confirm":"Pressures high on both sides but in proportion, charge and airflow correct, unit runs nonstop.","fix":"Confirm charge and airflow are right first. Then the fix is load or capacity: shade, seal, cut internal\nloads, or a larger unit. On refrigeration, check for warm product loading, door use and failed door heaters\nor gaskets.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.dirty_condenser","name":"Dirty or blocked condenser coil","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"very_common","keywords":["dirty condenser","clean condenser","plugged condenser","dirty coil"],"signs":{"vc.cond_dirty":"yes!","vc.cond_sat":"high","vc.subcool":"low|normal","vc.superheat":"low?","vc.evap_sat":{"normal":0.6,"high":0.35},"vc.evap_split":{"normal":0.6,"low":0.35},"vc.discharge_temp":{"normal":0.5,"high":0.5},"vc.comp_amps":{"normal":0.5,"high":0.5},"vc.cond_split":"high?","vc.hps_trip":"yes?","vc.comp_hot":"yes?","gen.short_cycle":"yes?","gen.output":"weak?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal?","vc.cond_split":"normal|high?"}}],"confirm":"Head pressure high for the outdoor temperature with the fan running, and a matted or dirty coil.","fix":"Power off. Clean from the inside out with coil cleaner and low-pressure water (or brush and vacuum on\nfragile fins), comb the fins, and clear debris from around the unit. Re-check head pressure afterwards.\n","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.cond_blocked","name":"Condenser air blocked or recirculating (snow, walls, stacked units, wind)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"occasional","keywords":["snow drift","buried condenser","recirculation","blocked condenser"],"signs":{"vc.cond_airpath":"blocked!","vc.cond_dirty":"no?","vc.cond_sat":"high","vc.discharge_temp":{"normal":0.5,"high":0.5},"vc.comp_amps":{"normal":0.5,"high":0.5},"vc.evap_split":"low?","vc.hps_trip":"yes?","vc.subcool":"low|normal","gen.short_cycle":"yes?"},"confirm":"The air going into the condenser is warmer than the outdoor air, or the coil is boxed in or drifted over.","fix":"Clear snow and debris, open the space around the unit, add baffles or relocate so discharge air can't loop back into the inlet.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.cond_fan_failed","name":"Condenser fan not running (motor, capacitor, contactor or fan control)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"common","keywords":["condenser fan motor bad","outdoor fan motor bad","fan motor seized"],"signs":{"vc.cond_fan":"off!","vc.cond_sat":"high!","vc.hps_trip":"yes?","vc.comp_hot":"yes?","vc.comp_amps":"high","vc.discharge_temp":"high","gen.short_cycle":"yes?","gen.output":"weak|none"},"confirm":"Compressor running, fan still. Voltage at the fan motor — present means motor or capacitor; absent means the contactor, relay or fan-cycling control.","fix":"Shut the compressor off before head pressure trips it repeatedly. Test the fan capacitor, spin the blade\n(seized bearings), ohm the windings, and check voltage at the motor. Replace with matching HP, RPM,\nrotation and frame. Check the fan-cycling or head-pressure control if voltage never reaches the motor.\n","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.cond_fan_slow","name":"Condenser fan weak or slow (capacitor, bearings, wrong blade or rotation)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"occasional","signs":{"vc.cond_fan":"slow!","vc.cond_sat":"high","vc.discharge_temp":"high?","vc.comp_amps":"high?","vc.cap":"bad?"},"confirm":"Fan turns slower than its siblings or than nameplate RPM, wobbles, or blows the wrong way.","fix":"Test and replace a weak capacitor, check bearings and blade pitch, correct rotation, and confirm the blade is the right one for the motor.","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.low_ambient","name":"Running in cold outdoor air without low-ambient control","systems":["vc.ac"],"requires":{"condenser":"air"},"prior":"occasional","keywords":["low ambient","cold weather","winter operation","server room ac winter"],"signs":{"vc.low_ambient":"yes!","vc.cond_sat":"low","vc.evap_sat":"low","vc.superheat":"high?","vc.subcool":"high?","vc.evap_frost":"partial|heavy","gen.output":"weak","vc.comp_sweat":"yes?","gen.short_cycle":"yes?"},"confirm":"Head pressure low because the outdoor air is cold; the coil ices and suction falls.","fix":"Add or repair a low-ambient kit (fan cycling or fan-speed head pressure control, crankcase heater, low-ambient\nthermostat or a hard-start/time-delay as the maker specifies). For year-round cooling loads (server rooms),\nuse equipment rated for low ambient or an economizer.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.comp_inefficient","name":"Compressor not pumping — worn or leaking valves, worn scroll, internal bypass","systems":["vc"],"prior":"uncommon","keywords":["bad compressor","weak compressor","compressor valves","compressor not pumping","inefficient compressor"],"signs":{"gen.output":"weak","gen.runs_constantly":"yes?","vc.evap_sat":"high","vc.cond_sat":"low","vc.subcool":"low","vc.superheat":"low?","vc.discharge_temp":{"high":0.5,"normal":0.45},"vc.evap_split":"low","vc.cond_split":"low","vc.comp_amps":{"low":0.6,"normal":0.35},"vc.pumpdown":"weak!","vc.comp_noise":"knock?"},"when":[{"if":{"metering":["txv","eev"]},"signs":{"vc.superheat":"normal"}}],"confirm":"Suction high and head low together with low amps; the compressor can't pump down — or, on a non-bleed TXV with the liquid valve closed, pressures equalize within a minute or two after shutdown (a piston, cap tube or bleed-port TXV equalizes by itself, so that proves nothing there).","fix":"Confirm with a pump-down or compressor efficiency test before condemning it, and rule out an open internal\nrelief valve after a high-pressure event and (on heat pumps) a reversing valve leaking through. On a\nthree-phase scroll, prove the phase rotation first — a reversed scroll looks exactly like a worn one.\nReplace the compressor, the drier (suction drier if it burned), and test the oil for acid.\n","refs":["nist-sp1087","practice"],"module":"vc-core.yaml"},{"id":"vc.comp_cap","name":"Compressor run capacitor failed (or the HERM side of a dual capacitor)","systems":["vc"],"prior":"common","keywords":["bad capacitor","compressor capacitor","run capacitor","dual capacitor"],"signs":{"vc.comp":{"hums":0.65,"running":0.2,"off":0.15},"vc.cap":"bad!","vc.comp_hot":"yes?","vc.windings":"ok?","gen.breaker":"ok?","vc.comp_amps":"high?"},"confirm":"Capacitor reads low or open (or is bulged) and the compressor hums and trips on overload — or, when the capacitor is only weak, the compressor starts, runs hot with high amps and trips on its overload.","fix":"Discharge the capacitor through a resistor and replace it with the same µF and equal or higher voltage\nrating. If the compressor still won't start on a good capacitor, try a hard-start kit (single-phase only, two\nstart attempts at most); if that fails, the compressor is locked or a winding is bad.\n","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.fan_cap","name":"Condenser fan capacitor failed (or the FAN side of a dual capacitor)","systems":["vc.ac","vc.walkin","vc.reachin","vc.ice"],"requires":{"condenser":"air"},"prior":"common","signs":{"vc.cond_fan":"off|slow","vc.cap":"bad!","vc.cond_sat":"high","vc.comp_hot":"yes?","vc.hps_trip":"yes?","gen.short_cycle":"yes?"},"confirm":"Fan hums but doesn't spin (or starts only when pushed); the FAN–C side tests low.","fix":"Replace with matching µF and voltage. If the fan was running hot for a while, check the motor bearings too.","safety":"Lock out before reaching into a fan or testing a capacitor; discharge the capacitor through a resistor, not a screwdriver.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.contactor","name":"Contactor failed — open coil or burnt contacts","systems":["vc"],"prior":"common","keywords":["bad contactor","contactor burnt","pitted contacts"],"signs":{"vc.contactor":{"not_pulling":0.4,"burnt":0.5,"welded":0.02,"ok":0.08},"vc.coil_24v":"yes","vc.comp":{"off":0.6,"hums":0.3,"running":0.1},"gen.call":"calling?","gen.power":"present","gen.output":"none"},"confirm":"24 V on the coil but it won't pull in (open coil); or pulled in with voltage lost across the contacts. A contactor welded closed is its own cause (the unit runs with no call).","fix":"Replace the contactor (match coil voltage, poles and amp rating). Look for why it burned: loose terminals,\na hard-starting compressor, or chattering from low control voltage. Ants and dirt in the contacts are a\nclassic cause on outdoor units.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.contactor_welded","name":"Contactor welded closed — unit runs with no call","systems":["vc"],"prior":"occasional","keywords":["contactor stuck closed","contactor welded","runs with thermostat off","wont shut off"],"signs":{"vc.contactor":"welded!","gen.call":"not_calling!","vc.comp":"running","vc.evap_frost":"partial|heavy?"},"confirm":"The compressor and fans run with the call off; the contactor stays in with no 24 V on its coil.","fix":"Lock out. Replace the contactor (match coil voltage, poles and amp rating) and find why it welded: a hard-starting\ncompressor, loose terminals, low control voltage that made it chatter. Check for an iced coil after a long run.\n","safety":"Lock out; a welded contactor means the unit can start at any moment.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.safety_open","name":"A safety in the control circuit is open (pressure switch, float switch, overload pilot, freeze stat)","systems":["vc"],"prior":"occasional","signs":{"vc.contactor":"not_pulling","vc.coil_24v":"no!","gen.call":"calling","gen.control_v":"present","gen.output":"none","vc.comp":"off!"},"confirm":"The call reaches the unit but the 24 V stops at a safety. Meter across each switch in the circuit — the open one shows 24 V across it.","fix":"Don't just jumper it: a tripped safety is a messenger. High pressure → condenser, fan, charge, air in the\nsystem. Low pressure → charge, restriction, airflow, iced coil. Float switch → clogged drain. Fix the cause,\nthen reset. Replace a switch only if it's open at normal pressures or levels.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.comp_locked","name":"Compressor locked or hard to start (mechanical, or pressures not equalized)","systems":["vc"],"prior":"occasional","keywords":["locked rotor","seized compressor","compressor stuck","hard start"],"signs":{"vc.comp":"hums!","vc.cap":"ok!","vc.windings":{"ok":0.6,"overload_open":0.35},"vc.comp_hot":"yes?","vc.comp_amps":"high?","gen.voltage":"normal?","gen.output":"none"},"confirm":"Good capacitor, good windings, good voltage — it still hums at locked-rotor amps and trips.","fix":"Let pressures equalize (TXV systems without a bleed need minutes). Single-phase only: then try a hard-start\nkit (start capacitor and relay) sized for the compressor, and limit yourself to two start attempts — each\nlocked-rotor start heats the winding. On a three-phase compressor check all three legs, the fuses and each\ncontactor pole first; no hard-start kit exists for it. If it still won't start, replace the compressor — and\nfind why it failed (floodback, overheating, low oil).\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.comp_windings","name":"Compressor windings open, shorted or grounded","systems":["vc"],"prior":"occasional","keywords":["compressor grounded","burned out compressor","compressor shorted","open winding"],"signs":{"vc.windings":"open|shorted|grounded","vc.comp":"off|hums","gen.breaker":{"retrips":0.45,"ok":0.4,"tripped":0.15},"gen.burnt_smell":"yes?","gen.output":"none"},"confirm":"Ohm readings don't add up (R–S ≠ C–R + C–S), a winding reads open after the compressor has cooled for an hour, or any terminal reads to ground.","fix":"Replace the compressor. A burnout means acid: test the oil, install a suction-line filter-drier (acid\ncore) and a new liquid drier, flush or clean as needed, evacuate deeply. Check the contactor and capacitor\nbefore starting the new one.\n","safety":"A grounded compressor can blow its terminals out — never energize it to test.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.single_phase","name":"Three-phase compressor single-phased — one leg lost (blown fuse, burnt contactor pole, loose lug, utility)","systems":["vc"],"requires":{"phases":"three"},"prior":"occasional","keywords":["single phasing","lost a leg","lost phase","one fuse blown","phase loss","hums three phase"],"signs":{"vc.phase":"phase_loss!","vc.comp":{"hums":0.5,"off":0.3,"running":0.2},"gen.output":"none","vc.comp_hot":"yes?","vc.comp_amps":"high?","gen.breaker":"tripped?","gen.after_outage":"yes?"},"confirm":"One pair of legs reads far below the other two, or a leg drops across a contactor pole; a compressor that was running draws high amps on the two good legs and trips its overload.","fix":"Lock out. Work back from the compressor: voltage in and out of each contactor pole, the fuses in the disconnect\n(one blown fuse is the classic), lugs and terminals for heat, then the supply. Replace the whole fuse set and any\nburnt contactor or lug. Before restarting, meter the windings (T1–T2, T2–T3 and T1–T3 equal, none to ground).\nDon't keep re-trying a humming compressor — every locked-rotor start heats the windings.\n","safety":"Lock out; a lost leg can still leave the other two live. Verify dead with a tested meter.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.phase_reversed","name":"Scroll compressor running backwards — phase sequence reversed after power, generator or wiring work","systems":["vc"],"requires":{"phases":"three"},"prior":"rare","keywords":["scroll backwards","phase reversed","wrong rotation","noisy compressor not pumping","generator phases"],"signs":{"vc.rotation":"reversed!","gen.recent_work":"yes!","gen.after_outage":"yes?","vc.comp":"running","vc.comp_amps":"low","vc.evap_sat":"high","vc.cond_sat":"low","gen.output":"weak|none","vc.comp_hot":"yes?","vc.pumpdown":"weak"},"confirm":"A phase-sequence tester reads reversed, or the compressor is loud and pumps nothing right after power or wiring work (suction doesn't fall, head doesn't rise).","fix":"Shut it down — a reversed scroll overheats, trips its protector and can fail if left running. Lock out and swap\nany two line leads: at the compressor's contactor (load side) if only the compressor is wrong, or at the\ndisconnect if the fans are backwards too; then check the rotation of every three-phase motor. Confirm with a\nrotation meter; suction should fall and head should rise within seconds.\nDo not condemn the compressor on this signature until rotation is proven.\n","safety":"Lock out; verify dead before swapping leads.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.start_relay","name":"Start capacitor, relay or PTC failed — single-phase compressor hums and won't start","systems":["vc"],"requires":{"phases":"single"},"prior":"occasional","keywords":["start relay","potential relay","start capacitor","ptc relay","hard start kit","hums and trips on overload"],"signs":{"vc.comp":"hums!","vc.start_parts":"bad!","vc.cap":"ok?","vc.windings":"ok?","vc.comp_hot":"yes?","gen.output":"none"},"confirm":"Run capacitor and windings test good, but the start capacitor is open or low, the relay coil reads open or its contacts are pitted or stuck, or the PTC is open.","fix":"Lock out and discharge the capacitors. Replace the start capacitor, relay or PTC with the exact manufacturer's\npart — relay pick-up and drop-out are matched to the compressor, and a wrong relay burns the start winding.\nReplace an old run capacitor at the same time. If it still won't start, the compressor is stuck or a winding is bad.\n","safety":"Lock out; discharge capacitors through a resistor before touching them.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.overheat_overload","name":"Compressor overheating and cycling on its internal overload","systems":["vc"],"prior":"occasional","signs":{"vc.comp_hot":"yes!","vc.windings":"overload_open?","gen.short_cycle":"yes","vc.comp":"off|running","vc.discharge_temp":"high?","vc.superheat":"high?"},"confirm":"The compressor is too hot to touch and its internal overload opens (C–R and C–S open, R–S fine) until it cools.","fix":"It's a symptom — find why it's hot: low charge (high return-gas superheat), high head (dirty condenser,\nfan), low voltage, a weak run capacitor, or short cycling. Lock out, then let it cool on its own (the\ninternal overload resets in 30–60 minutes); a fan on the shell is fine. Fix the root cause before\nrestarting.\n","safety":"Never spray water on a compressor or its terminal box.","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.drain_clogged","name":"Condensate drain clogged (pan full, float switch tripped, water leaking)","systems":["vc.ac"],"prior":"very_common","keywords":["clogged drain","condensate line clogged","float switch","drain pan full","water leaking from ac"],"signs":{"vc.drain":"clogged!","gen.water_leak":"yes","gen.output":{"none":0.45,"normal":0.4,"weak":0.15},"vc.comp":{"running":0.55,"off":0.44,"hums":0.01},"vc.coil_24v":"no?","gen.breaker":"ok?"},"confirm":"Water standing in the pan or the float switch open; drain line holds water.","fix":"Clear the line (wet-vac from the outside end, or flush), clean the trap and pan, add a pan treatment tablet,\nand confirm the float switch resets and actually cuts the unit. Check the trap is primed and the line slopes.\n","refs":["practice"],"module":"vc-core.yaml"},{"id":"vc.control_cycling","name":"Short cycling from controls (thermostat placement or differential, oversized unit)","systems":["vc"],"prior":"common","signs":{"gen.short_cycle":"yes!","vc.lps_trip":"no","vc.hps_trip":"no","vc.comp_hot":"no?","vc.evap_sat":"normal?","vc.cond_sat":"normal?","vc.superheat":"normal?"},"confirm":"Pressures normal and no safety trips; the control satisfies within minutes (stat in a supply-air path, sun, near a door; controller differential too tight), or the unit is oversized.","fix":"Move or shield the sensor, widen the differential or set minimum on/off times, add an anti-short-cycle delay. An oversized unit needs staging or a smaller unit.","refs":["practice"],"module":"vc-core.yaml"}],"synonyms":[["evaporator","evap","evaporater","unit cooler","a coil","blower coil"],["condenser","cond","condensor","condensing coil"],["condensing unit","cu"],["compressor","comp","compresser","compresor","scroll","recip","hermetic"],["txv","tev","expansion valve","thermal expansion valve","thermostatic expansion valve","metering valve"],["eev","electronic expansion valve"],["piston","fixed orifice","orifice"],["captube","cap tube","capillary tube","capillary"],["drier","dryer","filter drier","filter dryer","liquid line drier","liquid drier"],["capacitor","cap","run cap","dual cap","start cap"],["contactor","relay contactor"],["overload","ol","thermal overload"],["thermostat","tstat","t stat","stat"],["controller","control board","board","control"],["blower","indoor fan","air handler fan","furnace fan"],["solenoid","solenoid valve","liquid line solenoid","lls"],["lps","low pressure switch","low pressure control"],["hps","high pressure switch","high pressure control"],["superheat","sh","super heat"],["subcool","sc","subcooling","sub cool","sub cooling"],["suction","low side","back pressure"],["head","high side","head pressure","discharge pressure"],["refrigerant","freon","coolant"],["walkin","walk in","walk-in"],["reachin","reach in","reach-in"],["ac","a c","air conditioner","air conditioning","aircon"],["hp","heat pump","heatpump"],["minisplit","mini split","mini-split","ductless"],["ahu","air handler","air handling unit"],["rtu","rooftop","rooftop unit","packaged unit"],["vfd","drive","variable frequency drive","inverter drive","vsd"],["freezestat","freeze stat","low limit","freeze protection stat"],["damper","dampers"],["economizer","economiser","econ"],["oa","outdoor air","outside air","fresh air"],["ra","return air"],["sa","supply air","discharge air"],["ma","mixed air"],["boiler","boilers"],["burner","oil burner","gun burner"],["cad","cad cell","cadcell","flame sensor","eye"],["primary","primary control","burner control","oil primary"],["igniter","ignitor","ignition transformer"],["nozzle","oil nozzle"],["lwco","low water cutoff","low water cut off","low water cut-off"],["aquastat","aqua stat"],["circulator","circ","circ pump","circulating pump","circulator pump"],["expansion tank","extrol","compression tank"],["relief valve","pop off","safety valve","t and p","t p","pressure relief valve"],["zone valve","zone valves"],["glycol","antifreeze","ethylene glycol","propylene glycol"],["trap","steam trap"],["defrost","defrosting"],["gasket","door gasket","door seal"],["reversing valve","4 way valve","4-way valve","four way valve","changeover valve"],["headmaster","head pressure control","flooded condenser valve","lac","ori","ord"],["epr","evaporator pressure regulator","holdback valve"],["cpr","crankcase pressure regulator"],["prv","pressure reducing valve","feed valve","fill valve","auto fill"],["hrv","erv","heat recovery ventilator","energy recovery ventilator"],["ice","iced","icing","icy","frozen","freezing up","froze","ice block","ice buildup"],["warm","hot","not cold","not cool","temperature up"],["leak","leaking","leaks","leaky"],["noise","noisy","loud","sound"],["knock","knocking","banging","bang","clanking","clunk"],["squeal","squealing","screeching","squeaking","chirping"],["grind","grinding","scraping"],["hum","humming","buzz","buzzing"],["gurgle","gurgling","sloshing","water rushing"],["trip","trips","tripping","tripped","pops","popping","popped"],["lockout","locked out","lock out","locks out","reset button"],["smoke","smoking","smoky","sooting","soot","sooty"],["smell","smells","odor","stink","stinks"],["not","wont","won't","doesnt","doesn't","isnt","isn't","cant","can't","never","no longer","not working","failed to"],["running","runs","run","spinning","turning","going"],["cycling","cycles","cycle"],["dead","nothing"]],"refs":[{"id":"nist-sp1087","title":"Kim, Yoon, Payne & Domanski, Cooling Mode Fault Detection and Diagnosis Method for a Residential Heat Pump, NIST SP 1087 (2008)","url":"https://nvlpubs.nist.gov/nistpubs/Legacy/SP/nistspecialpublication1087.pdf","rights":"US Government work (public domain in the US)","module":"systems.yaml"},{"id":"nist-tn1648","title":"Payne, Domanski & Yoon, Heating Mode Performance Measurements for a Residential Heat Pump with Single-Faults Imposed, NIST TN 1648 (2009)","url":"https://nvlpubs.nist.gov/nistpubs/TechnicalNotes/NIST.TN.1648_2009.pdf","rights":"US Government work (public domain in the US)","module":"systems.yaml"},{"id":"nistir-6964","title":"Castro et al., Results from Simulation and Laboratory Testing of Air Handling Unit and Variable Air Volume Box Diagnostic Tools (APAR rules), NISTIR 6964 (2003)","url":"https://nvlpubs.nist.gov/nistpubs/Legacy/IR/nistir6964.pdf","rights":"US Government work (public domain in the US)","module":"systems.yaml"},{"id":"tm-5-642","title":"US Army TM 5-642, Small Heating Systems (1990)","url":"https://armypubs.army.mil","rights":"US Government work (\"public property and not subject to copyright\")","module":"systems.yaml"},{"id":"tm-5-650","title":"US Army TM 5-650, Repairs and Utilities — Central Boiler Plants (1989)","url":"https://armypubs.army.mil","rights":"Approved for public release; distribution unlimited","module":"systems.yaml"},{"id":"coolprop","title":"Bell, Wronski, Quoilin & Lemort, CoolProp thermophysical property library (pressure–temperature tables)","url":"http://www.coolprop.org","rights":"MIT license","module":"systems.yaml"},{"id":"ashrae-psychro","title":"Psychrometric equations (Hyland–Wexler saturation pressure; wet-bulb relation) as published in ASHRAE Fundamentals","url":"https://www.ashrae.org","rights":"Physical equations (facts); our own implementation","module":"systems.yaml"},{"id":"practice","title":"General field practice — common technician knowledge, written in our own words","url":"","rights":"Our own text","module":"systems.yaml"}],"meta":{"built":"2026-10-24 18:38","modules":[{"file":"ahu.yaml","module":"ahu","title":"Air handling and ventilation — fans, drives, coils (air and water side), mixing box, economizer, controls, building pressure, heat and energy recovery (HRV / ERV)"},{"file":"boiler-oil.yaml","module":"boiler-oil","title":"Oil-fired heating — pressure-gun burners, boilers (hot water and steam) and warm-air furnaces"},{"file":"common.yaml","module":"common","title":"Shared findings and causes — power, controls, and the complaints every system has"},{"file":"heatpump.yaml","module":"heatpump","title":"Heat pumps (heating mode) & inverter / ductless mini-splits"},{"file":"hydronic.yaml","module":"hydronic","title":"Hot-water, glycol & low-pressure steam distribution"},{"file":"refrigeration.yaml","module":"refrigeration","title":"Commercial refrigeration & ice machines — walk-ins, reach-ins, head pressure control, defrost, and ice makers"},{"file":"synonyms.yaml","module":"synonyms","title":"Search synonyms — words techs use for the same thing (first word in each group is the one the index uses)"},{"file":"systems.yaml","module":"systems","title":"Systems, context questions and references (shared by every module)"},{"file":"vc-core.yaml","module":"vc-core","title":"Vapor-compression core — the refrigerant circuit, compressor, fans and A/C basics"}],"counts":{"systems":12,"context":23,"features":314,"inputs":108,"measures":68,"causes":325,"synonyms":77,"refs":8}}},"pt":{"meta":{"source":"CoolProp 8.0.0","generated":"2026-10-22","t0":-60,"step":1,"units":{"T":"°F","P":"psig"},"note":"Blends list dew (vapor) and bubble (liquid) pressures. Mixture models marked 'mix' are checked against published charts by tools/check_pt.py before use."},"refrigerants":{"R-22":{"cp":"R22","safety":"A1","use":"Older A/C, heat pumps and commercial refrigeration (HCFC, phased out)","mix":false,"tmax":160,"tcrit":205.1,"p":[-5.9,-5.6,-5.3,-5.1,-4.8,-4.5,-4.2,-3.9,-3.6,-3.3,-3.0,-2.7,-2.3,-2.0,-1.7,-1.3,-0.9,-0.6,-0.2,0.2,0.6,1.0,1.4,1.8,2.2,2.6,3.1,3.5,4.0,4.5,4.9,5.4,5.9,6.4,6.9,7.5,8.0,8.5,9.1,9.6,10.2,10.8,11.4,12.0,12.6,13.2,13.9,14.5,15.2,15.8,16.5,17.2,17.9,18.6,19.4,20.1,20.9,21.6,22.4,23.2,24.0,24.9,25.7,26.5,27.4,28.3,29.1,30.1,31.0,31.9,32.8,33.8,34.8,35.8,36.8,37.8,38.8,39.9,40.9,42.0,43.1,44.2,45.3,46.5,47.6,48.8,50.0,51.2,52.5,53.7,55.0,56.2,57.5,58.9,60.2,61.5,62.9,64.3,65.7,67.1,68.6,70.0,71.5,73.0,74.5,76.1,77.6,79.2,80.8,82.4,84.1,85.7,87.4,89.1,90.8,92.6,94.3,96.1,98.0,99.8,101.6,103.5,105.4,107.3,109.3,111.2,113.2,115.2,117.3,119.3,121.4,123.5,125.7,127.8,130.0,132.2,134.5,136.7,139.0,141.3,143.6,146.0,148.4,150.8,153.2,155.7,158.2,160.7,163.2,165.8,168.4,171.0,173.7,176.3,179.1,181.8,184.6,187.4,190.2,193.0,195.9,198.8,201.8,204.7,207.7,210.8,213.8,216.9,220.0,223.2,226.4,229.6,232.8,236.1,239.4,242.8,246.1,249.5,253.0,256.4,260.0,263.5,267.1,270.7,274.3,278.0,281.7,285.4,289.2,293.0,296.9,300.8,304.7,308.6,312.6,316.7,320.7,324.8,329.0,333.2,337.4,341.6,345.9,350.3,354.6,359.0,363.5,368.0,372.5,377.1,381.7,386.3,391.0,395.8,400.5,405.3,410.2,415.1,420.0,425.0,430.1]},"R-410A":{"cp":"R410A","safety":"A1","use":"A/C and heat pumps 2010–2025","mix":false,"tmax":160,"tcrit":160.4,"dew":[0.2,0.6,1.1,1.5,1.9,2.4,2.9,3.4,3.9,4.4,4.9,5.4,5.9,6.5,7.0,7.6,8.2,8.8,9.4,10.0,10.7,11.3,12.0,12.6,13.3,14.0,14.7,15.4,16.2,16.9,17.7,18.5,19.3,20.1,20.9,21.8,22.6,23.5,24.4,25.3,26.2,27.1,28.1,29.0,30.0,31.0,32.0,33.1,34.1,35.2,36.3,37.4,38.5,39.7,40.8,42.0,43.2,44.4,45.7,46.9,48.2,49.5,50.8,52.2,53.5,54.9,56.3,57.8,59.2,60.7,62.2,63.7,65.2,66.8,68.4,70.0,71.6,73.2,74.9,76.6,78.4,80.1,81.9,83.7,85.5,87.4,89.2,91.1,93.1,95.0,97.0,99.0,101.1,103.1,105.2,107.3,109.5,111.7,113.9,116.1,118.4,120.7,123.0,125.3,127.7,130.1,132.6,135.0,137.5,140.1,142.6,145.2,147.9,150.5,153.2,156.0,158.7,161.5,164.4,167.2,170.1,173.1,176.0,179.0,182.1,185.1,188.2,191.4,194.6,197.8,201.1,204.4,207.7,211.1,214.5,217.9,221.4,224.9,228.5,232.1,235.7,239.4,243.2,246.9,250.7,254.6,258.5,262.4,266.4,270.4,274.5,278.6,282.7,286.9,291.2,295.4,299.8,304.1,308.6,313.0,317.6,322.1,326.7,331.4,336.1,340.9,345.6,350.5,355.4,360.4,365.4,370.4,375.5,380.7,385.9,391.2,396.5,401.9,407.3,412.8,418.3,423.9,429.6,435.3,441.0,446.8,452.7,458.7,464.7,470.7,476.8,483.0,489.3,495.6,501.9,508.4,514.9,521.4,528.0,534.7,541.5,548.3,555.2,562.2,569.2,576.4,583.5,590.8,598.1,605.5,613.0,620.6,628.2,636.0,643.8,651.7,659.7,667.8,675.9,684.2,692.6],"bubble":[0.2,0.7,1.1,1.6,2.0,2.5,3.0,3.4,3.9,4.4,5.0,5.5,6.0,6.6,7.1,7.7,8.3,8.9,9.5,10.1,10.8,11.4,12.1,12.7,13.4,14.1,14.8,15.6,16.3,17.1,17.8,18.6,19.4,20.2,21.1,21.9,22.8,23.6,24.5,25.4,26.3,27.3,28.2,29.2,30.2,31.2,32.2,33.2,34.3,35.4,36.5,37.6,38.7,39.9,41.0,42.2,43.4,44.6,45.9,47.1,48.4,49.7,51.1,52.4,53.8,55.2,56.6,58.0,59.5,60.9,62.4,64.0,65.5,67.1,68.6,70.2,71.9,73.5,75.2,76.9,78.7,80.4,82.2,84.0,85.8,87.7,89.6,91.5,93.4,95.4,97.4,99.4,101.4,103.5,105.6,107.7,109.9,112.1,114.3,116.5,118.8,121.1,123.4,125.8,128.2,130.6,133.0,135.5,138.0,140.6,143.2,145.8,148.4,151.1,153.8,156.5,159.3,162.1,164.9,167.8,170.7,173.7,176.6,179.6,182.7,185.8,188.9,192.1,195.2,198.5,201.7,205.0,208.4,211.8,215.2,218.6,222.1,225.7,229.2,232.9,236.5,240.2,243.9,247.7,251.5,255.4,259.3,263.2,267.2,271.3,275.3,279.5,283.6,287.8,292.1,296.4,300.7,305.1,309.5,314.0,318.5,323.1,327.7,332.4,337.1,341.9,346.7,351.6,356.5,361.4,366.4,371.5,376.6,381.8,387.0,392.3,397.6,403.0,408.4,413.9,419.5,425.1,430.7,436.4,442.2,448.0,453.9,459.9,465.9,471.9,478.0,484.2,490.4,496.8,503.1,509.5,516.0,522.6,529.2,535.9,542.6,549.5,556.3,563.3,570.3,577.4,584.5,591.8,599.1,606.5,613.9,621.4,629.0,636.7,644.4,652.3,660.2,668.2,676.2,684.4,692.7]},"R-454B":{"cp":"HEOS::R454B.MIX","safety":"A2L","use":"New A/C and heat pumps (2025 on)","mix":true,"tmax":160,"dew":[-1.1,-0.7,-0.3,0.1,0.5,0.9,1.3,1.8,2.2,2.7,3.2,3.6,4.1,4.6,5.2,5.7,6.2,6.8,7.3,7.9,8.5,9.1,9.7,10.3,10.9,11.5,12.2,12.8,13.5,14.2,14.9,15.6,16.4,17.1,17.9,18.6,19.4,20.2,21.0,21.8,22.7,23.5,24.4,25.3,26.2,27.1,28.1,29.0,30.0,31.0,32.0,33.0,34.0,35.1,36.1,37.2,38.3,39.4,40.6,41.7,42.9,44.1,45.3,46.5,47.8,49.1,50.4,51.7,53.0,54.4,55.7,57.1,58.5,60.0,61.4,62.9,64.4,65.9,67.5,69.0,70.6,72.2,73.9,75.5,77.2,78.9,80.7,82.4,84.2,86.0,87.8,89.7,91.5,93.4,95.4,97.3,99.3,101.3,103.3,105.4,107.5,109.6,111.7,113.9,116.1,118.3,120.6,122.9,125.2,127.5,129.9,132.3,134.7,137.2,139.7,142.2,144.8,147.3,150.0,152.6,155.3,158.0,160.8,163.5,166.3,169.2,172.1,175.0,177.9,180.9,183.9,186.9,190.0,193.2,196.3,199.5,202.7,206.0,209.3,212.6,216.0,219.4,222.9,226.4,229.9,233.5,237.1,240.7,244.4,248.2,251.9,255.7,259.6,263.5,267.4,271.4,275.4,279.5,283.6,287.7,291.9,296.1,300.4,304.8,309.1,313.5,318.0,322.5,327.1,331.7,336.3,341.0,345.8,350.6,355.4,360.3,365.2,370.2,375.3,380.4,385.5,390.7,396.0,401.3,406.7,412.1,417.5,423.1,428.6,434.3,440.0,445.7,451.5,457.4,463.3,469.3,475.4,481.5,487.6,493.9,500.2,506.5,512.9,519.4,526.0,532.6,539.3,546.1,552.9,559.8,566.8,573.8,580.9,588.1,595.4,602.7,610.2,617.7,625.3,633.0,640.8],"bubble":[-0.3,0.1,0.6,1.0,1.4,1.9,2.3,2.8,3.3,3.8,4.2,4.8,5.3,5.8,6.3,6.9,7.5,8.0,8.6,9.2,9.8,10.4,11.1,11.7,12.4,13.0,13.7,14.4,15.1,15.9,16.6,17.3,18.1,18.9,19.7,20.5,21.3,22.1,23.0,23.9,24.8,25.6,26.6,27.5,28.4,29.4,30.4,31.4,32.4,33.4,34.5,35.5,36.6,37.7,38.8,40.0,41.1,42.3,43.5,44.7,45.9,47.2,48.4,49.7,51.0,52.4,53.7,55.1,56.5,57.9,59.3,60.8,62.2,63.7,65.2,66.8,68.4,69.9,71.5,73.2,74.8,76.5,78.2,80.0,81.7,83.5,85.3,87.1,89.0,90.8,92.7,94.7,96.6,98.6,100.6,102.6,104.7,106.8,108.9,111.0,113.2,115.4,117.6,119.9,122.1,124.5,126.8,129.2,131.6,134.0,136.4,138.9,141.5,144.0,146.6,149.2,151.8,154.5,157.2,160.0,162.7,165.6,168.4,171.3,174.2,177.1,180.1,183.1,186.1,189.2,192.3,195.5,198.6,201.9,205.1,208.4,211.7,215.1,218.5,221.9,225.4,228.9,232.5,236.1,239.7,243.4,247.1,250.8,254.6,258.4,262.3,266.2,270.2,274.2,278.2,282.3,286.4,290.5,294.7,299.0,303.3,307.6,312.0,316.4,320.9,325.4,329.9,334.5,339.2,343.9,348.6,353.4,358.2,363.1,368.0,373.0,378.0,383.1,388.2,393.4,398.6,403.9,409.2,414.6,420.0,425.5,431.0,436.6,442.2,447.9,453.6,459.4,465.3,471.2,477.1,483.1,489.2,495.3,501.5,507.8,514.0,520.4,526.8,533.3,539.8,546.4,553.1,559.8,566.5,573.4,580.3,587.2,594.2,601.3,608.5,615.7,623.0,630.3,637.8,645.2,652.8]},"R-32":{"cp":"R32","safety":"A2L","use":"Mini-splits and new A/C","mix":false,"tmax":160,"tcrit":172.6,"p":[0.4,0.8,1.3,1.7,2.2,2.7,3.1,3.6,4.1,4.6,5.2,5.7,6.2,6.8,7.4,8.0,8.5,9.2,9.8,10.4,11.0,11.7,12.4,13.0,13.7,14.4,15.2,15.9,16.6,17.4,18.2,19.0,19.8,20.6,21.4,22.3,23.2,24.1,25.0,25.9,26.8,27.8,28.7,29.7,30.7,31.7,32.8,33.8,34.9,36.0,37.1,38.2,39.4,40.5,41.7,42.9,44.1,45.4,46.7,48.0,49.2,50.6,51.9,53.3,54.7,56.1,57.5,59.0,60.5,62.0,63.5,65.0,66.6,68.2,69.8,71.5,73.1,74.8,76.5,78.2,80.0,81.8,83.6,85.5,87.3,89.2,91.1,93.1,95.1,97.1,99.1,101.2,103.2,105.3,107.5,109.7,111.9,114.1,116.3,118.6,121.0,123.3,125.7,128.1,130.5,133.0,135.5,138.0,140.6,143.2,145.8,148.5,151.2,153.9,156.7,159.5,162.3,165.2,168.1,171.1,174.1,177.1,180.1,183.2,186.3,189.5,192.7,195.9,199.2,202.5,205.8,209.2,212.6,216.1,219.6,223.2,226.7,230.4,234.0,237.7,241.5,245.3,249.1,253.0,256.9,260.9,264.9,268.9,273.0,277.1,281.3,285.6,289.8,294.1,298.5,302.9,307.4,311.9,316.4,321.0,325.7,330.4,335.1,339.9,344.8,349.6,354.6,359.6,364.6,369.7,374.9,380.1,385.3,390.6,396.0,401.4,406.9,412.4,418.0,423.6,429.3,435.1,440.9,446.8,452.7,458.7,464.7,470.8,477.0,483.2,489.5,495.8,502.2,508.7,515.2,521.8,528.5,535.2,542.0,548.9,555.8,562.8,569.8,577.0,584.1,591.4,598.7,606.1,613.6,621.2,628.8,636.5,644.3,652.2,660.1,668.1,676.2,684.4,692.6,701.0,709.4]},"R-407C":{"cp":"HEOS::R407C.MIX","safety":"A1","use":"R-22 replacement in A/C","mix":true,"tmax":160,"dew":[-7.9,-7.6,-7.4,-7.2,-6.9,-6.7,-6.5,-6.2,-5.9,-5.7,-5.4,-5.1,-4.8,-4.5,-4.2,-3.9,-3.6,-3.3,-3.0,-2.6,-2.3,-1.9,-1.6,-1.2,-0.8,-0.4,-0.0,0.4,0.8,1.2,1.6,2.1,2.5,3.0,3.5,3.9,4.4,4.9,5.4,5.9,6.5,7.0,7.5,8.1,8.7,9.3,9.9,10.5,11.1,11.7,12.3,13.0,13.7,14.3,15.0,15.7,16.4,17.2,17.9,18.7,19.4,20.2,21.0,21.8,22.6,23.5,24.3,25.2,26.1,27.0,27.9,28.8,29.8,30.7,31.7,32.7,33.7,34.7,35.7,36.8,37.9,39.0,40.1,41.2,42.3,43.5,44.7,45.9,47.1,48.3,49.6,50.8,52.1,53.4,54.8,56.1,57.5,58.9,60.3,61.7,63.2,64.6,66.1,67.6,69.2,70.7,72.3,73.9,75.5,77.2,78.8,80.5,82.2,84.0,85.7,87.5,89.3,91.2,93.0,94.9,96.8,98.7,100.7,102.7,104.7,106.7,108.8,110.9,113.0,115.1,117.3,119.5,121.7,124.0,126.2,128.6,130.9,133.2,135.6,138.1,140.5,143.0,145.5,148.1,150.6,153.2,155.8,158.5,161.2,163.9,166.7,169.5,172.3,175.2,178.1,181.0,183.9,186.9,190.0,193.0,196.1,199.2,202.4,205.6,208.8,212.1,215.4,218.8,222.2,225.6,229.0,232.5,236.1,239.7,243.3,246.9,250.6,254.3,258.1,261.9,265.8,269.7,273.6,277.6,281.6,285.7,289.8,293.9,298.1,302.4,306.6,311.0,315.4,319.8,324.2,328.8,333.3,337.9,342.6,347.3,352.1,356.9,361.7,366.6,371.6,376.6,381.7,386.8,392.0,397.2,402.5,407.8,413.2,418.7,424.2,429.8,435.4,441.1,446.9,452.7,458.6],"bubble":[-4.6,-4.3,-4.0,-3.7,-3.4,-3.0,-2.7,-2.4,-2.0,-1.7,-1.3,-0.9,-0.6,-0.2,0.2,0.6,1.0,1.4,1.9,2.3,2.8,3.2,3.7,4.1,4.6,5.1,5.6,6.1,6.7,7.2,7.7,8.3,8.8,9.4,10.0,10.6,11.2,11.8,12.4,13.1,13.7,14.4,15.1,15.8,16.5,17.2,17.9,18.6,19.4,20.2,20.9,21.7,22.5,23.4,24.2,25.0,25.9,26.8,27.7,28.6,29.5,30.4,31.4,32.3,33.3,34.3,35.3,36.4,37.4,38.5,39.5,40.6,41.7,42.9,44.0,45.2,46.3,47.5,48.7,50.0,51.2,52.5,53.8,55.1,56.4,57.7,59.1,60.5,61.9,63.3,64.7,66.2,67.7,69.2,70.7,72.2,73.8,75.4,77.0,78.6,80.2,81.9,83.6,85.3,87.0,88.8,90.6,92.4,94.2,96.0,97.9,99.8,101.7,103.7,105.6,107.6,109.6,111.7,113.7,115.8,118.0,120.1,122.2,124.4,126.7,128.9,131.2,133.5,135.8,138.2,140.5,142.9,145.4,147.8,150.3,152.8,155.4,157.9,160.6,163.2,165.8,168.5,171.2,174.0,176.8,179.6,182.4,185.3,188.2,191.1,194.1,197.1,200.1,203.2,206.3,209.4,212.5,215.7,218.9,222.2,225.5,228.8,232.2,235.6,239.0,242.4,245.9,249.5,253.0,256.6,260.2,263.9,267.6,271.4,275.1,279.0,282.8,286.7,290.6,294.6,298.6,302.6,306.7,310.8,315.0,319.2,323.4,327.7,332.0,336.4,340.7,345.2,349.6,354.2,358.7,363.3,368.0,372.6,377.4,382.1,386.9,391.8,396.7,401.6,406.6,411.7,416.7,421.9,427.0,432.2,437.5,442.8,448.1,453.5,458.9,464.4,470.0,475.6,481.2,486.9,492.6]},"R-422D":{"cp":"HEOS::R422D.MIX","safety":"A1","use":"R-22 retrofit","mix":true,"tmax":160,"dew":[-7.2,-6.9,-6.7,-6.4,-6.2,-5.9,-5.6,-5.4,-5.1,-4.8,-4.5,-4.2,-3.9,-3.6,-3.2,-2.9,-2.6,-2.2,-1.9,-1.5,-1.1,-0.8,-0.4,0.0,0.4,0.8,1.2,1.7,2.1,2.6,3.0,3.5,4.0,4.4,4.9,5.4,6.0,6.5,7.0,7.6,8.1,8.7,9.3,9.8,10.4,11.1,11.7,12.3,13.0,13.6,14.3,15.0,15.7,16.4,17.1,17.8,18.6,19.3,20.1,20.9,21.7,22.5,23.3,24.2,25.0,25.9,26.8,27.7,28.6,29.5,30.4,31.4,32.4,33.4,34.4,35.4,36.4,37.5,38.5,39.6,40.7,41.8,43.0,44.1,45.3,46.5,47.7,48.9,50.2,51.4,52.7,54.0,55.3,56.6,58.0,59.4,60.8,62.2,63.6,65.0,66.5,68.0,69.5,71.0,72.6,74.2,75.8,77.4,79.0,80.7,82.4,84.1,85.8,87.5,89.3,91.1,92.9,94.8,96.6,98.5,100.4,102.4,104.3,106.3,108.3,110.3,112.4,114.5,116.6,118.7,120.9,123.1,125.3,127.5,129.8,132.1,134.4,136.8,139.1,141.5,144.0,146.4,148.9,151.4,154.0,156.6,159.2,161.8,164.4,167.1,169.9,172.6,175.4,178.2,181.1,183.9,186.8,189.8,192.8,195.8,198.8,201.9,205.0,208.1,211.3,214.5,217.7,221.0,224.3,227.7,231.1,234.5,237.9,241.4,244.9,248.5,252.1,255.7,259.4,263.1,266.9,270.6,274.5,278.3,282.2,286.2,290.2,294.2,298.3,302.4,306.5,310.7,315.0,319.3,323.6,328.0,332.4,336.8,341.3,345.9,350.5,355.1,359.8,364.6,369.4,374.2,379.1,384.1,389.0,394.1,399.2,404.4,409.6,414.8,420.2,425.6,431.0,436.5,442.1,447.7,453.4],"bubble":[-4.6,-4.3,-4.0,-3.8,-3.4,-3.1,-2.8,-2.5,-2.1,-1.8,-1.4,-1.1,-0.7,-0.3,0.0,0.4,0.8,1.2,1.6,2.1,2.5,3.0,3.4,3.9,4.3,4.8,5.3,5.8,6.3,6.8,7.3,7.9,8.4,9.0,9.5,10.1,10.7,11.3,11.9,12.5,13.1,13.8,14.4,15.1,15.8,16.4,17.1,17.9,18.6,19.3,20.1,20.8,21.6,22.4,23.2,24.0,24.8,25.6,26.5,27.4,28.2,29.1,30.0,31.0,31.9,32.9,33.8,34.8,35.8,36.8,37.8,38.9,39.9,41.0,42.1,43.2,44.3,45.4,46.6,47.8,49.0,50.1,51.4,52.6,53.9,55.1,56.4,57.7,59.1,60.4,61.8,63.1,64.5,66.0,67.4,68.9,70.3,71.8,73.4,74.9,76.5,78.0,79.6,81.2,82.9,84.5,86.2,87.9,89.6,91.4,93.2,94.9,96.8,98.6,100.4,102.3,104.2,106.1,108.1,110.0,112.0,114.1,116.1,118.2,120.2,122.4,124.5,126.7,128.8,131.1,133.3,135.6,137.9,140.2,142.5,144.9,147.3,149.7,152.1,154.6,157.1,159.6,162.2,164.8,167.4,170.0,172.7,175.4,178.1,180.9,183.7,186.5,189.3,192.2,195.1,198.0,201.0,204.0,207.0,210.1,213.2,216.3,219.4,222.6,225.8,229.1,232.4,235.7,239.0,242.4,245.8,249.3,252.8,256.3,259.8,263.4,267.0,270.7,274.4,278.1,281.9,285.7,289.5,293.4,297.3,301.2,305.2,309.2,313.3,317.4,321.6,325.7,329.9,334.2,338.5,342.8,347.2,351.6,356.1,360.6,365.1,369.7,374.4,379.0,383.8,388.5,393.3,398.2,403.1,408.0,413.0,418.0,423.1,428.2,433.4,438.6,443.9,449.2,454.5,459.9,465.4]},"R-427A":{"cp":"HEOS::R427A.MIX","safety":"A1","use":"R-22 retrofit","mix":true,"tmax":160,"dew":[-8.0,-7.8,-7.5,-7.3,-7.1,-6.8,-6.6,-6.4,-6.1,-5.8,-5.6,-5.3,-5.0,-4.7,-4.4,-4.1,-3.8,-3.5,-3.2,-2.9,-2.5,-2.2,-1.8,-1.5,-1.1,-0.7,-0.3,0.1,0.5,0.9,1.3,1.7,2.2,2.6,3.1,3.5,4.0,4.5,5.0,5.5,6.0,6.5,7.1,7.6,8.2,8.8,9.3,9.9,10.5,11.1,11.8,12.4,13.0,13.7,14.4,15.1,15.8,16.5,17.2,17.9,18.7,19.4,20.2,21.0,21.8,22.6,23.4,24.3,25.1,26.0,26.9,27.8,28.7,29.7,30.6,31.6,32.5,33.5,34.6,35.6,36.6,37.7,38.8,39.9,41.0,42.1,43.2,44.4,45.6,46.8,48.0,49.2,50.5,51.8,53.1,54.4,55.7,57.0,58.4,59.8,61.2,62.6,64.1,65.6,67.0,68.6,70.1,71.7,73.2,74.8,76.4,78.1,79.8,81.4,83.1,84.9,86.6,88.4,90.2,92.0,93.9,95.8,97.7,99.6,101.5,103.5,105.5,107.5,109.6,111.6,113.7,115.9,118.0,120.2,122.4,124.7,126.9,129.2,131.5,133.9,136.2,138.6,141.1,143.5,146.0,148.5,151.1,153.7,156.3,158.9,161.6,164.3,167.0,169.8,172.6,175.4,178.3,181.2,184.1,187.1,190.0,193.1,196.1,199.2,202.3,205.5,208.7,211.9,215.2,218.5,221.9,225.2,228.7,232.1,235.6,239.1,242.7,246.3,249.9,253.6,257.3,261.1,264.9,268.7,272.6,276.5,280.5,284.5,288.5,292.6,296.8,300.9,305.2,309.4,313.7,318.1,322.5,326.9,331.4,336.0,340.6,345.2,349.9,354.6,359.4,364.2,369.1,374.0,379.0,384.1,389.1,394.3,399.5,404.7,410.1,415.4,420.8,426.3,431.9,437.5,443.1],"bubble":[-4.8,-4.6,-4.3,-4.0,-3.7,-3.4,-3.0,-2.7,-2.4,-2.0,-1.7,-1.3,-1.0,-0.6,-0.2,0.2,0.6,1.0,1.4,1.8,2.2,2.7,3.1,3.6,4.0,4.5,5.0,5.5,6.0,6.5,7.0,7.6,8.1,8.7,9.2,9.8,10.4,11.0,11.6,12.2,12.8,13.5,14.1,14.8,15.5,16.2,16.9,17.6,18.3,19.1,19.8,20.6,21.3,22.1,22.9,23.7,24.6,25.4,26.3,27.1,28.0,28.9,29.8,30.8,31.7,32.7,33.6,34.6,35.6,36.6,37.7,38.7,39.8,40.9,42.0,43.1,44.2,45.4,46.5,47.7,48.9,50.1,51.4,52.6,53.9,55.2,56.5,57.8,59.2,60.5,61.9,63.3,64.7,66.2,67.6,69.1,70.6,72.1,73.7,75.2,76.8,78.4,80.0,81.7,83.3,85.0,86.7,88.5,90.2,92.0,93.8,95.6,97.5,99.3,101.2,103.1,105.0,107.0,109.0,111.0,113.0,115.1,117.2,119.3,121.4,123.5,125.7,127.9,130.2,132.4,134.7,137.0,139.3,141.7,144.1,146.5,148.9,151.4,153.9,156.4,159.0,161.6,164.2,166.8,169.5,172.2,174.9,177.7,180.4,183.2,186.1,189.0,191.9,194.8,197.8,200.8,203.8,206.8,209.9,213.1,216.2,219.4,222.6,225.9,229.1,232.5,235.8,239.2,242.6,246.1,249.5,253.1,256.6,260.2,263.8,267.5,271.2,274.9,278.7,282.5,286.3,290.2,294.1,298.1,302.0,306.1,310.1,314.2,318.4,322.5,326.8,331.0,335.3,339.6,344.0,348.4,352.9,357.4,361.9,366.5,371.1,375.8,380.4,385.2,390.0,394.8,399.7,404.6,409.6,414.6,419.6,424.7,429.8,435.0,440.2,445.5,450.8,456.2,461.6,467.0,472.5]},"R-134a":{"cp":"R134a","safety":"A1","use":"Medium-temp refrigeration, chillers, older vehicles","mix":false,"tmax":160,"tcrit":213.9,"p":[-10.69,-10.56,-10.42,-10.28,-10.14,-10.0,-9.8,-9.7,-9.5,-9.4,-9.2,-9.0,-8.8,-8.7,-8.5,-8.3,-8.1,-7.9,-7.7,-7.5,-7.3,-7.0,-6.8,-6.6,-6.4,-6.1,-5.9,-5.6,-5.4,-5.1,-4.8,-4.6,-4.3,-4.0,-3.7,-3.4,-3.1,-2.8,-2.5,-2.1,-1.8,-1.5,-1.1,-0.8,-0.4,-0.0,0.3,0.7,1.1,1.5,1.9,2.4,2.8,3.2,3.6,4.1,4.6,5.0,5.5,6.0,6.5,7.0,7.5,8.0,8.5,9.1,9.6,10.2,10.8,11.3,11.9,12.5,13.1,13.8,14.4,15.0,15.7,16.4,17.0,17.7,18.4,19.1,19.9,20.6,21.4,22.1,22.9,23.7,24.5,25.3,26.1,26.9,27.8,28.6,29.5,30.4,31.3,32.2,33.1,34.1,35.0,36.0,37.0,38.0,39.0,40.0,41.1,42.2,43.2,44.3,45.4,46.6,47.7,48.9,50.0,51.2,52.4,53.6,54.9,56.1,57.4,58.7,60.0,61.3,62.7,64.0,65.4,66.8,68.2,69.7,71.1,72.6,74.1,75.6,77.1,78.7,80.2,81.8,83.4,85.0,86.7,88.4,90.0,91.8,93.5,95.2,97.0,98.8,100.6,102.5,104.3,106.2,108.1,110.0,112.0,114.0,115.9,118.0,120.0,122.1,124.2,126.3,128.4,130.6,132.8,135.0,137.2,139.4,141.7,144.0,146.4,148.7,151.1,153.5,156.0,158.4,160.9,163.4,166.0,168.6,171.2,173.8,176.4,179.1,181.8,184.6,187.3,190.2,193.0,195.8,198.7,201.6,204.6,207.6,210.6,213.6,216.7,219.8,222.9,226.0,229.2,232.4,235.7,239.0,242.3,245.7,249.1,252.5,255.9,259.4,262.9,266.5,270.1,273.7,277.3,281.0,284.8,288.5,292.3,296.2,300.0]},"R-513A":{"cp":"HEOS::R513A.MIX","safety":"A1","use":"R-134a replacement","mix":true,"tmax":160,"p":[-9.8,-9.6,-9.4,-9.3,-9.1,-8.9,-8.8,-8.6,-8.4,-8.2,-8.0,-7.8,-7.6,-7.4,-7.2,-7.0,-6.8,-6.5,-6.3,-6.1,-5.8,-5.6,-5.3,-5.0,-4.8,-4.5,-4.2,-3.9,-3.7,-3.4,-3.1,-2.7,-2.4,-2.1,-1.8,-1.4,-1.1,-0.8,-0.4,-0.0,0.3,0.7,1.1,1.5,1.9,2.3,2.7,3.1,3.6,4.0,4.5,4.9,5.4,5.9,6.3,6.8,7.3,7.8,8.4,8.9,9.4,10.0,10.5,11.1,11.7,12.2,12.8,13.4,14.1,14.7,15.3,16.0,16.6,17.3,18.0,18.7,19.4,20.1,20.8,21.5,22.3,23.0,23.8,24.6,25.4,26.2,27.0,27.8,28.7,29.6,30.4,31.3,32.2,33.1,34.0,35.0,35.9,36.9,37.9,38.8,39.9,40.9,41.9,43.0,44.0,45.1,46.2,47.3,48.4,49.6,50.7,51.9,53.1,54.3,55.5,56.7,58.0,59.2,60.5,61.8,63.1,64.5,65.8,67.2,68.6,70.0,71.4,72.8,74.3,75.8,77.3,78.8,80.3,81.9,83.4,85.0,86.6,88.3,89.9,91.6,93.2,95.0,96.7,98.4,100.2,102.0,103.8,105.6,107.5,109.3,111.2,113.1,115.1,117.0,119.0,121.0,123.0,125.1,127.1,129.2,131.3,133.5,135.6,137.8,140.0,142.2,144.5,146.8,149.1,151.4,153.8,156.1,158.5,161.0,163.4,165.9,168.4,170.9,173.5,176.1,178.7,181.3,184.0,186.6,189.4,192.1,194.9,197.7,200.5,203.4,206.2,209.1,212.1,215.1,218.1,221.1,224.1,227.2,230.3,233.5,236.7,239.9,243.1,246.4,249.7,253.0,256.4,259.8,263.2,266.7,270.1,273.7,277.2,280.8,284.5,288.1,291.8,295.5,299.3,303.1,306.9]},"R-404A":{"cp":"R404A","safety":"A1","use":"Walk-ins and commercial low/medium temp","mix":false,"tmax":160,"tcrit":161.8,"dew":[-3.6,-3.3,-3.0,-2.6,-2.3,-1.9,-1.6,-1.2,-0.8,-0.5,-0.1,0.3,0.7,1.2,1.6,2.0,2.5,2.9,3.4,3.8,4.3,4.8,5.3,5.8,6.3,6.8,7.4,7.9,8.5,9.0,9.6,10.2,10.8,11.4,12.0,12.7,13.3,14.0,14.6,15.3,16.0,16.7,17.4,18.2,18.9,19.6,20.4,21.2,22.0,22.8,23.6,24.5,25.3,26.2,27.1,27.9,28.8,29.8,30.7,31.6,32.6,33.6,34.6,35.6,36.6,37.7,38.7,39.8,40.9,42.0,43.1,44.2,45.4,46.6,47.8,49.0,50.2,51.5,52.7,54.0,55.3,56.6,58.0,59.3,60.7,62.1,63.5,64.9,66.4,67.8,69.3,70.8,72.4,73.9,75.5,77.1,78.7,80.3,82.0,83.7,85.4,87.1,88.8,90.6,92.4,94.2,96.0,97.9,99.8,101.7,103.6,105.6,107.5,109.5,111.6,113.6,115.7,117.8,119.9,122.1,124.2,126.4,128.7,130.9,133.2,135.5,137.8,140.2,142.6,145.0,147.4,149.9,152.4,154.9,157.5,160.1,162.7,165.3,168.0,170.7,173.4,176.2,179.0,181.8,184.7,187.5,190.5,193.4,196.4,199.4,202.4,205.5,208.6,211.8,214.9,218.1,221.4,224.7,228.0,231.3,234.7,238.1,241.5,245.0,248.5,252.1,255.7,259.3,263.0,266.7,270.4,274.2,278.0,281.9,285.8,289.7,293.7,297.7,301.7,305.8,309.9,314.1,318.3,322.6,326.9,331.2,335.6,340.0,344.5,349.0,353.6,358.2,362.8,367.5,372.3,377.1,381.9,386.8,391.7,396.7,401.7,406.8,412.0,417.1,422.4,427.7,433.0,438.4,443.9,449.4,455.0,460.6,466.4,472.1,478.0,483.9,489.9,495.9,502.1,508.4,514.8],"bubble":[-3.1,-2.8,-2.5,-2.1,-1.8,-1.4,-1.1,-0.7,-0.3,0.1,0.5,0.9,1.3,1.7,2.1,2.6,3.0,3.5,4.0,4.4,4.9,5.4,5.9,6.4,7.0,7.5,8.1,8.6,9.2,9.8,10.3,10.9,11.5,12.2,12.8,13.4,14.1,14.8,15.4,16.1,16.8,17.6,18.3,19.0,19.8,20.5,21.3,22.1,22.9,23.7,24.6,25.4,26.3,27.1,28.0,28.9,29.9,30.8,31.7,32.7,33.7,34.6,35.7,36.7,37.7,38.8,39.8,40.9,42.0,43.1,44.3,45.4,46.6,47.8,49.0,50.2,51.5,52.7,54.0,55.3,56.6,57.9,59.3,60.6,62.0,63.4,64.8,66.3,67.8,69.2,70.7,72.3,73.8,75.4,77.0,78.6,80.2,81.8,83.5,85.2,86.9,88.6,90.4,92.2,94.0,95.8,97.6,99.5,101.4,103.3,105.3,107.2,109.2,111.2,113.3,115.3,117.4,119.5,121.7,123.8,126.0,128.2,130.4,132.7,135.0,137.3,139.7,142.0,144.4,146.9,149.3,151.8,154.3,156.8,159.4,162.0,164.6,167.3,169.9,172.7,175.4,178.2,181.0,183.8,186.7,189.6,192.5,195.4,198.4,201.4,204.5,207.6,210.7,213.8,217.0,220.2,223.4,226.7,230.1,233.4,236.8,240.2,243.7,247.1,250.7,254.2,257.8,261.4,265.1,268.8,272.6,276.3,280.1,284.0,287.9,291.8,295.8,299.8,303.9,307.9,312.1,316.3,320.5,324.7,329.0,333.4,337.7,342.2,346.6,351.1,355.7,360.3,364.9,369.6,374.4,379.1,383.9,388.8,393.8,398.7,403.7,408.8,413.9,419.1,424.3,429.6,434.9,440.3,445.7,451.2,456.8,462.4,468.1,473.8,479.6,485.4,491.3,497.3,503.4,509.5,515.8]},"R-507A":{"cp":"R507A","safety":"A1","use":"Commercial low/medium temp","mix":false,"tmax":159,"tcrit":159.1,"dew":[-2.9,-2.5,-2.2,-1.8,-1.5,-1.1,-0.7,-0.3,0.1,0.5,0.9,1.3,1.7,2.1,2.6,3.0,3.5,4.0,4.4,4.9,5.4,5.9,6.4,7.0,7.5,8.1,8.6,9.2,9.8,10.3,10.9,11.6,12.2,12.8,13.5,14.1,14.8,15.5,16.2,16.9,17.6,18.3,19.1,19.8,20.6,21.4,22.2,23.0,23.8,24.6,25.5,26.4,27.2,28.1,29.0,30.0,30.9,31.9,32.8,33.8,34.8,35.8,36.8,37.9,39.0,40.0,41.1,42.2,43.4,44.5,45.6,46.8,48.0,49.2,50.5,51.7,53.0,54.3,55.6,56.9,58.2,59.6,61.0,62.4,63.8,65.2,66.7,68.1,69.6,71.1,72.7,74.2,75.8,77.4,79.0,80.7,82.3,84.0,85.7,87.4,89.2,91.0,92.7,94.5,96.4,98.2,100.1,102.0,104.0,105.9,107.9,109.9,112.0,114.0,116.1,118.2,120.3,122.5,124.6,126.8,129.1,131.3,133.6,135.9,138.3,140.6,143.0,145.4,147.9,150.3,152.8,155.4,157.9,160.5,163.1,165.8,168.5,171.2,173.9,176.7,179.5,182.3,185.1,188.0,190.9,193.9,196.9,199.9,202.9,206.0,209.1,212.3,215.4,218.6,221.9,225.2,228.5,231.8,235.2,238.6,242.1,245.5,249.1,252.6,256.2,259.9,263.5,267.2,271.0,274.7,278.6,282.4,286.3,290.2,294.2,298.2,302.3,306.4,310.5,314.7,318.9,323.2,327.5,331.8,336.2,340.6,345.1,349.6,354.2,358.8,363.5,368.2,372.9,377.7,382.6,387.5,392.4,397.4,402.5,407.6,412.7,417.9,423.2,428.5,433.9,439.3,444.8,450.3,455.9,461.5,467.3,473.0,478.9,484.8,490.8,496.9,503.0,509.2,515.5,522.0],"bubble":[-2.9,-2.5,-2.2,-1.8,-1.5,-1.1,-0.7,-0.3,0.1,0.5,0.9,1.3,1.7,2.1,2.6,3.0,3.5,4.0,4.4,4.9,5.4,5.9,6.4,7.0,7.5,8.1,8.6,9.2,9.8,10.3,11.0,11.6,12.2,12.8,13.5,14.1,14.8,15.5,16.2,16.9,17.6,18.3,19.1,19.8,20.6,21.4,22.2,23.0,23.8,24.7,25.5,26.4,27.3,28.1,29.1,30.0,30.9,31.9,32.8,33.8,34.8,35.8,36.9,37.9,39.0,40.0,41.1,42.2,43.4,44.5,45.7,46.9,48.1,49.3,50.5,51.8,53.0,54.3,55.6,56.9,58.3,59.6,61.0,62.4,63.8,65.2,66.7,68.2,69.7,71.2,72.7,74.3,75.9,77.5,79.1,80.7,82.4,84.1,85.8,87.5,89.2,91.0,92.8,94.6,96.5,98.3,100.2,102.1,104.1,106.0,108.0,110.0,112.0,114.1,116.2,118.3,120.4,122.6,124.8,127.0,129.2,131.4,133.7,136.0,138.4,140.8,143.1,145.6,148.0,150.5,153.0,155.5,158.1,160.7,163.3,165.9,168.6,171.3,174.1,176.8,179.6,182.4,185.3,188.2,191.1,194.1,197.1,200.1,203.1,206.2,209.3,212.4,215.6,218.8,222.1,225.4,228.7,232.0,235.4,238.8,242.3,245.8,249.3,252.9,256.4,260.1,263.8,267.5,271.2,275.0,278.8,282.7,286.6,290.5,294.5,298.5,302.6,306.7,310.8,315.0,319.2,323.5,327.8,332.1,336.5,340.9,345.4,349.9,354.5,359.1,363.8,368.5,373.2,378.0,382.9,387.8,392.7,397.7,402.8,407.9,413.0,418.2,423.4,428.8,434.1,439.5,445.0,450.5,456.1,461.8,467.5,473.2,479.1,485.0,490.9,497.0,503.1,509.3,515.6,522.0]},"R-448A":{"cp":"HEOS::R448A.MIX","safety":"A1","use":"R-404A replacement (walk-ins, racks)","mix":true,"tmax":160,"dew":[-6.6,-6.3,-6.1,-5.8,-5.5,-5.3,-5.0,-4.7,-4.4,-4.1,-3.8,-3.5,-3.1,-2.8,-2.5,-2.1,-1.8,-1.4,-1.0,-0.6,-0.2,0.2,0.6,1.0,1.4,1.8,2.3,2.7,3.2,3.7,4.2,4.7,5.2,5.7,6.2,6.7,7.2,7.8,8.4,8.9,9.5,10.1,10.7,11.4,12.0,12.6,13.3,14.0,14.7,15.3,16.1,16.8,17.5,18.2,19.0,19.8,20.6,21.4,22.2,23.0,23.8,24.7,25.6,26.4,27.4,28.3,29.2,30.1,31.1,32.1,33.1,34.1,35.1,36.2,37.2,38.3,39.4,40.5,41.6,42.8,43.9,45.1,46.3,47.5,48.8,50.0,51.3,52.6,53.9,55.2,56.6,58.0,59.4,60.8,62.2,63.7,65.1,66.6,68.2,69.7,71.2,72.8,74.4,76.0,77.7,79.4,81.1,82.8,84.5,86.3,88.1,89.9,91.7,93.6,95.5,97.4,99.3,101.2,103.2,105.2,107.3,109.3,111.4,113.5,115.7,117.8,120.0,122.3,124.5,126.8,129.1,131.4,133.8,136.2,138.6,141.1,143.5,146.1,148.6,151.2,153.8,156.4,159.1,161.8,164.5,167.2,170.0,172.8,175.7,178.6,181.5,184.5,187.4,190.5,193.5,196.6,199.8,202.9,206.1,209.3,212.6,215.9,219.3,222.6,226.1,229.5,233.0,236.5,240.1,243.7,247.4,251.0,254.8,258.5,262.4,266.2,270.1,274.0,278.0,282.0,286.1,290.2,294.3,298.5,302.8,307.0,311.4,315.7,320.2,324.6,329.1,333.7,338.3,343.0,347.7,352.4,357.2,362.1,367.0,372.0,377.0,382.1,387.2,392.4,397.6,402.9,408.2,413.6,419.1,424.6,430.2,435.9,441.6,447.4,453.2,459.1,465.1,471.1,477.2,483.4,489.6],"bubble":[-3.2,-2.9,-2.5,-2.2,-1.8,-1.5,-1.1,-0.7,-0.3,0.1,0.5,0.9,1.3,1.7,2.1,2.6,3.0,3.5,4.0,4.5,5.0,5.5,6.0,6.5,7.0,7.6,8.1,8.7,9.3,9.9,10.5,11.1,11.7,12.3,13.0,13.6,14.3,15.0,15.7,16.4,17.1,17.8,18.6,19.3,20.1,20.9,21.7,22.5,23.3,24.1,25.0,25.9,26.7,27.6,28.6,29.5,30.4,31.4,32.3,33.3,34.3,35.4,36.4,37.4,38.5,39.6,40.7,41.8,42.9,44.1,45.2,46.4,47.6,48.9,50.1,51.4,52.6,53.9,55.2,56.6,57.9,59.3,60.7,62.1,63.5,65.0,66.5,68.0,69.5,71.0,72.5,74.1,75.7,77.3,79.0,80.6,82.3,84.0,85.7,87.5,89.3,91.0,92.9,94.7,96.6,98.5,100.4,102.3,104.3,106.2,108.2,110.3,112.3,114.4,116.5,118.7,120.8,123.0,125.2,127.5,129.7,132.0,134.3,136.7,139.0,141.4,143.9,146.3,148.8,151.3,153.8,156.4,159.0,161.6,164.3,167.0,169.7,172.4,175.2,178.0,180.8,183.7,186.6,189.5,192.5,195.4,198.5,201.5,204.6,207.7,210.9,214.0,217.2,220.5,223.8,227.1,230.4,233.8,237.2,240.7,244.2,247.7,251.2,254.8,258.4,262.1,265.8,269.5,273.3,277.1,280.9,284.8,288.7,292.6,296.6,300.6,304.7,308.8,313.0,317.1,321.4,325.6,329.9,334.2,338.6,343.0,347.5,352.0,356.5,361.1,365.7,370.4,375.1,379.8,384.6,389.4,394.3,399.2,404.2,409.2,414.2,419.3,424.4,429.6,434.8,440.1,445.4,450.8,456.2,461.6,467.1,472.7,478.2,483.9,489.6,495.3,501.1,506.9,512.7,518.6,524.6]},"R-449A":{"cp":"HEOS::R449A.MIX","safety":"A1","use":"R-404A replacement (walk-ins, racks)","mix":true,"tmax":160,"dew":[-6.5,-6.2,-6.0,-5.7,-5.5,-5.2,-4.9,-4.6,-4.3,-4.0,-3.7,-3.4,-3.0,-2.7,-2.4,-2.0,-1.6,-1.3,-0.9,-0.5,-0.1,0.3,0.7,1.1,1.5,2.0,2.4,2.9,3.3,3.8,4.3,4.8,5.3,5.8,6.3,6.8,7.4,7.9,8.5,9.1,9.7,10.3,10.9,11.5,12.1,12.8,13.4,14.1,14.8,15.5,16.2,16.9,17.6,18.4,19.1,19.9,20.7,21.5,22.3,23.1,24.0,24.8,25.7,26.6,27.5,28.4,29.3,30.3,31.2,32.2,33.2,34.2,35.2,36.3,37.3,38.4,39.5,40.6,41.7,42.9,44.0,45.2,46.4,47.6,48.9,50.1,51.4,52.7,54.0,55.3,56.6,58.0,59.4,60.8,62.2,63.7,65.2,66.6,68.2,69.7,71.2,72.8,74.4,76.0,77.7,79.3,81.0,82.7,84.4,86.2,88.0,89.8,91.6,93.5,95.3,97.2,99.1,101.1,103.1,105.1,107.1,109.1,111.2,113.3,115.4,117.6,119.8,122.0,124.2,126.5,128.8,131.1,133.4,135.8,138.2,140.6,143.1,145.6,148.1,150.7,153.2,155.9,158.5,161.2,163.9,166.6,169.4,172.2,175.0,177.9,180.8,183.7,186.7,189.7,192.7,195.8,198.9,202.0,205.2,208.4,211.6,214.9,218.2,221.6,224.9,228.3,231.8,235.3,238.8,242.4,246.0,249.7,253.4,257.1,260.9,264.7,268.5,272.4,276.4,280.4,284.4,288.4,292.5,296.7,300.9,305.1,309.4,313.7,318.1,322.5,327.0,331.5,336.0,340.6,345.3,350.0,354.8,359.6,364.4,369.3,374.3,379.3,384.3,389.4,394.6,399.9,405.1,410.5,415.9,421.3,426.8,432.4,438.0,443.7,449.5,455.3,461.2,467.1,473.2,479.3,485.4],"bubble":[-3.4,-3.0,-2.7,-2.4,-2.0,-1.7,-1.3,-0.9,-0.6,-0.2,0.2,0.6,1.1,1.5,1.9,2.3,2.8,3.2,3.7,4.2,4.7,5.2,5.7,6.2,6.7,7.3,7.8,8.4,8.9,9.5,10.1,10.7,11.3,11.9,12.6,13.2,13.9,14.6,15.2,15.9,16.6,17.4,18.1,18.8,19.6,20.4,21.2,22.0,22.8,23.6,24.4,25.3,26.2,27.0,27.9,28.9,29.8,30.7,31.7,32.7,33.6,34.6,35.7,36.7,37.8,38.8,39.9,41.0,42.1,43.3,44.4,45.6,46.8,48.0,49.2,50.5,51.7,53.0,54.3,55.6,56.9,58.3,59.7,61.1,62.5,63.9,65.3,66.8,68.3,69.8,71.4,72.9,74.5,76.1,77.7,79.3,81.0,82.7,84.4,86.1,87.8,89.6,91.4,93.2,95.1,96.9,98.8,100.7,102.7,104.6,106.6,108.6,110.6,112.7,114.8,116.9,119.0,121.2,123.3,125.6,127.8,130.1,132.3,134.7,137.0,139.4,141.8,144.2,146.6,149.1,151.6,154.1,156.7,159.3,161.9,164.6,167.2,169.9,172.7,175.4,178.2,181.1,183.9,186.8,189.7,192.7,195.6,198.7,201.7,204.8,207.9,211.0,214.2,217.4,220.6,223.9,227.2,230.5,233.9,237.3,240.7,244.2,247.7,251.3,254.8,258.4,262.1,265.8,269.5,273.2,277.0,280.9,284.7,288.6,292.6,296.5,300.5,304.6,308.7,312.8,317.0,321.2,325.4,329.7,334.0,338.4,342.8,347.2,351.7,356.2,360.8,365.4,370.0,374.7,379.4,384.2,389.0,393.8,398.7,403.7,408.7,413.7,418.8,423.9,429.0,434.2,439.5,444.8,450.1,455.5,460.9,466.4,471.9,477.4,483.1,488.7,494.4,500.1,505.9,511.8,517.7]},"R-407A":{"cp":"HEOS::R407A.MIX","safety":"A1","use":"R-404A/R-22 replacement in commercial refrigeration","mix":true,"tmax":160,"dew":[-7.1,-6.9,-6.6,-6.4,-6.1,-5.8,-5.6,-5.3,-5.0,-4.7,-4.4,-4.1,-3.8,-3.5,-3.1,-2.8,-2.5,-2.1,-1.7,-1.4,-1.0,-0.6,-0.2,0.2,0.6,1.0,1.4,1.9,2.3,2.8,3.3,3.7,4.2,4.7,5.2,5.8,6.3,6.8,7.4,7.9,8.5,9.1,9.7,10.3,10.9,11.5,12.2,12.8,13.5,14.2,14.9,15.6,16.3,17.0,17.8,18.5,19.3,20.1,20.9,21.7,22.5,23.4,24.2,25.1,26.0,26.9,27.8,28.7,29.7,30.6,31.6,32.6,33.6,34.6,35.7,36.8,37.8,38.9,40.0,41.2,42.3,43.5,44.7,45.9,47.1,48.4,49.6,50.9,52.2,53.5,54.8,56.2,57.6,59.0,60.4,61.8,63.3,64.8,66.3,67.8,69.4,70.9,72.5,74.1,75.8,77.4,79.1,80.8,82.5,84.3,86.1,87.9,89.7,91.6,93.4,95.3,97.3,99.2,101.2,103.2,105.2,107.3,109.3,111.5,113.6,115.8,117.9,120.2,122.4,124.7,127.0,129.3,131.7,134.0,136.5,138.9,141.4,143.9,146.4,149.0,151.6,154.2,156.9,159.6,162.3,165.1,167.8,170.7,173.5,176.4,179.3,182.3,185.3,188.3,191.3,194.4,197.6,200.7,203.9,207.2,210.4,213.8,217.1,220.5,223.9,227.4,230.9,234.4,238.0,241.6,245.2,248.9,252.7,256.4,260.2,264.1,268.0,271.9,275.9,279.9,284.0,288.1,292.3,296.5,300.7,305.0,309.3,313.7,318.1,322.6,327.1,331.7,336.3,341.0,345.7,350.5,355.3,360.1,365.1,370.0,375.1,380.1,385.3,390.4,395.7,401.0,406.3,411.8,417.2,422.7,428.3,434.0,439.7,445.5,451.3,457.2,463.2,469.2,475.3,481.5,487.7],"bubble":[-3.9,-3.5,-3.2,-2.9,-2.6,-2.2,-1.9,-1.5,-1.1,-0.8,-0.4,0.0,0.4,0.8,1.2,1.7,2.1,2.5,3.0,3.5,3.9,4.4,4.9,5.4,5.9,6.4,7.0,7.5,8.1,8.6,9.2,9.8,10.4,11.0,11.6,12.2,12.9,13.6,14.2,14.9,15.6,16.3,17.0,17.7,18.5,19.2,20.0,20.8,21.6,22.4,23.2,24.0,24.9,25.8,26.6,27.5,28.4,29.4,30.3,31.3,32.2,33.2,34.2,35.2,36.3,37.3,38.4,39.5,40.6,41.7,42.8,44.0,45.1,46.3,47.5,48.8,50.0,51.2,52.5,53.8,55.1,56.5,57.8,59.2,60.6,62.0,63.4,64.9,66.3,67.8,69.3,70.9,72.4,74.0,75.6,77.2,78.8,80.5,82.2,83.9,85.6,87.4,89.2,90.9,92.8,94.6,96.5,98.4,100.3,102.2,104.2,106.2,108.2,110.2,112.3,114.3,116.5,118.6,120.8,123.0,125.2,127.4,129.7,132.0,134.3,136.7,139.0,141.4,143.9,146.3,148.8,151.3,153.9,156.4,159.1,161.7,164.3,167.0,169.8,172.5,175.3,178.1,181.0,183.8,186.7,189.7,192.7,195.7,198.7,201.7,204.8,208.0,211.1,214.3,217.6,220.8,224.1,227.4,230.8,234.2,237.7,241.1,244.6,248.2,251.7,255.3,259.0,262.7,266.4,270.1,273.9,277.8,281.6,285.5,289.5,293.5,297.5,301.6,305.6,309.8,314.0,318.2,322.4,326.7,331.1,335.4,339.9,344.3,348.8,353.4,357.9,362.6,367.2,371.9,376.7,381.5,386.4,391.2,396.2,401.1,406.2,411.2,416.3,421.5,426.7,431.9,437.2,442.6,448.0,453.4,458.9,464.4,470.0,475.6,481.3,487.0,492.8,498.6,504.5,510.4,516.4]},"R-407F":{"cp":"HEOS::R407F.MIX","safety":"A1","use":"R-404A/R-22 replacement in commercial refrigeration","mix":true,"tmax":160,"dew":[-6.7,-6.4,-6.2,-5.9,-5.6,-5.3,-5.0,-4.8,-4.5,-4.2,-3.8,-3.5,-3.2,-2.8,-2.5,-2.1,-1.8,-1.4,-1.0,-0.6,-0.2,0.2,0.6,1.0,1.4,1.9,2.3,2.8,3.2,3.7,4.2,4.7,5.2,5.8,6.3,6.8,7.4,8.0,8.5,9.1,9.7,10.3,10.9,11.6,12.2,12.9,13.6,14.2,14.9,15.7,16.4,17.1,17.9,18.6,19.4,20.2,21.0,21.8,22.7,23.5,24.4,25.3,26.2,27.1,28.0,28.9,29.9,30.9,31.9,32.9,33.9,34.9,36.0,37.1,38.2,39.3,40.4,41.5,42.7,43.9,45.1,46.3,47.6,48.8,50.1,51.4,52.7,54.0,55.4,56.8,58.2,59.6,61.0,62.5,64.0,65.5,67.0,68.6,70.1,71.7,73.3,75.0,76.7,78.3,80.0,81.8,83.5,85.3,87.1,89.0,90.8,92.7,94.6,96.5,98.5,100.5,102.5,104.5,106.6,108.7,110.8,112.9,115.1,117.3,119.5,121.8,124.1,126.4,128.7,131.1,133.5,135.9,138.4,140.9,143.4,146.0,148.6,151.2,153.8,156.5,159.2,161.9,164.7,167.5,170.4,173.2,176.2,179.1,182.1,185.1,188.2,191.2,194.3,197.5,200.7,203.9,207.2,210.5,213.8,217.2,220.6,224.1,227.6,231.1,234.7,238.3,241.9,245.6,249.3,253.1,256.9,260.8,264.7,268.6,272.6,276.6,280.7,284.8,288.9,293.1,297.4,301.7,306.0,310.4,314.8,319.3,323.8,328.4,333.0,337.7,342.4,347.2,352.0,356.9,361.8,366.8,371.8,376.9,382.0,387.2,392.4,397.7,403.1,408.5,413.9,419.5,425.1,430.7,436.4,442.2,448.0,453.9,459.9,465.9,472.0,478.1,484.4,490.7,497.0,503.5,510.0],"bubble":[-3.3,-3.0,-2.6,-2.3,-1.9,-1.6,-1.2,-0.8,-0.4,-0.0,0.4,0.8,1.2,1.6,2.1,2.5,3.0,3.4,3.9,4.4,4.9,5.4,5.9,6.4,7.0,7.5,8.1,8.6,9.2,9.8,10.4,11.0,11.7,12.3,12.9,13.6,14.3,15.0,15.7,16.4,17.1,17.8,18.6,19.3,20.1,20.9,21.7,22.5,23.4,24.2,25.1,25.9,26.8,27.7,28.7,29.6,30.6,31.5,32.5,33.5,34.5,35.5,36.6,37.7,38.7,39.8,41.0,42.1,43.2,44.4,45.6,46.8,48.0,49.2,50.5,51.8,53.1,54.4,55.7,57.1,58.5,59.9,61.3,62.7,64.2,65.6,67.1,68.6,70.2,71.7,73.3,74.9,76.5,78.2,79.9,81.5,83.3,85.0,86.8,88.5,90.3,92.2,94.0,95.9,97.8,99.7,101.7,103.7,105.7,107.7,109.7,111.8,113.9,116.0,118.2,120.4,122.6,124.8,127.1,129.4,131.7,134.0,136.4,138.8,141.2,143.7,146.2,148.7,151.2,153.8,156.4,159.0,161.7,164.4,167.1,169.8,172.6,175.4,178.3,181.2,184.1,187.0,190.0,193.0,196.0,199.1,202.2,205.3,208.5,211.7,215.0,218.2,221.5,224.9,228.3,231.7,235.1,238.6,242.1,245.7,249.3,252.9,256.5,260.2,264.0,267.8,271.6,275.4,279.3,283.2,287.2,291.2,295.2,299.3,303.4,307.6,311.8,316.1,320.3,324.7,329.0,333.4,337.9,342.4,346.9,351.5,356.1,360.8,365.5,370.2,375.0,379.9,384.7,389.7,394.6,399.6,404.7,409.8,415.0,420.2,425.4,430.7,436.1,441.5,446.9,452.4,457.9,463.5,469.1,474.8,480.6,486.3,492.2,498.1,504.0,510.0,516.0,522.1,528.2,534.4,540.7]},"R-452A":{"cp":"HEOS::R452A.MIX","safety":"A1","use":"Transport refrigeration (R-404A replacement)","mix":true,"tmax":160,"dew":[-5.0,-4.7,-4.4,-4.1,-3.8,-3.5,-3.2,-2.8,-2.5,-2.1,-1.8,-1.4,-1.1,-0.7,-0.3,0.1,0.5,0.9,1.3,1.7,2.2,2.6,3.1,3.5,4.0,4.5,5.0,5.5,6.0,6.5,7.0,7.6,8.1,8.7,9.3,9.8,10.4,11.0,11.7,12.3,12.9,13.6,14.2,14.9,15.6,16.3,17.0,17.8,18.5,19.2,20.0,20.8,21.6,22.4,23.2,24.0,24.9,25.7,26.6,27.5,28.4,29.3,30.3,31.2,32.2,33.1,34.1,35.2,36.2,37.2,38.3,39.4,40.5,41.6,42.7,43.8,45.0,46.2,47.4,48.6,49.8,51.1,52.3,53.6,54.9,56.2,57.6,59.0,60.3,61.7,63.1,64.6,66.1,67.5,69.0,70.6,72.1,73.7,75.3,76.9,78.5,80.2,81.8,83.5,85.2,87.0,88.7,90.5,92.3,94.2,96.0,97.9,99.8,101.8,103.7,105.7,107.7,109.7,111.8,113.8,116.0,118.1,120.2,122.4,124.6,126.9,129.2,131.4,133.8,136.1,138.5,140.9,143.3,145.8,148.3,150.8,153.3,155.9,158.5,161.2,163.8,166.5,169.3,172.0,174.8,177.7,180.5,183.4,186.3,189.3,192.3,195.3,198.3,201.4,204.6,207.7,210.9,214.2,217.4,220.7,224.0,227.4,230.8,234.3,237.8,241.3,244.8,248.4,252.1,255.7,259.4,263.2,267.0,270.8,274.7,278.6,282.6,286.6,290.6,294.7,298.8,303.0,307.2,311.5,315.8,320.1,324.5,329.0,333.5,338.0,342.6,347.2,351.9,356.6,361.4,366.3,371.1,376.1,381.1,386.1,391.2,396.4,401.6,406.9,412.3,417.7,423.1,428.6,434.2,439.9,445.6,451.4,457.3,463.2,469.3,475.4,481.6,487.8,494.2,500.7,507.3],"bubble":[-2.8,-2.4,-2.1,-1.7,-1.4,-1.0,-0.6,-0.2,0.2,0.6,1.0,1.4,1.9,2.3,2.8,3.2,3.7,4.2,4.7,5.2,5.7,6.2,6.7,7.2,7.8,8.3,8.9,9.5,10.1,10.7,11.3,11.9,12.6,13.2,13.9,14.6,15.2,15.9,16.6,17.4,18.1,18.9,19.6,20.4,21.2,22.0,22.8,23.6,24.5,25.3,26.2,27.1,28.0,28.9,29.8,30.8,31.7,32.7,33.7,34.7,35.7,36.8,37.8,38.9,40.0,41.1,42.2,43.3,44.5,45.7,46.9,48.0,49.3,50.5,51.8,53.1,54.4,55.7,57.0,58.4,59.7,61.1,62.5,64.0,65.4,66.9,68.4,69.9,71.4,73.0,74.5,76.1,77.7,79.4,81.0,82.7,84.4,86.1,87.9,89.6,91.4,93.2,95.1,96.9,98.8,100.7,102.6,104.6,106.6,108.6,110.6,112.6,114.7,116.8,118.9,121.1,123.3,125.5,127.7,129.9,132.2,134.5,136.8,139.2,141.6,144.0,146.4,148.9,151.4,153.9,156.4,159.0,161.6,164.3,166.9,169.6,172.3,175.1,177.9,180.7,183.5,186.4,189.3,192.2,195.2,198.2,201.2,204.2,207.3,210.4,213.6,216.8,220.0,223.2,226.5,229.8,233.2,236.6,240.0,243.4,246.9,250.4,253.9,257.5,261.1,264.8,268.5,272.2,276.0,279.8,283.6,287.5,291.4,295.3,299.3,303.3,307.4,311.5,315.6,319.8,324.0,328.2,332.5,336.8,341.2,345.6,350.0,354.5,359.0,363.6,368.2,372.8,377.5,382.2,387.0,391.8,396.7,401.6,406.5,411.5,416.5,421.6,426.7,431.9,437.1,442.3,447.6,452.9,458.3,463.7,469.2,474.7,480.3,485.9,491.5,497.2,502.9,508.7,514.5,520.3,526.2]},"R-290":{"cp":"R290","safety":"A3","use":"Propane: self-contained reach-ins and ice machines","mix":false,"tmax":160,"tcrit":206.1,"p":[-5.0,-4.7,-4.5,-4.2,-3.9,-3.6,-3.3,-3.0,-2.7,-2.4,-2.1,-1.8,-1.4,-1.1,-0.8,-0.4,-0.1,0.3,0.7,1.0,1.4,1.8,2.2,2.6,3.0,3.5,3.9,4.3,4.8,5.2,5.7,6.1,6.6,7.1,7.6,8.1,8.6,9.1,9.7,10.2,10.7,11.3,11.8,12.4,13.0,13.6,14.2,14.8,15.4,16.1,16.7,17.4,18.0,18.7,19.4,20.1,20.8,21.5,22.2,22.9,23.7,24.4,25.2,26.0,26.8,27.6,28.4,29.2,30.1,30.9,31.8,32.7,33.6,34.5,35.4,36.3,37.2,38.2,39.2,40.1,41.1,42.1,43.2,44.2,45.2,46.3,47.4,48.5,49.6,50.7,51.8,53.0,54.1,55.3,56.5,57.7,58.9,60.1,61.4,62.7,63.9,65.2,66.5,67.9,69.2,70.6,72.0,73.3,74.8,76.2,77.6,79.1,80.6,82.1,83.6,85.1,86.7,88.2,89.8,91.4,93.0,94.7,96.3,98.0,99.7,101.4,103.1,104.9,106.6,108.4,110.2,112.0,113.9,115.7,117.6,119.5,121.5,123.4,125.3,127.3,129.3,131.4,133.4,135.5,137.6,139.7,141.8,143.9,146.1,148.3,150.5,152.8,155.0,157.3,159.6,161.9,164.3,166.7,169.1,171.5,173.9,176.4,178.9,181.4,183.9,186.5,189.1,191.7,194.3,197.0,199.6,202.3,205.1,207.8,210.6,213.4,216.3,219.1,222.0,224.9,227.8,230.8,233.8,236.8,239.9,242.9,246.0,249.2,252.3,255.5,258.7,261.9,265.2,268.5,271.8,275.1,278.5,281.9,285.4,288.8,292.3,295.8,299.4,303.0,306.6,310.2,313.9,317.6,321.4,325.1,328.9,332.8,336.6,340.5,344.4,348.4,352.4,356.4,360.5,364.6,368.7]},"R-600a":{"cp":"R600a","safety":"A3","use":"Isobutane: small reach-ins and household refrigerators","mix":false,"tmax":160,"tcrit":274.4,"p":[-12.41,-12.34,-12.26,-12.18,-12.1,-12.02,-11.94,-11.85,-11.77,-11.68,-11.58,-11.49,-11.39,-11.29,-11.19,-11.09,-10.98,-10.87,-10.76,-10.65,-10.53,-10.41,-10.29,-10.17,-10.04,-9.9,-9.8,-9.6,-9.5,-9.4,-9.2,-9.1,-8.9,-8.8,-8.6,-8.4,-8.3,-8.1,-7.9,-7.8,-7.6,-7.4,-7.2,-7.0,-6.8,-6.6,-6.4,-6.2,-6.0,-5.8,-5.6,-5.4,-5.1,-4.9,-4.7,-4.4,-4.2,-3.9,-3.7,-3.4,-3.2,-2.9,-2.6,-2.4,-2.1,-1.8,-1.5,-1.2,-0.9,-0.6,-0.3,0.1,0.4,0.7,1.0,1.4,1.7,2.1,2.4,2.8,3.2,3.5,3.9,4.3,4.7,5.1,5.5,5.9,6.3,6.8,7.2,7.6,8.1,8.5,9.0,9.4,9.9,10.4,10.9,11.4,11.9,12.4,12.9,13.4,14.0,14.5,15.0,15.6,16.1,16.7,17.3,17.9,18.5,19.1,19.7,20.3,20.9,21.6,22.2,22.9,23.5,24.2,24.9,25.6,26.3,27.0,27.7,28.4,29.1,29.9,30.6,31.4,32.2,32.9,33.7,34.5,35.3,36.2,37.0,37.8,38.7,39.5,40.4,41.3,42.2,43.1,44.0,44.9,45.9,46.8,47.8,48.7,49.7,50.7,51.7,52.7,53.7,54.8,55.8,56.9,58.0,59.0,60.1,61.2,62.4,63.5,64.6,65.8,66.9,68.1,69.3,70.5,71.7,73.0,74.2,75.5,76.7,78.0,79.3,80.6,82.0,83.3,84.6,86.0,87.4,88.8,90.2,91.6,93.0,94.5,95.9,97.4,98.9,100.4,101.9,103.5,105.0,106.6,108.2,109.8,111.4,113.0,114.6,116.3,118.0,119.6,121.3,123.1,124.8,126.5,128.3,130.1,131.9,133.7,135.5,137.4,139.3,141.1,143.0,144.9,146.9]},"R-744":{"cp":"R744","safety":"A1","use":"CO2 (subcritical only below 87.8 °F)","mix":false,"tmax":87,"tcrit":87.8,"p":[79.9,82.0,84.3,86.5,88.8,91.1,93.5,95.9,98.4,100.8,103.4,106.0,108.6,111.2,113.9,116.7,119.4,122.2,125.1,128.0,131.0,134.0,137.1,140.1,143.3,146.5,149.7,153.0,156.3,159.7,163.1,166.6,170.1,173.7,177.3,181.0,184.8,188.6,192.4,196.3,200.2,204.2,208.3,212.4,216.5,220.8,225.0,229.4,233.8,238.2,242.7,247.3,251.9,256.6,261.3,266.1,271.0,275.9,280.9,285.9,291.0,296.2,301.4,306.8,312.1,317.6,323.1,328.6,334.2,339.9,345.7,351.6,357.4,363.4,369.5,375.6,381.8,388.0,394.3,400.7,407.2,413.8,420.4,427.1,433.8,440.7,447.6,454.6,461.7,468.8,476.1,483.4,490.8,498.2,505.8,513.5,521.2,529.0,536.9,544.8,552.9,561.0,569.3,577.6,586.0,594.5,603.0,611.7,620.5,629.3,638.3,647.3,656.5,665.7,675.0,684.5,694.0,703.6,713.3,723.1,733.1,743.1,753.2,763.4,773.8,784.2,794.8,805.5,816.2,827.1,838.1,849.2,860.5,871.9,883.3,894.9,906.7,918.5,930.5,942.6,954.9,967.3,979.8,992.5,1005.4,1018.4,1031.6,1045.0]},"R-717":{"cp":"R717","safety":"B2L","use":"Ammonia: industrial refrigeration","mix":false,"tmax":160,"tcrit":270.3,"p":[-9.2,-9.0,-8.8,-8.6,-8.4,-8.2,-8.0,-7.7,-7.5,-7.3,-7.0,-6.8,-6.5,-6.3,-6.0,-5.8,-5.5,-5.2,-4.9,-4.6,-4.3,-4.0,-3.7,-3.3,-3.0,-2.7,-2.3,-1.9,-1.6,-1.2,-0.8,-0.4,-0.0,0.4,0.8,1.3,1.7,2.1,2.6,3.1,3.6,4.1,4.6,5.1,5.6,6.2,6.7,7.3,7.8,8.4,9.0,9.6,10.2,10.9,11.5,12.2,12.9,13.6,14.2,15.0,15.7,16.4,17.2,18.0,18.8,19.6,20.4,21.2,22.0,22.9,23.8,24.7,25.6,26.5,27.5,28.4,29.4,30.4,31.4,32.4,33.5,34.5,35.6,36.7,37.9,39.0,40.2,41.4,42.5,43.8,45.0,46.3,47.6,48.9,50.2,51.5,52.9,54.3,55.7,57.1,58.6,60.1,61.6,63.1,64.7,66.2,67.8,69.5,71.1,72.8,74.5,76.2,77.9,79.7,81.5,83.3,85.2,87.1,89.0,90.9,92.9,94.9,96.9,98.9,101.0,103.1,105.2,107.4,109.6,111.8,114.1,116.4,118.7,121.0,123.4,125.8,128.3,130.7,133.2,135.8,138.3,141.0,143.6,146.3,149.0,151.7,154.5,157.3,160.2,163.0,166.0,168.9,171.9,174.9,178.0,181.1,184.2,187.4,190.6,193.9,197.2,200.5,203.9,207.3,210.8,214.3,217.8,221.4,225.0,228.7,232.3,236.1,239.9,243.7,247.6,251.5,255.5,259.5,263.5,267.6,271.8,275.9,280.2,284.4,288.8,293.1,297.6,302.0,306.5,311.1,315.7,320.4,325.1,329.8,334.6,339.5,344.4,349.3,354.3,359.4,364.5,369.7,374.9,380.1,385.5,390.8,396.3,401.8,407.3,412.9,418.5,424.2,430.0,435.8,441.7,447.6,453.6,459.6,465.7,471.9,478.1]},"R-1234yf":{"cp":"R1234yf","safety":"A2L","use":"Vehicle A/C","mix":false,"tmax":160,"tcrit":202.5,"p":[-9.6,-9.5,-9.3,-9.1,-9.0,-8.8,-8.6,-8.4,-8.2,-8.1,-7.9,-7.7,-7.5,-7.3,-7.0,-6.8,-6.6,-6.4,-6.2,-5.9,-5.7,-5.4,-5.2,-4.9,-4.7,-4.4,-4.1,-3.8,-3.5,-3.2,-3.0,-2.6,-2.3,-2.0,-1.7,-1.4,-1.0,-0.7,-0.3,0.0,0.4,0.7,1.1,1.5,1.9,2.3,2.7,3.1,3.5,4.0,4.4,4.8,5.3,5.8,6.2,6.7,7.2,7.7,8.2,8.7,9.2,9.7,10.3,10.8,11.4,11.9,12.5,13.1,13.7,14.3,14.9,15.5,16.2,16.8,17.5,18.1,18.8,19.5,20.2,20.9,21.6,22.3,23.1,23.8,24.6,25.4,26.2,26.9,27.8,28.6,29.4,30.3,31.1,32.0,32.9,33.8,34.7,35.6,36.5,37.5,38.4,39.4,40.4,41.4,42.4,43.4,44.5,45.5,46.6,47.7,48.8,49.9,51.0,52.2,53.3,54.5,55.7,56.9,58.1,59.3,60.6,61.8,63.1,64.4,65.7,67.1,68.4,69.8,71.1,72.5,74.0,75.4,76.8,78.3,79.8,81.3,82.8,84.3,85.9,87.4,89.0,90.6,92.3,93.9,95.6,97.3,99.0,100.7,102.4,104.2,106.0,107.8,109.6,111.4,113.3,115.2,117.1,119.0,120.9,122.9,124.9,126.9,128.9,130.9,133.0,135.1,137.2,139.4,141.5,143.7,145.9,148.1,150.4,152.7,155.0,157.3,159.6,162.0,164.4,166.8,169.2,171.7,174.2,176.7,179.2,181.8,184.4,187.0,189.7,192.3,195.0,197.7,200.5,203.3,206.1,208.9,211.7,214.6,217.5,220.5,223.4,226.4,229.4,232.5,235.6,238.7,241.8,245.0,248.2,251.4,254.7,257.9,261.3,264.6,268.0,271.4,274.9,278.3,281.8,285.4,288.9]},"R-1234ze(E)":{"cp":"R1234ze(E)","safety":"A2L","use":"Chillers and medium-temp","mix":false,"tmax":160,"tcrit":228.9,"p":[-11.86,-11.76,-11.66,-11.56,-11.46,-11.35,-11.24,-11.13,-11.01,-10.89,-10.77,-10.64,-10.52,-10.38,-10.25,-10.11,-10.0,-9.8,-9.7,-9.5,-9.4,-9.2,-9.0,-8.9,-8.7,-8.5,-8.3,-8.2,-8.0,-7.8,-7.6,-7.4,-7.2,-7.0,-6.8,-6.5,-6.3,-6.1,-5.8,-5.6,-5.3,-5.1,-4.8,-4.6,-4.3,-4.0,-3.8,-3.5,-3.2,-2.9,-2.6,-2.3,-2.0,-1.6,-1.3,-1.0,-0.7,-0.3,0.1,0.4,0.8,1.1,1.5,1.9,2.3,2.7,3.1,3.5,4.0,4.4,4.8,5.3,5.8,6.2,6.7,7.2,7.7,8.2,8.7,9.2,9.7,10.2,10.8,11.3,11.9,12.5,13.0,13.6,14.2,14.8,15.4,16.1,16.7,17.4,18.0,18.7,19.4,20.1,20.8,21.5,22.2,22.9,23.7,24.4,25.2,26.0,26.8,27.6,28.4,29.2,30.0,30.9,31.7,32.6,33.5,34.4,35.3,36.2,37.2,38.1,39.1,40.1,41.0,42.1,43.1,44.1,45.1,46.2,47.3,48.4,49.5,50.6,51.7,52.9,54.0,55.2,56.4,57.6,58.8,60.1,61.3,62.6,63.9,65.2,66.5,67.8,69.2,70.5,71.9,73.3,74.8,76.2,77.6,79.1,80.6,82.1,83.6,85.2,86.7,88.3,89.9,91.5,93.2,94.8,96.5,98.2,99.9,101.6,103.3,105.1,106.9,108.7,110.5,112.4,114.2,116.1,118.0,120.0,121.9,123.9,125.9,127.9,129.9,132.0,134.1,136.2,138.3,140.4,142.6,144.8,147.0,149.3,151.5,153.8,156.1,158.4,160.8,163.2,165.6,168.0,170.4,172.9,175.4,178.0,180.5,183.1,185.7,188.3,191.0,193.6,196.3,199.1,201.8,204.6,207.4,210.3,213.1,216.0,219.0,221.9,224.9]}}},"glycol":{"meta":{"source":"CoolProp 8.0.0 incompressible MEG/MPG","x":"mass fraction %","freeze":"°F"},"MEG":[32.0,31.4,30.9,30.3,29.7,29.2,28.5,27.9,27.3,26.6,26.0,25.3,24.5,23.8,23.0,22.2,21.4,20.5,19.6,18.7,17.7,16.7,15.6,14.6,13.4,12.3,11.1,9.8,8.5,7.2,5.8,4.3,2.8,1.3,-0.3,-1.9,-3.6,-5.3,-7.1,-9.0,-10.9,-12.8,-14.8,-16.9,-19.0,-21.1,-23.4,-25.6,-28.0,-30.4,-32.8,-35.3,-37.8,-40.4,-43.1,-45.8,-48.6,-51.4,-54.3,-57.2,-60.2],"MPG":[32.0,31.6,31.2,30.8,30.3,29.8,29.3,28.7,28.1,27.5,26.8,26.2,25.5,24.7,24.0,23.2,22.4,21.6,20.8,20.0,19.1,18.2,17.3,16.3,15.4,14.4,13.4,12.3,11.2,10.1,9.0,7.8,6.6,5.3,4.0,2.6,1.2,-0.3,-1.8,-3.4,-5.0,-6.7,-8.5,-10.4,-12.3,-14.4,-16.5,-18.7,-21.0,-23.4,-25.9,-28.6,-31.3,-34.2,-37.2,-40.3,-43.5,-46.9,-50.5,-54.2,-58.0]},"charging":{"meta":{"source":"California Energy Commission, Residential ACM Manual Appendix RD-2005, Tables RD-2 and RD-3","note":"Target superheat for fixed-orifice (non-TXV) systems and target temperature split at 400 cfm per 12,000 Btu/h. null = no target (superheat below 5 °F: don't charge by superheat; split: re-measure)."},"superheat":{"rows":"outdoor (condenser air) dry bulb °F","row0":55,"cols":"return air wet bulb °F","col0":50,"grid":[[8.8,10.1,11.5,12.8,14.2,15.6,17.1,18.5,20.0,21.5,23.1,24.6,26.2,27.8,29.4,31.0,32.4,33.8,35.1,36.4,37.7,39.0,40.2,41.5,42.7,43.9,45.0],[8.6,9.9,11.2,12.6,14.0,15.4,16.8,18.2,19.7,21.2,22.7,24.2,25.7,27.3,28.9,30.5,31.8,33.2,34.6,35.9,37.2,38.5,39.7,41.0,42.2,43.4,44.6],[8.3,9.6,11.0,12.3,13.7,15.1,16.5,17.9,19.4,20.8,22.3,23.8,25.3,26.8,28.3,29.9,31.3,32.6,34.0,35.3,36.7,38.0,39.2,40.5,41.7,43.0,44.2],[7.9,9.3,10.6,12.0,13.4,14.8,16.2,17.6,19.0,20.4,21.9,23.3,24.8,26.3,27.8,29.3,30.7,32.1,33.5,34.8,36.1,37.5,38.7,40.0,41.3,42.5,43.7],[7.5,8.9,10.2,11.6,13.0,14.4,15.8,17.2,18.6,20.0,21.4,22.9,24.3,25.7,27.2,28.7,30.1,31.5,32.9,34.3,35.6,36.9,38.3,39.5,40.8,42.1,43.3],[7.0,8.4,9.8,11.2,12.6,14.0,15.4,16.8,18.2,19.6,21.0,22.4,23.8,25.2,26.6,28.1,29.6,31.0,32.4,33.7,35.1,36.4,37.8,39.1,40.4,41.6,42.9],[6.5,7.9,9.3,10.7,12.1,13.5,14.9,16.3,17.7,19.1,20.5,21.9,23.3,24.7,26.1,27.5,29.0,30.4,31.8,33.2,34.6,35.9,37.3,38.6,39.9,41.2,42.4],[6.0,7.4,8.8,10.2,11.7,13.1,14.5,15.9,17.3,18.7,20.1,21.4,22.8,24.2,25.5,27.0,28.4,29.9,31.3,32.7,34.1,35.4,36.8,38.1,39.4,40.7,42.0],[5.3,6.8,8.3,9.7,11.1,12.6,14.0,15.4,16.8,18.2,19.6,20.9,22.3,23.6,25.0,26.4,27.8,29.3,30.7,32.2,33.6,34.9,36.3,37.7,39.0,40.3,41.6],[null,6.1,7.6,9.1,10.6,12.0,13.5,14.9,16.3,17.7,19.0,20.4,21.7,23.1,24.4,25.8,27.3,28.7,30.2,31.6,33.0,34.4,35.8,37.2,38.5,39.9,41.2],[null,5.4,7.0,8.5,10.0,11.5,12.9,14.3,15.8,17.1,18.5,19.9,21.2,22.5,23.8,25.2,26.7,28.2,29.7,31.1,32.5,33.9,35.3,36.7,38.1,39.4,40.8],[null,null,6.3,7.8,9.3,10.8,12.3,13.8,15.2,16.6,18.0,19.3,20.7,22.0,23.2,24.6,26.1,27.6,29.1,30.6,32.0,33.4,34.9,36.3,37.6,39.0,40.4],[null,null,5.5,7.1,8.7,10.2,11.7,13.2,14.6,16.0,17.4,18.8,20.1,21.4,22.7,24.1,25.6,27.1,28.6,30.1,31.5,33.0,34.4,35.8,37.2,38.6,39.9],[null,null,null,6.3,8.0,9.5,11.1,12.6,14.0,15.5,16.8,18.2,19.5,20.8,22.1,23.5,25.0,26.5,28.0,29.5,31.0,32.5,33.9,35.3,36.8,38.1,39.5],[null,null,null,5.5,7.2,8.8,10.4,11.9,13.4,14.8,16.3,17.6,19.0,20.3,21.5,22.9,24.4,26.0,27.5,29.0,30.5,32.0,33.4,34.9,36.3,37.7,39.1],[null,null,null,null,6.4,8.1,9.7,11.2,12.7,14.2,15.7,17.0,18.4,19.7,20.9,22.3,23.9,25.4,27.0,28.5,30.0,31.5,33.0,34.4,35.9,37.3,38.7],[null,null,null,null,5.6,7.3,8.9,10.5,12.1,13.6,15.0,16.4,17.8,19.1,20.3,21.7,23.3,24.9,26.4,28.0,29.5,31.0,32.5,34.0,35.4,36.9,38.3],[null,null,null,null,null,6.4,8.1,9.8,11.4,12.9,14.4,15.8,17.2,18.5,19.7,21.2,22.8,24.3,25.9,27.4,29.0,30.5,32.0,33.5,35.0,36.5,37.9],[null,null,null,null,null,5.6,7.3,9.0,10.7,12.2,13.7,15.2,16.6,17.9,19.2,20.6,22.2,23.8,25.4,26.9,28.5,30.0,31.5,33.1,34.6,36.0,37.5],[null,null,null,null,null,null,6.5,8.2,9.9,11.5,13.1,14.5,15.9,17.3,18.6,20.0,21.6,23.2,24.8,26.4,28.0,29.5,31.1,32.6,34.1,35.6,37.1],[null,null,null,null,null,null,5.6,7.4,9.2,10.8,12.4,13.9,15.3,16.7,18.0,19.4,21.1,22.7,24.3,25.9,27.5,29.1,30.6,32.2,33.7,35.2,36.7],[null,null,null,null,null,null,null,6.6,8.4,10.1,11.7,13.2,14.7,16.1,17.4,18.9,20.5,22.1,23.8,25.4,27.0,28.6,30.1,31.7,33.3,34.8,36.3],[null,null,null,null,null,null,null,5.7,7.5,9.3,11.0,12.5,14.0,15.4,16.8,18.3,20.0,21.6,23.2,24.9,26.5,28.1,29.7,31.3,32.8,34.4,36.0],[null,null,null,null,null,null,null,null,6.7,8.5,10.2,11.8,13.4,14.8,16.2,17.7,19.4,21.1,22.7,24.4,26.0,27.6,29.2,30.8,32.4,34.0,35.6],[null,null,null,null,null,null,null,null,5.9,7.7,9.5,11.1,12.7,14.2,15.6,17.1,18.8,20.5,22.2,23.8,25.5,27.1,28.8,30.4,32.0,33.6,35.2],[null,null,null,null,null,null,null,null,null,6.9,8.7,10.4,12.0,13.5,15.0,16.6,18.3,20.0,21.7,23.3,25.0,26.7,28.3,29.9,31.6,33.2,34.8],[null,null,null,null,null,null,null,null,null,6.0,7.9,9.7,11.3,12.9,14.3,16.0,17.7,19.4,21.1,22.8,24.5,26.2,27.9,29.5,31.2,32.8,34.4],[null,null,null,null,null,null,null,null,null,5.2,7.1,8.9,10.6,12.2,13.7,15.4,17.2,18.9,20.6,22.3,24.0,25.7,27.4,29.1,30.7,32.4,34.0],[null,null,null,null,null,null,null,null,null,null,6.3,8.2,9.9,11.6,13.1,14.9,16.6,18.4,20.1,21.8,23.5,25.2,26.9,28.6,30.3,32.0,33.7],[null,null,null,null,null,null,null,null,null,null,5.5,7.4,9.2,10.9,12.5,14.3,16.1,17.8,19.6,21.3,23.0,24.8,26.5,28.2,29.9,31.6,33.3],[null,null,null,null,null,null,null,null,null,null,null,6.6,8.5,10.3,11.9,13.7,15.5,17.3,19.0,20.8,22.6,24.3,26.0,27.8,29.5,31.2,32.9],[null,null,null,null,null,null,null,null,null,null,null,5.8,7.8,9.6,11.3,13.2,15.0,16.7,18.5,20.3,22.1,23.8,25.6,27.3,29.1,30.8,32.6],[null,null,null,null,null,null,null,null,null,null,null,5.0,7.0,8.9,10.6,12.6,14.4,16.2,18.0,19.8,21.6,23.4,25.1,26.9,28.7,30.4,32.2],[null,null,null,null,null,null,null,null,null,null,null,null,6.3,8.2,10.0,12.0,13.9,15.7,17.5,19.3,21.1,22.9,24.7,26.5,28.3,30.1,31.8],[null,null,null,null,null,null,null,null,null,null,null,null,5.5,7.5,9.4,11.5,13.3,15.1,17.0,18.8,20.6,22.4,24.3,26.1,27.9,29.7,31.5],[null,null,null,null,null,null,null,null,null,null,null,null,null,6.8,8.8,10.9,12.8,14.6,16.5,18.3,20.1,22.0,23.8,25.6,27.5,29.3,31.1],[null,null,null,null,null,null,null,null,null,null,null,null,null,6.1,8.1,10.3,12.2,14.1,15.9,17.8,19.7,21.5,23.4,25.2,27.1,28.9,30.8],[null,null,null,null,null,null,null,null,null,null,null,null,null,5.4,7.5,9.8,11.7,13.5,15.4,17.3,19.2,21.1,22.9,24.8,26.7,28.5,30.4],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.8,9.2,11.1,13.0,14.9,16.8,18.7,20.6,22.5,24.4,26.3,28.2,30.1],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.2,8.7,10.6,12.5,14.4,16.3,18.2,20.2,22.1,24.0,25.9,27.8,29.7],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.6,8.1,10.0,12.0,13.9,15.8,17.8,19.7,21.6,23.6,25.5,27.4,29.4],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,7.5,9.5,11.4,13.4,15.3,17.3,19.2,21.2,23.2,25.1,27.1,29.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,7.0,8.9,10.9,12.9,14.9,16.8,18.8,20.8,22.7,24.7,26.7,28.7],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.4,8.4,10.4,12.4,14.4,16.4,18.3,20.3,22.3,24.3,26.3,28.3],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.8,7.9,9.9,11.9,13.9,15.9,17.9,19.9,21.9,24.0,26.0,28.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.3,7.3,9.3,11.4,13.4,15.4,17.5,19.5,21.5,23.6,25.6,27.7],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.8,8.8,10.9,12.9,15.0,17.0,19.1,21.1,23.2,25.3,27.3],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.2,8.3,10.4,12.4,14.5,16.6,18.6,20.7,22.8,24.9,27.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.7,7.8,9.9,11.9,14.0,16.1,18.2,20.3,22.4,24.5,26.7],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.2,7.2,9.3,11.5,13.6,15.7,17.8,19.9,22.1,24.2,26.3],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.7,8.8,11.0,13.1,15.2,17.4,19.5,21.7,23.8,26.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.2,8.3,10.5,12.6,14.8,17.0,19.1,21.3,23.5,25.7],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.7,7.9,10.0,12.2,14.4,16.6,18.7,21.0,23.2,25.4],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.2,7.4,9.5,11.7,13.9,16.1,18.4,20.6,22.8,25.1],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.9,9.1,11.3,13.5,15.7,18.0,20.2,22.5,24.7],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.4,8.6,10.8,13.1,15.3,17.6,19.9,22.1,24.4],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.9,8.1,10.4,12.6,14.9,17.2,19.5,21.8,24.1],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.4,7.6,9.9,12.2,14.5,16.8,19.1,21.5,23.8],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,7.2,9.5,11.8,14.1,16.4,18.8,21.1,23.5],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.7,9.0,11.4,13.7,16.1,18.4,20.8,23.2],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.2,8.6,10.9,13.3,15.7,18.1,20.5,22.9]]},"split":{"rows":"return air dry bulb °F","row0":70,"cols":"return air wet bulb °F","col0":50,"grid":[[20.9,20.7,20.6,20.4,20.1,19.9,19.5,19.1,18.7,18.2,17.7,17.2,16.5,15.9,15.2,14.4,13.7,12.8,11.9,11.0,10.0,9.0,7.9,6.8,5.7,4.5,3.2],[21.4,21.3,21.1,20.9,20.7,20.4,20.1,19.7,19.3,18.8,18.3,17.7,17.1,16.4,15.7,15.0,14.2,13.4,12.5,11.5,10.6,9.5,8.5,7.4,6.2,5.0,3.8],[21.9,21.8,21.7,21.5,21.2,20.9,20.6,20.2,19.8,19.3,18.8,18.2,17.6,17.0,16.3,15.5,14.7,13.9,13.0,12.1,11.1,10.1,9.0,7.9,6.8,5.6,4.3],[22.5,22.4,22.2,22.0,21.8,21.5,21.2,20.8,20.3,19.9,19.4,18.8,18.2,17.5,16.8,16.1,15.3,14.4,13.6,12.6,11.7,10.6,9.6,8.5,7.3,6.1,4.8],[23.0,22.9,22.8,22.6,22.3,22.0,21.7,21.3,20.9,20.4,19.9,19.3,18.7,18.1,17.4,16.6,15.8,15.0,14.1,13.2,12.2,11.2,10.1,9.0,7.8,6.6,5.4],[23.6,23.5,23.3,23.1,22.9,22.6,22.2,21.9,21.4,21.0,20.4,19.9,19.3,18.6,17.9,17.2,16.4,15.5,14.7,13.7,12.7,11.7,10.7,9.5,8.4,7.2,5.9],[24.1,24.0,23.9,23.7,23.4,23.1,22.8,22.4,22.0,21.5,21.0,20.4,19.8,19.2,18.5,17.7,16.9,16.1,15.2,14.3,13.3,12.3,11.2,10.1,8.9,7.7,6.5],[null,24.6,24.4,24.2,24.0,23.7,23.3,22.9,22.5,22.0,21.5,21.0,20.4,19.7,19.0,18.3,17.5,16.6,15.7,14.8,13.8,12.8,11.7,10.6,9.5,8.3,7.0],[null,null,null,24.7,24.5,24.2,23.9,23.5,23.1,22.6,22.1,21.5,20.9,20.2,19.5,18.8,18.0,17.2,16.3,15.4,14.4,13.4,12.3,11.2,10.0,8.8,7.6],[null,null,null,null,null,24.8,24.4,24.0,23.6,23.1,22.6,22.1,21.4,20.8,20.1,19.3,18.5,17.7,16.8,15.9,14.9,13.9,12.8,11.7,10.6,9.4,8.1],[null,null,null,null,null,null,25.0,24.6,24.2,23.7,23.2,22.6,22.0,21.3,20.6,19.9,19.1,18.3,17.4,16.4,15.5,14.4,13.4,12.3,11.1,9.9,8.7],[null,null,null,null,null,null,null,25.1,24.7,24.2,23.7,23.1,22.5,21.9,21.2,20.4,19.6,18.8,17.9,17.0,16.0,15.0,13.9,12.8,11.7,10.4,9.2],[null,null,null,null,null,null,null,null,25.2,24.8,24.2,23.7,23.1,22.4,21.7,21.0,20.2,19.3,18.5,17.5,16.6,15.5,14.5,13.4,12.2,11.0,9.7],[null,null,null,null,null,null,null,null,null,25.3,24.8,24.2,23.6,23.0,22.3,21.5,20.7,19.9,19.0,18.1,17.1,16.1,15.0,13.9,12.7,11.5,10.3],[null,null,null,null,null,null,null,null,null,25.9,25.3,24.8,24.2,23.5,22.8,22.1,21.3,20.4,19.5,18.6,17.6,16.6,15.6,14.4,13.3,12.1,10.8]]}}};
const __mod_kb = (() => {
// The knowledge base in memory: the systems tree, context questions, features (things you can
// observe), measures (numbers that set features), and causes with their signatures.
//
// A signature says how a cause moves each feature. In the YAML a sign is written as a state name
// with a strength mark: "high!" (nearly always, 0.95), "high" (usually, 0.85), "high?" (often,
// 0.6). "low|normal" spreads the strength over both states, and an explicit map such as
// {low: 0.1, normal: 0.5, high: 0.4} says it exactly. Whatever a sign leaves over goes to the
// other states in proportion to the feature's base rates.

const STRENGTH = { '!': 0.95, '': 0.85, '?': 0.6 };
const NORMAL_LIFT = { '!': 0.6, '': 0.4, '?': 0.15 };
const PRIOR = { very_common: 10, common: 5, occasional: 2.5, uncommon: 1.2, rare: 0.5 };
const UNKNOWN_REQUIRE = 0.6; // prior factor per requirement on a context answer we don't know
// A cause that says nothing about a feature leaves it at its leak rate: the abnormal states shrink
// to this share of their base rate (the population base rate includes the faults that DO move the
// feature, so it overstates what an unrelated fault shows). Weather/history features are exempt.
const SILENT_ABNORMAL = 0.35;
const FLOOR = 0.005;

const SIGN_RE = /^([a-z0-9_]+(?:\|[a-z0-9_]+)*)([!?]?)$/;

function normalize(arr) {
  let s = 0;
  for (let i = 0; i < arr.length; i++) { arr[i] = Math.max(arr[i], FLOOR); s += arr[i]; }
  for (let i = 0; i < arr.length; i++) arr[i] /= s;
  return arr;
}

function prepFeature(f) {
  const states = Object.keys(f.states || {});
  f.stateIds = states;
  f.idx = Object.fromEntries(states.map((s, i) => [s, i]));
  if (!f.normal) f.normal = 'normal' in f.idx ? 'normal' : 'no' in f.idx ? 'no' : 'ok' in f.idx ? 'ok' : states[0];
  const base = new Float64Array(states.length);
  if (f.base) {
    for (const s of states) base[f.idx[s]] = f.base[s] ?? 0;
  } else {
    const pn = states.length === 2 ? 0.92 : states.length === 3 ? 0.86 : 0.82;
    for (const s of states) base[f.idx[s]] = s === f.normal ? pn : (1 - pn) / (states.length - 1);
  }
  f.baseDist = normalize(base);
  // How techs report it: `confuse: {none: {weak: 0.25}}` = a quarter of true "none" cases get
  // reported as "weak" (a cold zone in a building that's mostly warm). Distributions are compared
  // with the answer only after passing through this.
  f.confusion = null;
  if (f.confuse) {
    const n = states.length;
    const C = states.map(() => new Float64Array(n));
    for (let t = 0; t < n; t++) {
      let off = 0;
      for (const [r, q] of Object.entries(f.confuse[states[t]] || {})) { C[t][f.idx[r]] = q; off += q; }
      C[t][t] = Math.max(0, 1 - off);
    }
    f.confusion = C;
  }
  f.obsBase = observe(f, f.baseDist);
  const silent = Float64Array.from(f.baseDist, (b, i) => (f.situational || states[i] === f.normal ? b : b * SILENT_ABNORMAL));
  f.silentDist = observe(f, normalize(silent));
  f.cost ??= 2;
  return f;
}

// true-state distribution → reported-state distribution
function observe(f, dist) {
  if (!f.confusion) return dist;
  const out = new Float64Array(dist.length);
  for (let t = 0; t < dist.length; t++) for (let r = 0; r < dist.length; r++) out[r] += dist[t] * f.confusion[t][r];
  return normalize(out);
}

// Parse one sign into a distribution over the feature's states. Throws on anything malformed,
// so the checker can point at the exact cause and feature.
// A sign's distribution over the feature's true states, before report confusion.
function signDistTrue(f, spec) {
  const n = f.stateIds.length;
  const out = new Float64Array(n);
  if (spec && typeof spec === 'object') {
    let used = 0;
    const given = new Set();
    for (const [s, v] of Object.entries(spec)) {
      if (!(s in f.idx)) throw new Error(`state "${s}" is not a state of ${f.id} (${f.stateIds.join(', ')})`);
      if (typeof v !== 'number' || v < 0) throw new Error(`weight for ${f.id}.${s} must be a number ≥ 0`);
      out[f.idx[s]] = v;
      used += v;
      given.add(s);
    }
    if (used > 1.0001) return normalize(out);
    spread(f, out, given, 1 - used);
    return normalize(out);
  }
  const m = SIGN_RE.exec(String(spec).trim());
  if (!m) throw new Error(`can't read sign "${spec}" for ${f.id}`);
  const targets = m[1].split('|');
  for (const s of targets) if (!(s in f.idx)) throw new Error(`state "${s}" is not a state of ${f.id} (${f.stateIds.join(', ')})`);
  let strength = STRENGTH[m[2]];
  // Any sign (single state or union like "low|normal" or "off|running") must make the named
  // states more likely than chance, and must never boost the unnamed states above their base rate.
  let bTaken = 0;
  for (const s of targets) bTaken += f.baseDist[f.idx[s]];
  strength = Math.max(strength, bTaken + (1 - bTaken) * NORMAL_LIFT[m[2]]);
  for (const s of targets) out[f.idx[s]] = strength / targets.length;
  spread(f, out, new Set(targets), 1 - strength);
  return normalize(out);
}

function signDist(f, spec) {
  return observe(f, signDistTrue(f, spec));
}

// A feature that `follows` another (a box warm is the cooling falling short) gives a cause that doesn't
// mention it the cause's own reading of the other feature: each mapped state takes the summed share of its
// source states, and a state with no source (box too cold) keeps its leak-rate share.
function followDist(f, map, src, srcTrue) {
  const out = new Float64Array(f.stateIds.length);
  let free = 1;
  for (const s of f.stateIds) if (!map[s]) { out[f.idx[s]] = f.silentDist[f.idx[s]]; free -= out[f.idx[s]]; }
  for (const [s, from] of Object.entries(map)) {
    let p = 0;
    for (const x of from) p += srcTrue[src.idx[x]] ?? 0;
    out[f.idx[s]] = free * p;
  }
  return observe(f, normalize(out));
}

function spread(f, out, taken, mass) {
  if (mass <= 0) return;
  let bs = 0;
  for (const s of f.stateIds) if (!taken.has(s)) bs += f.baseDist[f.idx[s]];
  if (bs <= 0) return;
  for (const s of f.stateIds) if (!taken.has(s)) out[f.idx[s]] += (mass * f.baseDist[f.idx[s]]) / bs;
}

// does a context condition {key: value | [values]} hold? 'yes' / null (unknown) / 'no'
function ctxMatch(cond, ctx) {
  let unknown = 0;
  for (const [k, want] of Object.entries(cond || {})) {
    const have = ctx[k];
    if (have === undefined || have === null || have === 'unknown') { unknown++; continue; }
    const list = Array.isArray(want) ? want : [want];
    if (!list.map(String).includes(String(have))) return { ok: false, unknown };
  }
  return { ok: true, unknown };
}

class KB {
  constructor(raw) {
    this.raw = raw;
    this.systems = new Map(raw.systems.map((s) => [s.id, s]));
    this.context = new Map((raw.context || []).map((c) => [c.id, c]));
    this.features = new Map(raw.features.map((f) => [f.id, prepFeature(f)]));
    this.inputs = new Map((raw.inputs || []).map((i) => [i.id, i]));
    this.measures = raw.measures || [];
    this.causes = raw.causes;
    this.cause = new Map(raw.causes.map((c) => [c.id, c]));
    this.refs = new Map((raw.refs || []).map((r) => [r.id, r]));
    this.synonyms = raw.synonyms || [];
  }

  // a system and its ancestors, nearest first
  lineage(sysId) {
    const out = [];
    for (let s = this.systems.get(sysId); s; s = s.parent ? this.systems.get(s.parent) : null) out.push(s.id);
    return out;
  }

  // Does an item tagged with `systems` belong to the chosen system? Tags on the system itself or
  // an ancestor count; if the chosen system is a group (e.g. all refrigeration), tags on its
  // members count too.
  inSystem(item, sysId) {
    const tags = item.systems || ['*'];
    if (tags.includes('*')) return true;
    const mine = this.lineage(sysId);
    return tags.some((t) => mine.includes(t) || this.lineage(t).includes(sysId));
  }

  // 0 when a known context answer rules the item out; otherwise a prior factor. For an answer
  // we don't know yet, the factor is the share of units that would qualify when the options
  // carry shares (`p`: e.g. most split systems are ducted), else a flat UNKNOWN_REQUIRE.
  requireFactor(item, ctx) {
    if (!item.requires) return 1;
    let f = 1;
    for (const [k, want] of Object.entries(item.requires)) {
      const list = (Array.isArray(want) ? want : [want]).map(String);
      const have = ctx[k];
      if (have === undefined || have === null || have === 'unknown') { f *= this.unknownShare(k, list); continue; }
      if (!list.includes(String(have))) return 0;
    }
    return f;
  }

  unknownShare(k, list) {
    const opts = (this.context.get(k)?.options || []).filter((o) => o && typeof o === 'object' && typeof o.p === 'number');
    const tot = opts.reduce((a, o) => a + o.p, 0);
    if (!opts.length || tot <= 0) return UNKNOWN_REQUIRE;
    const got = opts.filter((o) => list.includes(String(o.id))).reduce((a, o) => a + o.p, 0);
    return Math.max(0.05, got / tot);
  }

  // context questions that matter for a system
  contextFor(sysId) {
    return [...this.context.values()].filter((c) => this.inSystem(c, sysId));
  }

  // the answers a system implies (A/C coils run at A/C temperatures, etc.)
  defaultCtx(sysId) {
    const out = {};
    for (const c of this.contextFor(sysId)) {
      for (const s of this.lineage(sysId)) {
        if (c.defaults && c.defaults[s] !== undefined) { out[c.id] = String(c.defaults[s]); break; }
      }
    }
    return out;
  }

  // a cause's signs with the context-specific `when` overrides folded in
  signsFor(cause, ctx) {
    let signs = { ...(cause.signs || {}) };
    for (const w of cause.when || []) {
      const m = ctxMatch(w.if, ctx);
      if (m.ok && m.unknown === 0) signs = { ...signs, ...w.signs };
    }
    return signs;
  }

  // Chip text for a finding. Features marked `chip: state` have state labels that read alone
  // ("No cooling at all"); the rest read "Superheat: High".
  label(fid, state, sysId) {
    const f = this.features.get(fid);
    if (!f) return `${fid}=${state}`;
    const sl = String(f.states[state] ?? state);
    const s = f.chip === 'state' ? sl : (f.chip && typeof f.chip === 'object' && f.chip[state]) || `${f.name}: ${sl}`;
    return this.fill(s, sysId);
  }

  // The question for a feature on this system: `ask_for: {vc.hp: '…'}` overrides `ask` where the
  // shared wording would mislead (on a heat pump in heating, the "evaporator" is the outdoor coil).
  ask(f, sysId) {
    let q = f.ask;
    if (f.ask_for && sysId) for (const s of this.lineage(sysId)) if (f.ask_for[s]) { q = f.ask_for[s]; break; }
    return this.fill(q, sysId);
  }

  // {output} / {Output} → the system's word for what it delivers (cooling, heat, ice, air)
  fill(text, sysId) {
    const w = (sysId && this.systems.get(sysId)?.output) || 'output';
    return String(text ?? '').replace(/\{output\}/g, w).replace(/\{Output\}/g, w[0].toUpperCase() + w.slice(1));
  }
}
return { STRENGTH, PRIOR, UNKNOWN_REQUIRE, SILENT_ABNORMAL, prepFeature, observe, signDistTrue, signDist, followDist, ctxMatch, KB };
})();
const __mod_engine = (() => {
// Diagnosis engine. Single-fault Bayesian ranking over the causes that apply to the chosen system
// and context, with "next best check" chosen by expected information gain per unit of effort.
//
// P(cause | findings) ∝ prior(cause) · Π P(feature = observed state | cause)^TAU
// A cause that says nothing about a feature uses that feature's base rates, so an abnormal finding
// the cause can't explain counts against it. TAU < 1 tempers overconfidence from features that
// overlap (e.g. a low suction pressure and an iced coil both point the same way).

const { signDist, signDistTrue, followDist, PRIOR } = __mod_kb;

const TAU = 0.9;
const COST_EXP = 0.8;

const log2 = (x) => Math.log(x) / Math.LN2;
function entropy(ps) {
  let h = 0;
  for (const p of ps) if (p > 1e-12) h -= p * log2(p);
  return h;
}

// Fold findings into a {featureId: state} map. Findings may be given as such a map or as a list
// of {f, s} records (the UI keeps where each came from).
function asMap(findings) {
  if (!findings) return {};
  if (Array.isArray(findings)) return Object.fromEntries(findings.map((x) => [x.f, x.s]));
  return findings;
}

function prepare(kb, system, ctx = {}) {
  const feats = [...kb.features.values()].filter((f) => kb.inSystem(f, system) && kb.requireFactor(f, ctx) > 0);
  const fset = new Set(feats.map((f) => f.id));
  const causes = [];
  for (const c of kb.causes) {
    if (!kb.inSystem(c, system)) continue;
    const rf = kb.requireFactor(c, ctx);
    if (rf === 0) continue;
    const signs = kb.signsFor(c, ctx);
    const dist = new Map();
    for (const [fid, spec] of Object.entries(signs)) {
      if (!fset.has(fid)) continue;
      dist.set(fid, signDist(kb.features.get(fid), spec));
    }
    follow(kb, feats, signs, dist);
    causes.push({ id: c.id, c, prior: (PRIOR[c.prior] ?? PRIOR.occasional) * rf, dist });
  }
  // "Nothing wrong here": the system checks out, so look at load, settings, expectations or the
  // equipment upstream. The system's `ok_signs` say how such calls get reported (mostly "not enough",
  // seldom "nothing at all"); other complaint features stay at base rates, and every check is expected
  // to read normal, at the same leak rate as a silent cause.
  const sys = kb.systems.get(system);
  const okSigns = kb.lineage(system).map((s) => kb.systems.get(s).ok_signs).find(Boolean) || {};
  const okDist = new Map();
  for (const [fid, spec] of Object.entries(okSigns)) if (fset.has(fid)) okDist.set(fid, signDist(kb.features.get(fid), spec));
  // (no follow() here: ok_signs say how the complaint gets reported, while a measured box under "nothing
  // wrong" sits at setpoint)
  causes.push({
    id: '_ok', prior: PRIOR.occasional, dist: okDist,
    c: { id: '_ok', name: 'Nothing wrong found in this system yet', systems: [system],
      fix: sys?.ok_note || 'Everything entered so far reads normal. Check the load (doors, product, occupancy), the settings, and the equipment that feeds this system, and re-read any number that looked odd.' },
  });
  return { kb, system, ctx, feats, fset, causes };
}

// Features that `follow` another (rf.box_temp follows gen.output) take a silent cause's reading from its
// sign on the feature they follow, so a cause that only says "weak cooling" also predicts a warm box.
function follow(kb, feats, signs, dist) {
  for (const f of feats) {
    if (!f.follows || dist.has(f.id)) continue;
    for (const [src, map] of Object.entries(f.follows)) {
      if (signs[src] === undefined) continue;
      const sf = kb.features.get(src);
      dist.set(f.id, followDist(f, map, sf, signDistTrue(sf, signs[src])));
      break;
    }
  }
}

// The distribution a cause predicts for a feature: its sign if it has one; the leak rate if it is
// silent (see SILENT_ABNORMAL in kb.js). "Nothing wrong found" takes the plain base rate on the
// complaint features its ok_signs don't cover, so a complaint alone doesn't count against it.
function distFor(cause, f) {
  const d = cause.dist.get(f.id);
  if (d) return d;
  if (cause.id === '_ok' && f.complaint) return f.obsBase;
  return f.silentDist;
}

function lik(model, cause, fid, state) {
  const f = model.kb.features.get(fid);
  const i = f.idx[state];
  return i === undefined ? 1 : distFor(cause, f)[i];
}

function posterior(model, findings) {
  const F = Object.entries(asMap(findings)).filter(([fid]) => model.fset.has(fid));
  const logs = model.causes.map((c) => {
    let l = Math.log(c.prior);
    for (const [fid, s] of F) l += TAU * Math.log(lik(model, c, fid, s));
    return l;
  });
  const mx = Math.max(...logs);
  let z = 0;
  const w = logs.map((l) => { const e = Math.exp(l - mx); z += e; return e; });
  return model.causes
    .map((c, i) => ({ id: c.id, cause: c.c, p: w[i] / z, log: logs[i] }))
    .sort((a, b) => b.p - a.p);
}

// Which findings speak for or against a cause, compared with the feature's base rates.
function explain(model, findings, causeId) {
  const c = model.causes.find((x) => x.id === causeId);
  if (!c) return { support: [], against: [], silent: [] };
  const support = [], against = [], silent = [];
  for (const [fid, s] of Object.entries(asMap(findings))) {
    if (!model.fset.has(fid)) continue;
    const f = model.kb.features.get(fid);
    const p = lik(model, c, fid, s);
    const b = f.obsBase[f.idx[s]];
    const row = { f: fid, s, p, base: b, lr: p / b, label: model.kb.label(fid, s, model.system) };
    if (!c.dist.has(fid)) { if (s !== f.normal) silent.push(row); }
    else if (row.lr >= 1.5) support.push(row);
    else if (row.lr <= 0.67) against.push(row);
  }
  support.sort((a, b) => b.lr - a.lr);
  against.sort((a, b) => a.lr - b.lr);
  return { support, against, silent };
}

// How well the leading cause accounts for what was seen: abnormal findings it doesn't predict.
function fit(model, findings, causeId) {
  const e = explain(model, findings, causeId);
  const misses = [...e.against.filter((r) => r.p < 0.12), ...e.silent];
  return { misses, ok: misses.length < 2 };
}

function askable(model, f, F) {
  if (F[f.id] !== undefined) return false;
  if (f.ask === false) return false;
  for (const [fid, states] of Object.entries(f.ask_if || {})) {
    const have = F[fid];
    if (have === undefined) return false;
    if (!(Array.isArray(states) ? states : [states]).includes(have)) return false;
  }
  // never suggest a check that a finding makes unsafe or pointless (e.g. watching another start
  // after repeated lockouts, or with CO in the room)
  for (const [fid, states] of Object.entries(f.ask_unless || {})) {
    const have = F[fid];
    if (have !== undefined && (Array.isArray(states) ? states : [states]).includes(have)) return false;
  }
  return true;
}

function effort(model, f, F) {
  let cost = f.cost;
  if (f.needs) {
    // the setup (gauges on, analyzer in the flue…) is paid once
    const paid = Object.keys(F).some((fid) => model.kb.features.get(fid)?.needs === f.needs);
    if (paid) cost = Math.max(1, cost - 1.5);
  }
  return cost;
}

// Rank the checks you haven't made by information gained per unit of effort.
// opts.limit: how many to return. Each result lists, per answer, how likely it is and which cause
// it would point to, so the card can say "if it's high → restriction; if normal → …".
function nextChecks(model, findings, post, opts = {}) {
  const F = asMap(findings);
  post ??= posterior(model, F);
  const byId = new Map(model.causes.map((c) => [c.id, c]));
  const P = post.map((r) => r.p);
  const C = post.map((r) => byId.get(r.id));
  const H0 = entropy(P);
  const out = [];
  for (const f of model.feats) {
    if (!askable(model, f, F)) continue;
    const n = f.stateIds.length;
    const pk = new Float64Array(n);
    const lk = C.map((c) => distFor(c, f));
    // a check that no cause in play has an opinion on can't help
    if (!C.some((c, i) => P[i] > 0.01 && c.dist.has(f.id))) continue;
    for (let i = 0; i < C.length; i++) for (let k = 0; k < n; k++) pk[k] += P[i] * lk[i][k];
    let eh = 0;
    const outcomes = [];
    for (let k = 0; k < n; k++) {
      if (pk[k] < 1e-6) continue;
      const q = C.map((c, i) => P[i] * lk[i][k] ** TAU);
      const z = q.reduce((a, b) => a + b, 0);
      const qn = q.map((x) => x / z);
      eh += pk[k] * entropy(qn);
      let best = 0;
      for (let i = 1; i < qn.length; i++) if (qn[i] > qn[best]) best = i;
      outcomes.push({ state: f.stateIds[k], p: pk[k], top: C[best].id, topP: qn[best] });
    }
    const ig = H0 - eh;
    if (ig <= 1e-4) continue;
    const cost = effort(model, f, F);
    out.push({ feature: f, id: f.id, ig, cost, score: ig / cost ** COST_EXP, outcomes });
  }
  out.sort((a, b) => b.score - a.score);
  return out.slice(0, opts.limit ?? 5);
}

// One call for the UI and the tests.
function diagnose(kb, { system, ctx = {}, findings = {} }, opts = {}) {
  const model = prepare(kb, system, ctx);
  const post = posterior(model, findings);
  const next = nextChecks(model, findings, post, opts);
  const top = post[0];
  return { model, post, next, fit: top ? fit(model, findings, top.id) : null };
}
return { TAU, prepare, posterior, explain, fit, nextChecks, diagnose };
})();
const __mod_expr = (() => {
// Small, safe expression language for the knowledge base: measures and targets are written as
// data ("vc.suction_line_f - tsat_dew(vc.suction_psig)") instead of code. No eval.
//
// Values are numbers, strings, booleans or null. Null means "not known yet" and propagates:
// arithmetic and comparisons with null give null, AND/OR/NOT use three-valued logic, and `a ?? b`
// falls back to b when a is null. Identifiers may contain dots (vc.suction_psig, ctx.metering).

const OPS = ['??', '||', '&&', '==', '!=', '<=', '>=', '<', '>', '+', '-', '*', '/', '!', '?', ':', '(', ')', ','];

function lex(src) {
  const out = [];
  let i = 0;
  while (i < src.length) {
    const c = src[i];
    if (/\s/.test(c)) { i++; continue; }
    if (/[0-9]/.test(c) || (c === '.' && /[0-9]/.test(src[i + 1] ?? ''))) {
      const m = /^\d*\.?\d+(?:[eE][-+]?\d+)?/.exec(src.slice(i));
      out.push({ t: 'num', v: parseFloat(m[0]) });
      i += m[0].length;
      continue;
    }
    if (c === "'" || c === '"') {
      const j = src.indexOf(c, i + 1);
      if (j < 0) throw new SyntaxError(`unclosed string in: ${src}`);
      out.push({ t: 'str', v: src.slice(i + 1, j) });
      i = j + 1;
      continue;
    }
    if (/[A-Za-z_]/.test(c)) {
      const m = /^[A-Za-z_][A-Za-z0-9_.]*/.exec(src.slice(i));
      const w = m[0];
      if (w === 'true' || w === 'false') out.push({ t: 'bool', v: w === 'true' });
      else if (w === 'null') out.push({ t: 'null' });
      else out.push({ t: 'id', v: w });
      i += w.length;
      continue;
    }
    const op = OPS.find((o) => src.startsWith(o, i));
    if (!op) throw new SyntaxError(`unexpected "${c}" in: ${src}`);
    out.push({ t: 'op', v: op });
    i += op.length;
  }
  out.push({ t: 'end' });
  return out;
}

// binding powers for the Pratt parser
const BP = { '??': 2, '||': 3, '&&': 4, '==': 5, '!=': 5, '<': 6, '<=': 6, '>': 6, '>=': 6, '+': 7, '-': 7, '*': 8, '/': 8 };

function parse(src) {
  const toks = lex(String(src));
  let p = 0;
  const peek = () => toks[p];
  const next = () => toks[p++];
  const expect = (v) => {
    const k = next();
    if (k.t !== 'op' || k.v !== v) throw new SyntaxError(`expected "${v}" in: ${src}`);
  };
  function primary() {
    const k = next();
    if (k.t === 'num' || k.t === 'str' || k.t === 'bool') return { k: 'lit', v: k.v };
    if (k.t === 'null') return { k: 'lit', v: null };
    if (k.t === 'id') {
      if (peek().t === 'op' && peek().v === '(') {
        next();
        const args = [];
        if (!(peek().t === 'op' && peek().v === ')')) {
          for (;;) {
            args.push(expr(0));
            if (peek().t === 'op' && peek().v === ',') { next(); continue; }
            break;
          }
        }
        expect(')');
        return { k: 'call', f: k.v, args };
      }
      return { k: 'id', v: k.v };
    }
    if (k.t === 'op' && k.v === '(') { const e = expr(0); expect(')'); return e; }
    if (k.t === 'op' && (k.v === '-' || k.v === '!')) return { k: 'un', op: k.v, a: expr(9) };
    throw new SyntaxError(`unexpected token in: ${src}`);
  }
  function expr(minBp) {
    let left = primary();
    for (;;) {
      const k = peek();
      if (k.t !== 'op') break;
      if (k.v === '?') {
        if (minBp > 1) break;
        next();
        const a = expr(0);
        expect(':');
        const b = expr(1);
        left = { k: 'tern', c: left, a, b };
        continue;
      }
      const bp = BP[k.v];
      if (!bp || bp <= minBp) break;
      next();
      left = { k: 'bin', op: k.v, a: left, b: expr(bp) };
    }
    return left;
  }
  const ast = expr(0);
  if (peek().t !== 'end') throw new SyntaxError(`trailing input in: ${src}`);
  return ast;
}

const isNull = (v) => v === null || v === undefined || (typeof v === 'number' && !Number.isFinite(v));

// Builtins that propagate null (any null argument gives null). Domain functions such as the
// refrigerant PT lookups are added by calcs.js through `register`.
const FN = {
  min: (...a) => Math.min(...a),
  max: (...a) => Math.max(...a),
  abs: (x) => Math.abs(x),
  round: (x, d = 0) => Math.round(x * 10 ** d) / 10 ** d,
  clamp: (x, lo, hi) => Math.min(hi, Math.max(lo, x)),
};
// Builtins that see nulls themselves.
const FN_NULLSAFE = {
  has: (x) => !isNull(x),
  coalesce: (...a) => { for (const x of a) if (!isNull(x)) return x; return null; },
};

function register(name, fn, nullSafe = false) {
  (nullSafe ? FN_NULLSAFE : FN)[name] = fn;
}

const knownFunction = (name) => name in FN || name in FN_NULLSAFE;

function ev(n, env) {
  switch (n.k) {
    case 'lit': return n.v;
    case 'id': { const v = env(n.v); return isNull(v) ? null : v; }
    case 'un': {
      const a = ev(n.a, env);
      if (isNull(a)) return null;
      return n.op === '-' ? -a : !a;
    }
    case 'tern': {
      const c = ev(n.c, env);
      if (isNull(c)) return null;
      return c ? ev(n.a, env) : ev(n.b, env);
    }
    case 'call': {
      const args = n.args.map((a) => ev(a, env));
      if (n.f in FN_NULLSAFE) return FN_NULLSAFE[n.f](...args);
      const f = FN[n.f];
      if (!f) throw new ReferenceError(`unknown function ${n.f}()`);
      if (args.some(isNull)) return null;
      const r = f(...args);
      return isNull(r) ? null : r;
    }
    case 'bin': {
      if (n.op === '??') { const a = ev(n.a, env); return isNull(a) ? ev(n.b, env) : a; }
      if (n.op === '&&') {
        const a = ev(n.a, env);
        if (a === false) return false;
        const b = ev(n.b, env);
        if (b === false) return false;
        return isNull(a) || isNull(b) ? null : Boolean(b);
      }
      if (n.op === '||') {
        const a = ev(n.a, env);
        if (a === true) return true;
        const b = ev(n.b, env);
        if (b === true) return true;
        return isNull(a) || isNull(b) ? null : Boolean(a) || Boolean(b);
      }
      const a = ev(n.a, env), b = ev(n.b, env);
      if (isNull(a) || isNull(b)) return null;
      switch (n.op) {
        case '+': return a + b;
        case '-': return a - b;
        case '*': return a * b;
        case '/': return b === 0 ? null : a / b;
        case '<': return a < b;
        case '<=': return a <= b;
        case '>': return a > b;
        case '>=': return a >= b;
        case '==': return a === b;
        case '!=': return a !== b;
      }
    }
  }
  throw new Error(`bad node ${n.k}`);
}

const cache = new Map();
function compile(src) {
  let ast = cache.get(src);
  if (!ast) { ast = parse(src); cache.set(src, ast); }
  return ast;
}

// env: a function name → value (null when unknown)
function evaluate(src, env) {
  const v = ev(compile(src), env);
  return isNull(v) ? null : v;
}

// identifiers and function names an expression uses (for validation)
function refs(src) {
  const ids = new Set(), fns = new Set();
  (function walk(n) {
    if (n.k === 'id') ids.add(n.v);
    else if (n.k === 'call') { fns.add(n.f); n.args.forEach(walk); }
    else if (n.k === 'un') walk(n.a);
    else if (n.k === 'bin') { walk(n.a); walk(n.b); }
    else if (n.k === 'tern') { walk(n.c); walk(n.a); walk(n.b); }
  })(compile(src));
  return { ids, fns };
}
return { parse, register, knownFunction, compile, evaluate, refs };
})();
const __mod_calcs = (() => {
// Field calculations: refrigerant PT lookups (tables baked from CoolProp), psychrometrics
// (ASHRAE Fundamentals equations), charging targets, glycol freeze points and combustion.
// Imperial units throughout: °F, psig, in. Hg vacuum, %RH.

let PT = null;
let GLY = null;
let CHG = null;

function setData({ pt, glycol, charging }) {
  if (pt) PT = pt;
  if (glycol) GLY = glycol;
  if (charging) CHG = charging;
}

// Bilinear lookup in a charging grid; null where the table has no value (a dash).
function grid2(tab, row, col) {
  const g = tab.grid;
  const r = Math.min(g.length - 1, Math.max(0, row - tab.row0));
  const c = Math.min(g[0].length - 1, Math.max(0, col - tab.col0));
  const r0 = Math.min(Math.floor(r), g.length - 2), c0 = Math.min(Math.floor(c), g[0].length - 2);
  const fr = r - r0, fc = c - c0;
  const v = [g[r0][c0], g[r0][c0 + 1], g[r0 + 1][c0], g[r0 + 1][c0 + 1]];
  const w = [(1 - fr) * (1 - fc), (1 - fr) * fc, fr * (1 - fc), fr * fc];
  let s = 0, ws = 0;
  for (let i = 0; i < 4; i++) if (w[i] > 1e-9) { if (v[i] === null) return null; s += v[i] * w[i]; ws += w[i]; }
  return ws ? s / ws : null;
}

const refrigerants = () => (PT ? Object.keys(PT.refrigerants) : []);
const refInfo = (ref) => PT?.refrigerants[ref] || null;
const hasGlide = (ref) => Boolean(PT?.refrigerants[ref]?.dew);

function column(r, kind) {
  if (r.p) return r.p;
  if (kind === 'bubble') return r.bubble;
  return r.dew;
}

// saturation pressure (psig) at t °F; kind = 'dew' (vapor), 'bubble' (liquid) or 'mid'
function psat(ref, t, kind = 'dew', patm = P_ATM) {
  const r = PT?.refrigerants[ref];
  if (!r || t == null || !Number.isFinite(t)) return null;
  if (kind === 'mid' && !r.p) {
    const a = psat(ref, t, 'dew', patm), b = psat(ref, t, 'bubble', patm);
    return a == null || b == null ? null : (a + b) / 2;
  }
  const arr = column(r, kind);
  const x = t - PT.meta.t0;
  if (x < 0 || x > arr.length - 1) return null;
  const i = Math.min(Math.floor(x), arr.length - 2);
  const f = x - i;
  const pSea = arr[i] + f * (arr[i + 1] - arr[i]);
  return pSea + (P_ATM - patm);
}

// saturation temperature (°F) at p psig; null outside the table
function tsat(ref, p, kind = 'dew', patm = P_ATM) {
  const r = PT?.refrigerants[ref];
  if (!r || p == null || !Number.isFinite(p)) return null;
  if (kind === 'mid' && !r.p) {
    const a = tsat(ref, p, 'dew', patm), b = tsat(ref, p, 'bubble', patm);
    return a == null || b == null ? null : (a + b) / 2;
  }
  const pSea = p - (P_ATM - patm);
  const arr = column(r, kind);
  if (pSea < arr[0] || pSea > arr[arr.length - 1]) return null;
  let lo = 0, hi = arr.length - 1;
  while (hi - lo > 1) {
    const mid = (lo + hi) >> 1;
    if (arr[mid] <= pSea) lo = mid; else hi = mid;
  }
  const span = arr[hi] - arr[lo];
  const f = span > 0 ? (pSea - arr[lo]) / span : 0;
  return PT.meta.t0 + lo + f;
}

// ---------- Universal Clausius-Clapeyron 2-point refrigerant solver (ln P_abs = A - B / T_R) ----------
// Works for any pure fluid or azeotrope discovered in the next 100 years from any two (T °F, P psig) points.
function clausiusFit(t1F, p1Psig, t2F, p2Psig, patm = P_ATM) {
  if ([t1F, p1Psig, t2F, p2Psig].some((x) => x == null || !Number.isFinite(x))) return null;
  const T1 = t1F + 459.67, T2 = t2F + 459.67;
  const P1 = p1Psig + patm, P2 = p2Psig + patm;
  if (T1 <= 0 || T2 <= 0 || Math.abs(T1 - T2) < 1 || P1 <= 0.05 || P2 <= 0.05) return null;
  const B = Math.log(P2 / P1) / (1 / T1 - 1 / T2);
  if (B <= 0) return null;
  const A = Math.log(P1) + B / T1;
  return { A, B, patm };
}

function clausiusPsat(fit, tF) {
  if (!fit || tF == null || !Number.isFinite(tF)) return null;
  const T = tF + 459.67;
  if (T <= 0) return null;
  return Math.exp(fit.A - fit.B / T) - fit.patm;
}

function clausiusTsat(fit, psig) {
  if (!fit || psig == null || !Number.isFinite(psig)) return null;
  const P = psig + fit.patm;
  if (P <= 0.05) return null;
  return fit.B / (fit.A - Math.log(P)) - 459.67;
}

// gauge reading below zero → inches of mercury vacuum
const inHg = (psig) => (psig < 0 ? -psig * 2.03602 : 0);
const fromInHg = (inches) => -inches / 2.03602;

// ---------- psychrometrics & barometric pressure (sea level unless elevation/patm is given) ----------
const P_ATM = 14.696; // psia at standard sea level
const patmFromElev = (elevFt = 0) => P_ATM * Math.pow(1 - 6.87535e-6 * Math.max(-1500, Math.min(30000, elevFt)), 5.25588);
const airDensityFactor = (patm = P_ATM, tF = 70) => (patm / P_ATM) * (529.67 / (tF + 459.67));
const toK = (f) => (f - 32) / 1.8 + 273.15;
const toF = (k) => (k - 273.15) * 1.8 + 32;

// saturation vapor pressure over water / ice, Hyland & Wexler (ASHRAE Fundamentals), psia
function pws(tF) {
  const T = toK(tF);
  let ln;
  if (T < 273.15) {
    ln = -5.6745359e3 / T + 6.3925247 - 9.677843e-3 * T + 6.2215701e-7 * T ** 2
      + 2.0747825e-9 * T ** 3 - 9.484024e-13 * T ** 4 + 4.1635019 * Math.log(T);
  } else {
    ln = -5.8002206e3 / T + 1.3914993 - 4.8640239e-2 * T + 4.1764768e-5 * T ** 2
      - 1.4452093e-8 * T ** 3 + 6.5459673 * Math.log(T);
  }
  return Math.exp(ln) / 6894.757293168;
}

const humRatio = (pw, p = P_ATM) => (0.621945 * pw) / (p - pw);

// humidity ratio (lb/lb) from dry bulb and wet bulb, ASHRAE eq. 35/37 (IP)
function wFromWb(db, wb, p = P_ATM) {
  const wsStar = humRatio(pws(wb), p);
  if (wb >= 32) return ((1093 - 0.556 * wb) * wsStar - 0.24 * (db - wb)) / (1093 + 0.444 * db - wb);
  return ((1220 - 0.04 * wb) * wsStar - 0.24 * (db - wb)) / (1220 + 0.444 * db - 0.48 * wb);
}

function wFromRh(db, rh, p = P_ATM) {
  if (db == null || rh == null) return null;
  return humRatio((Math.min(100, Math.max(0, rh)) / 100) * pws(db), p);
}

function dewpoint(db, rh, p = P_ATM) {
  if (db == null || rh == null || rh <= 0) return null;
  const pw = (Math.min(100, rh) / 100) * pws(db);
  let lo = -100, hi = db;
  for (let i = 0; i < 60; i++) {
    const mid = (lo + hi) / 2;
    if (pws(mid) > pw) hi = mid; else lo = mid;
  }
  return (lo + hi) / 2;
}

function wetbulb(db, rh, p = P_ATM) {
  if (db == null || rh == null) return null;
  const W = wFromRh(db, rh, p);
  let lo = dewpoint(db, rh, p) ?? db - 60, hi = db;
  for (let i = 0; i < 60; i++) {
    const mid = (lo + hi) / 2;
    if (wFromWb(db, mid, p) > W) hi = mid; else lo = mid;
  }
  return (lo + hi) / 2;
}

function rhFromWb(db, wb, p = P_ATM) {
  if (db == null || wb == null) return null;
  const W = wFromWb(db, wb, p);
  const pw = (W * p) / (0.621945 + W);
  return (100 * pw) / pws(db);
}

// enthalpy, Btu per lb of dry air
const enthalpy = (db, W) => 0.24 * db + W * (1061 + 0.444 * db);

// ---------- charging and air-side targets ----------

// Fixed-orifice (piston) target superheat from return-air wet bulb and outdoor dry bulb.
// Inside the California ACM Table RD-2 range (outdoor 55–115 °F, wet bulb 50–76 °F) the table
// is used; outside it, the field formula (3 × WB − 80 − outdoor) / 2. Where the table has a dash
// (target under 5 °F, too hot and dry to charge by superheat) we return 5. Nameplate charts win.
function foTargetSh(iwb, odb) {
  if (iwb == null || odb == null) return null;
  const T = CHG?.superheat;
  if (T && odb >= 55 && odb <= 115 && iwb >= 50 && iwb <= 76) {
    const v = grid2(T, odb, iwb);
    return v === null ? 5 : v;
  }
  const t = (3 * iwb - 80 - odb) / 2;
  return Math.max(5, Math.min(45, t));
}

// Target temperature split (return − supply dry bulb) across an A/C evaporator at 400 cfm per
// ton, from California ACM Table RD-3 (return dry bulb 70–84 °F × return wet bulb 50–76 °F).
// Outside the dry-bulb rows we shift by the table's own slope (≈0.55 °F per °F of return air).
function splitTarget(db, wb) {
  if (db == null || wb == null) return null;
  const T = CHG?.split;
  if (!T) return null;
  const dbc = Math.min(84, Math.max(70, db));
  const wbc = Math.min(76, Math.max(50, wb));
  let v = grid2(T, dbc, wbc);
  if (v === null) return null; // the table says these readings don't make sense together
  return v + 0.55 * (db - dbc);
}

// ---------- glycol ----------
function glycolFreeze(pct, type = 'EG') {
  const arr = GLY?.[type === 'PG' ? 'MPG' : 'MEG'];
  if (!arr || pct == null || pct < 0) return null;
  // Past 60 % the freeze point climbs back up (neat glycol freezes near +9 °F), and the table stops
  // there — so no number rather than a falsely reassuring one.
  if (pct > arr.length - 1) return null;
  const i = Math.min(Math.floor(pct), arr.length - 2);
  return arr[i] + (pct - i) * (arr[i + 1] - arr[i]);
}

function glycolPctFor(freezeF, type = 'EG') {
  const arr = GLY?.[type === 'PG' ? 'MPG' : 'MEG'];
  if (!arr || freezeF == null) return null;
  if (freezeF >= arr[0]) return 0;
  if (freezeF < arr[arr.length - 1]) return null;
  for (let i = 0; i < arr.length - 1; i++) {
    if (arr[i + 1] <= freezeF) return i + (arr[i] - freezeF) / (arr[i] - arr[i + 1]);
  }
  return null;
}

// ---------- combustion (fuel oil: No. 2, kerosene, JP-8/AN8 are close enough here) ----------
// Siegert flue-gas loss, the standard field-analyzer formula: loss % = (Tflue − Tair)[°C] ×
// (A2 / (21 − O2) + B), with A2 = 0.68 and B = 0.007 for light fuel oil. That loss is against
// the fuel's lower heating value; US charts and analyzers quote efficiency on the higher heating
// value, so eff = (100 − loss) × LHV/HHV (0.935 for light oil, 0.90 for natural gas). Sensible
// flue loss only: no allowance for unburned fuel (CO, smoke) or jacket losses.
function combustion({ stackF, airF = 70, o2, co = null, fuel = 'oil' }) {
  if (stackF == null || o2 == null) return null;
  const A2 = fuel === 'gas' ? 0.66 : 0.68, B = fuel === 'gas' ? 0.009 : 0.007;
  const co2max = fuel === 'gas' ? 11.7 : 15.4;
  const lhvHhv = fuel === 'gas' ? 0.9 : 0.935;
  const dT = (stackF - airF) / 1.8;
  const loss = dT * (A2 / (21 - o2) + B);
  return {
    loss, effLHV: 100 - loss, eff: (100 - loss) * lhvHhv,
    co2: (co2max * (20.9 - o2)) / 20.9,
    excessAir: (100 * o2) / (20.9 - o2),
    coAirFree: co == null ? null : (co * 20.9) / (20.9 - o2),
    netStack: stackF - airF,
  };
}

// ---------- flow & fan/pump affinity laws ----------
const gpm = (btuh, dT, factor = 500) => (dT ? btuh / (factor * dT) : null); // water: 500
const cfm = (btuhSensible, dT, patm = P_ATM) => (dT ? btuhSensible / (1.08 * (patm / P_ATM) * dT) : null);

// Fan & pump affinity laws: Q2/Q1 = N2/N1, dP2/dP1 = (N2/N1)^2, BHP2/BHP1 = (N2/N1)^3
function affinityLaws({ flow1, speed1, dp1 = null, bhp1 = null, speed2 = null, flow2 = null }) {
  let r = null;
  if (speed1 > 0 && speed2 > 0) r = speed2 / speed1;
  else if (flow1 > 0 && flow2 > 0) r = flow2 / flow1;
  if (r == null || !Number.isFinite(r) || r <= 0) return null;
  return {
    ratio: r,
    flow2: flow1 != null ? flow1 * r : flow2,
    speed2: speed1 != null ? speed1 * r : speed2,
    dp2: dp1 != null ? dp1 * r ** 2 : null,
    bhp2: bhp1 != null ? bhp1 * r ** 3 : null,
  };
}

// ---------- 3-phase unbalance, motor derating & run capacitor impedance ----------
function threePhase({ v1, v2, v3, i1, i2, i3 }) {
  const out = {};
  if ([v1, v2, v3].every((x) => x != null && Number.isFinite(x) && x > 0)) {
    const vAvg = (v1 + v2 + v3) / 3;
    const vMaxDev = Math.max(Math.abs(v1 - vAvg), Math.abs(v2 - vAvg), Math.abs(v3 - vAvg));
    const vUnbal = (100 * vMaxDev) / vAvg;
    // NEMA MG-1 derating curve (1 % → 1.00, 2 % → 0.95, 3 % → 0.88, 4 % → 0.82, 5 % → 0.75; don't run a
    // motor past 5 %), interpolated; extra winding temperature rise ≈ 2 × unbalance² percent.
    const curve = [[1, 1.0], [2, 0.95], [3, 0.88], [4, 0.82], [5, 0.75]];
    let derate = vUnbal <= 1 ? 1.0 : 0.75;
    for (let k = 0; k < curve.length - 1; k++) {
      const [x0, y0] = curve[k], [x1, y1] = curve[k + 1];
      if (vUnbal > x0 && vUnbal <= x1) derate = y0 + ((vUnbal - x0) * (y1 - y0)) / (x1 - x0);
    }
    out.vAvg = vAvg;
    out.vUnbal = vUnbal;
    out.tempRiseExtraPct = 2 * vUnbal ** 2;
    out.derate = derate;
  }
  if ([i1, i2, i3].every((x) => x != null && Number.isFinite(x) && x >= 0)) {
    const iAvg = (i1 + i2 + i3) / 3;
    if (iAvg > 0) {
      const iMaxDev = Math.max(Math.abs(i1 - iAvg), Math.abs(i2 - iAvg), Math.abs(i3 - iAvg));
      out.iAvg = iAvg;
      out.iUnbal = (100 * iMaxDev) / iAvg;
      out.singlePhased = Math.min(i1, i2, i3) < 0.1 * iAvg;
    }
  }
  if (out.singlePhased) {
    out.verdict = 'Single-phased: one leg carries almost no current (blown fuse, burnt contactor pole or open lead). Shut down immediately.';
  } else if (out.vUnbal != null && out.vUnbal > 2) {
    out.verdict = `Voltage unbalance (${out.vUnbal.toFixed(1)}%) exceeds the 2% limit — adds ~${Math.round(out.tempRiseExtraPct)}% extra winding heat. Check utility transformer, loose lugs or single-phase loads upstream.`;
  } else if (out.vUnbal != null && out.vUnbal <= 1.5 && out.iUnbal != null && out.iUnbal > 10) {
    out.verdict = `Voltage is balanced (${out.vUnbal.toFixed(1)}%) but current unbalance is high (${out.iUnbal.toFixed(0)}%) — points to a motor winding or rotor fault, not the supply.`;
  } else if (out.vUnbal != null || out.iUnbal != null) {
    out.verdict = 'Within normal 3-phase balance limits (voltage ≤ 2%, current ≤ 10%).';
  }
  return Object.keys(out).length ? out : null;
}

// Live capacitor microfarads from start-winding amps and voltage across capacitor terminals:
// uF = (10^6 * I) / (2 * pi * f * V) = 2652.58 * I / V at 60 Hz (3183.10 * I / V at 50 Hz)
function capUnderLoad(amps, volts, hz = 60) {
  if (amps == null || volts == null || volts <= 0 || hz <= 0) return null;
  return (1e6 * amps) / (2 * Math.PI * hz * volts);
}
return { setData, refrigerants, refInfo, hasGlide, psat, tsat, clausiusFit, clausiusPsat, clausiusTsat, inHg, fromInHg, P_ATM, patmFromElev, airDensityFactor, pws, humRatio, wFromWb, wFromRh, dewpoint, wetbulb, rhFromWb, enthalpy, foTargetSh, splitTarget, glycolFreeze, glycolPctFor, combustion, gpm, cfm, affinityLaws, threePhase, capUnderLoad };
})();
const __mod_measure = (() => {
// Numbers → findings. Each measure in the knowledge base computes a value from raw readings
// (and the job's context), compares it with a target, and names the state of a feature:
// superheat 24 °F against a target of 12 → "Superheat: high".

const { evaluate, register } = __mod_expr;
const calc = __mod_calcs;

let active = {}; // context of the job being evaluated, read by the refrigerant functions

register('tsat_dew', (p) => calc.tsat(active.refrigerant, p, 'dew'));
register('tsat_bubble', (p) => calc.tsat(active.refrigerant, p, 'bubble'));
register('tsat_mid', (p) => calc.tsat(active.refrigerant, p, 'mid'));
register('psat_dew', (t) => calc.psat(active.refrigerant, t, 'dew'));
register('psat_bubble', (t) => calc.psat(active.refrigerant, t, 'bubble'));
register('wetbulb', (db, rh) => calc.wetbulb(db, rh));
register('dewpoint', (db, rh) => calc.dewpoint(db, rh));
register('rh_from_wb', (db, wb) => calc.rhFromWb(db, wb));
register('fo_target_sh', (iwb, odb) => calc.foTargetSh(iwb, odb));
register('split_target', (db, wb) => calc.splitTarget(db, wb));
register('glycol_freeze', (pct, type) => calc.glycolFreeze(pct, type));
register('flue_eff', (stack, air, o2) => calc.combustion({ stackF: stack, airF: air, o2 })?.eff ?? null);
register('co_airfree', (co, o2) => (co * 20.9) / (20.9 - o2));

const EXPR_FUNCTIONS = ['tsat_dew', 'tsat_bubble', 'tsat_mid', 'psat_dew', 'psat_bubble', 'wetbulb', 'dewpoint',
  'rh_from_wb', 'fo_target_sh', 'split_target', 'glycol_freeze', 'flue_eff', 'co_airfree'];

const num = (x) => {
  if (x === null || x === undefined || x === '') return null;
  const n = typeof x === 'number' ? x : parseFloat(String(x).replace(',', '.'));
  return Number.isFinite(n) ? n : null;
};

// Evaluate every measure that applies. Returns {results: [{id, measure, v, t, state, sets}],
// findings: {featureId: {s, from: measureId, v, t}}}. When two measures set the same feature,
// the first one listed in the knowledge base that has its numbers wins.
function computeMeasures(kb, system, ctx, inputs) {
  active = ctx || {};
  const vals = {};
  const results = new Map();
  const applies = kb.measures.filter((m) => kb.inSystem(m, system) && kb.requireFactor(m, ctx) > 0);
  const base = (name) => {
    if (name.startsWith('ctx.')) return ctx[name.slice(4)] ?? null;
    const raw = num(inputs?.[name]);
    if (raw !== null) return raw;
    if (name in vals) return vals[name];
    const inp = kb.inputs.get(name);
    return inp && inp.default !== undefined ? inp.default : null;
  };
  // two passes so a measure may use another measure's value regardless of order
  for (let pass = 0; pass < 2; pass++) {
    for (const m of applies) {
      const lets = {};
      const env = (name) => (name in lets ? lets[name] : base(name));
      for (const [k, e] of Object.entries(m.let || {})) lets[k] = evaluate(e, env);
      const v = evaluate(m.value, env);
      if (v === null || typeof v !== 'number') continue;
      vals[m.id] = v;
      lets.v = v;
      const t = m.target ? evaluate(m.target, env) : null;
      lets.t = t;
      // First true condition wins. When an earlier condition can't be judged (a reference left blank), the
      // bare 'true' catch-all doesn't fire: no verdict, rather than a "normal" nobody checked.
      let state = null, unsure = false;
      for (const [s, cond] of m.states || []) {
        const r = evaluate(cond, env);
        if (r === true) { if (!(unsure && String(cond).trim() === 'true')) state = s; break; }
        if (r === null) unsure = true;
      }
      results.set(m.id, { id: m.id, measure: m, v, t, state, sets: m.sets || null });
    }
  }
  const findings = {};
  for (const m of applies) {
    const r = results.get(m.id);
    if (!r || !r.sets || !r.state || findings[r.sets]) continue;
    findings[r.sets] = { s: r.state, from: m.id, v: r.v, t: r.t };
  }
  const sanity = checkSanity(inputs, vals);
  return { results: [...results.values()], findings, sanity };
}

// First and Second Law thermodynamic conservation checks on raw readings.
// Catches impossible sensor combinations before the tech chases a non-existent equipment fault.
function checkSanity(inputs, vals = {}) {
  const w = [];
  const g = (k) => { const v = num(inputs?.[k]); return v !== null ? v : (k in vals ? vals[k] : null); };
  // 1. Psychrometric law: wet-bulb cannot exceed dry-bulb
  const db = g('vc.air_in_f') ?? g('ahu.ra_f');
  const wb = g('vc.air_in_wb') ?? g('ahu.ra_wb');
  if (db !== null && wb !== null && wb > db + 0.5) {
    w.push(`Psychrometric check: wet-bulb (${wb} °F) cannot exceed dry-bulb (${db} °F) — check thermometer calibration or dry sock.`);
  }
  // 2. Second Law at evaporator: suction line cannot be colder than boiling refrigerant, nor supply air colder than coil
  const evapSat = g('vc.evap_sat_t');
  const sucLine = g('vc.suction_line_f');
  if (evapSat !== null && sucLine !== null && sucLine < evapSat - 2.0) {
    w.push(`Thermodynamic check: suction line (${sucLine} °F) reads colder than evaporator saturation (${evapSat.toFixed(1)} °F) — check low-side gauge zero, pipe probe contact, or whether ${active.refrigerant || 'the selected refrigerant'} is right.`);
  }
  const airOut = g('vc.air_out_f');
  if (evapSat !== null && airOut !== null && airOut < evapSat - 1.5) {
    w.push(`Second-law check: supply air (${airOut} °F) cannot leave colder than the evaporator saturation (${evapSat.toFixed(1)} °F).`);
  }
  // 3. Second Law at condenser: condensing saturation must be above ambient air to reject heat, and liquid line cannot exceed condensing sat
  const condSat = g('vc.cond_sat_t');
  const amb = g('vc.ambient_f');
  if (condSat !== null && amb !== null && condSat < amb - 1.5) {
    w.push(`Second-law check: condensing saturation (${condSat.toFixed(1)} °F) is below condenser inlet air (${amb} °F) — compressor not running, wrong refrigerant selected, or high-side gauge off.`);
  }
  const liqLine = g('vc.liquid_line_f');
  const condDew = active.refrigerant ? calc.tsat(active.refrigerant, g('vc.liquid_psig'), 'dew') : condSat;
  const condTop = Math.max(condSat ?? -999, condDew ?? -999);
  if (condTop > -500 && liqLine !== null && liqLine > condTop + 2.5) {
    w.push(`Thermodynamic check: liquid line (${liqLine} °F) reads hotter than condensing saturation (${condTop.toFixed(1)} °F) — shade the pipe probe from sun/discharge air or check high-side gauge.`);
  }
  // 4. Mixing-box energy conservation (NIST APAR Rules 26-27): mixed air must lie between outdoor and return air
  const oa = g('ahu.oa_f'), ra = g('ahu.ra_f'), ma = g('ahu.ma_f');
  if (oa !== null && ra !== null && ma !== null) {
    const lo = Math.min(oa, ra) - 3.0, hi = Math.max(oa, ra) + 3.0;
    if (ma < lo || ma > hi) {
      w.push(`Energy-balance check (APAR Rules 26–27): mixed air (${ma} °F) is outside the outdoor/return range (${oa}–${ra} °F) — severe air stratification or a drifted mixed-air sensor.`);
    }
  }
  // 5. Draft sign: draft is negative pressure. A plus number means the flue is pushing back.
  for (const [k, label] of [['blr.br_draft_inwc', 'Breech draft'], ['blr.of_draft_inwc', 'Over-fire draft']]) {
    const d = g(k);
    if (d !== null && d > 0.015) {
      w.push(`${label} entered as +${d} in. w.c. — a plus sign means positive pressure (flue pushing back), not draft. If the gauge read "draft ${d}", enter -${d}.`);
    }
  }
  return w;
}
return { EXPR_FUNCTIONS, computeMeasures, checkSanity };
})();
const __mod_search = (() => {
// Symptom search. Typed text ("walk-in freezer warm, coil iced, fans running") is split into
// clauses, each clause is matched against the findings' phrases, and the best finding per clause
// is offered as a chip. Synonyms and trade abbreviations are folded to one word first (evap →
// evaporator, TXV → expansion valve), negation is respected (fan running ≠ fan not running), and
// causes, systems and calculators are searchable too.

const STOP = new Set(('a an the of to in on at by for from with is are was were be been being it its this that '
  + 'these those my our your i we me us you they them their there here please just very really also so then than '
  + 'has have had do does did get gets got make makes made unit system thing stuff some any up out down about '
  + 'like seems seem looks look still all').split(' '));
const NEG = 'not';

function norm(s) {
  return String(s ?? '').toLowerCase().replace(/['’]/g, '').replace(/[^a-z0-9%°.]+/g, ' ').replace(/\.(?!\d)/g, ' ')
    .replace(/\s+/g, ' ').trim();
}

const SUFFIX = [['ies', 'y'], ['ing', ''], ['ied', 'y'], ['ed', ''], ['es', ''], ['s', '']];
function stem(w) {
  if (w.length <= 3 || /\d/.test(w)) return w;
  if (w.length === 4) return w.endsWith('s') && !w.endsWith('ss') ? w.slice(0, -1) : w;
  for (const [suf, rep] of SUFFIX) if (w.endsWith(suf) && w.length - suf.length >= 3) return w.slice(0, -suf.length) + rep;
  return w;
}

class Search {
  constructor(kb) {
    this.kb = kb;
    // synonym variants → canonical tokens, longest first
    this.canon = new Map();
    this.maxN = 1;
    for (const group of kb.synonyms || []) {
      const head = norm(group[0]).split(' ');
      for (const v of group) {
        const k = norm(v);
        if (!k) continue;
        this.canon.set(k, head);
        this.maxN = Math.max(this.maxN, k.split(' ').length);
      }
    }
    this.cache = new Map();
  }

  // text → canonical stemmed tokens (stopwords out, negations kept as "not")
  tokens(text) {
    const raw = norm(text).split(' ').filter(Boolean);
    const out = [];
    for (let i = 0; i < raw.length;) {
      let hit = null, len = 0;
      for (let n = Math.min(this.maxN, raw.length - i); n >= 1; n--) {
        const k = raw.slice(i, i + n).join(' ');
        if (this.canon.has(k)) { hit = this.canon.get(k); len = n; break; }
      }
      if (hit) { out.push(...hit); i += len; } else { out.push(raw[i]); i += 1; }
    }
    return out.filter((w) => !STOP.has(w)).map((w) => (w === NEG ? w : stem(w)));
  }

  // the searchable items for one system (or every system when sysId is null)
  index(sysId) {
    const key = sysId || '*';
    if (this.cache.has(key)) return this.cache.get(key);
    const kb = this.kb;
    const items = [];
    for (const f of kb.features.values()) {
      if (sysId && !kb.inSystem(f, sysId)) continue;
      for (const s of f.stateIds) {
        const phrases = [...(f.phrases?.[s] || [])];
        phrases.push(kb.label(f.id, s, sysId)); // the chip text itself is a phrase too
        items.push({ kind: 'chip', f: f.id, s, label: kb.label(f.id, s, sysId), normal: s === f.normal,
          phrases: phrases.map((p) => this.tokens(kb.fill(p, sysId))).filter((t) => t.length),
          bag: this.tokens(`${kb.fill(f.name, sysId)} ${kb.fill(String(f.states[s]), sysId)}`) });
      }
    }
    for (const c of kb.causes) {
      if (sysId && !kb.inSystem(c, sysId)) continue;
      items.push({ kind: 'cause', id: c.id, label: c.name, phrases: [c.name, ...(c.keywords || [])].map((p) => this.tokens(p)),
        bag: this.tokens(`${c.name} ${(c.keywords || []).join(' ')}`) });
    }
    if (!sysId) {
      for (const s of kb.systems.values()) {
        if (s.abstract) continue;
        items.push({ kind: 'system', id: s.id, label: s.name, phrases: [s.name, s.short, ...(s.keywords || [])].filter(Boolean).map((p) => this.tokens(p)),
          bag: this.tokens(`${s.name} ${(s.keywords || []).join(' ')}`) });
      }
    }
    for (const t of TOOLS) items.push({ kind: 'tool', id: t.id, label: t.label, phrases: t.words.map((p) => this.tokens(p)), bag: this.tokens(t.words.join(' ')) });
    // inverse document frequency over every token in the items
    const df = new Map();
    for (const it of items) for (const t of new Set([...it.phrases.flat(), ...it.bag])) df.set(t, (df.get(t) || 0) + 1);
    const N = items.length;
    const idf = new Map([...df].map(([t, n]) => [t, Math.log(1 + N / n)]));
    const out = { items, idf };
    this.cache.set(key, out);
    return out;
  }

  // Best phrase match for an item against query tokens q. A phrase whose words all appear scores
  // high, more so when they appear together and in order ("low suction" in "low suction high
  // superheat" beats "high suction"). Returns {s, used} — the score and the query tokens it used.
  match(it, q, qset, idf) {
    const neg = qset.has(NEG);
    let best = { s: 0, used: [] };
    for (const p of it.phrases) {
      if (!p.length) continue;
      const hit = p.filter((t) => qset.has(t));
      if (!hit.length) continue;
      const w = hit.reduce((a, t) => a + (idf.get(t) || 1), 0);
      const pneg = p.includes(NEG);
      let s;
      if (hit.length === p.length) {
        s = w * (1 + 0.15 * p.length) + 1;
        if (p.length > 1) s *= contiguous(q, p) ? 1.5 : 0.7;
      } else {
        const cov = hit.length / p.length;
        if (cov < 0.5) continue;
        s = cov * cov * w * 0.6;
      }
      if (it.kind === 'chip') {
        if (neg && !pneg) s *= 0.35;   // "fan not running" shouldn't pick "fan running"
        if (pneg && !neg) s *= 0.5;    // …nor the other way round
      }
      s *= 0.6 + 0.4 * Math.min(1, hit.length / Math.max(1, q.length)); // how much of the clause it explains
      if (s > best.s) best = { s, used: hit };
    }
    return best;
  }

  score(it, q, qset, idf) {
    return this.match(it, q, qset, idf).s;
  }

  // Search the whole text: per-clause chip suggestions plus ranked results.
  run(text, sysId) {
    const { items, idf } = this.index(sysId);
    const clauses = String(text ?? '').split(/[,;!?\n]+|\.\s/)
      .flatMap((part) => norm(part).split(/\s+(?:and|but|with|plus|also|then|while)\s+/))
      .filter((c) => c.trim());
    const whole = this.tokens(text);
    const wset = new Set(whole);
    const results = [];
    for (const it of items) {
      const s = this.score(it, whole, wset, idf);
      if (s > 0.8) results.push({ ...it, score: s });
    }
    results.sort((a, b) => b.score - a.score);
    // best chips per clause (up to three, each using up the words it matched), one per feature
    const picks = [];
    const usedF = new Set();
    for (const cl of clauses) {
      let q = this.tokens(cl);
      for (let round = 0; round < 3 && q.some((t) => t !== NEG); round++) {
        const qs = new Set(q);
        let best = null;
        for (const it of items) {
          if (it.kind !== 'chip' || usedF.has(it.f)) continue;
          const m = this.match(it, q, qs, idf);
          if (m.s > 2.2 && (!best || m.s > best.score)) best = { ...it, score: m.s, clause: cl, used: m.used };
        }
        if (!best) break;
        picks.push(best);
        usedF.add(best.f);
        const used = new Set(best.used.filter((t) => t !== NEG));
        q = q.filter((t) => !used.has(t));
      }
    }
    return {
      picks,
      chips: results.filter((r) => r.kind === 'chip').slice(0, 12),
      causes: results.filter((r) => r.kind === 'cause').slice(0, 6),
      systems: results.filter((r) => r.kind === 'system').slice(0, 3),
      tools: results.filter((r) => r.kind === 'tool').slice(0, 3),
    };
  }
}

function contiguous(q, p) {
  for (let i = 0; i + p.length <= q.length; i++) {
    let ok = true;
    for (let j = 0; j < p.length; j++) if (q[i + j] !== p[j]) { ok = false; break; }
    if (ok) return true;
  }
  return false;
}

const TOOLS = [
  { id: 'pt', label: 'PT chart — pressure ↔ temperature', words: ['pt chart', 'pressure temperature', 'saturation temperature', 'pt', 'temperature pressure chart', 'custom refrigerant', 'clausius clapeyron', 'elevation pressure'] },
  { id: 'shsc', label: 'Superheat & subcooling', words: ['superheat calculator', 'subcool calculator', 'superheat', 'subcooling', 'sh sc', 'charge check'] },
  { id: 'target', label: 'Target superheat (piston)', words: ['target superheat', 'fixed orifice charging', 'piston charging', 'charging chart'] },
  { id: 'psy', label: 'Wet bulb, dew point, humidity', words: ['wet bulb', 'dew point', 'humidity', 'psychrometric', 'rh', 'enthalpy'] },
  { id: 'split', label: 'Target temperature split', words: ['temperature split', 'delta t', 'target split', 'airflow check'] },
  { id: 'glycol', label: 'Glycol freeze point', words: ['glycol', 'freeze point', 'antifreeze', 'refractometer', 'burst protection'] },
  { id: 'combustion', label: 'Combustion & flue efficiency', words: ['combustion', 'efficiency', 'flue gas', 'stack temperature', 'o2', 'co2', 'excess air', 'co air free'] },
  { id: 'flow', label: 'Water flow, airflow & affinity laws', words: ['gpm', 'flow rate', 'btu', 'cfm', 'airflow', 'water flow', 'affinity laws', 'fan laws', 'pump laws', 'static pressure', 'brake horsepower'] },
  { id: 'elec', label: '3-phase unbalance & live capacitor test', words: ['three phase', '3 phase', 'voltage unbalance', 'current unbalance', 'nema derating', 'capacitor test', 'microfarad', 'mfd under load', 'start winding'] },
];
return { norm, Search, TOOLS };
})();
const __mod_tools = (() => {
// Calculators: each is a small form whose answer updates as you type. All offline.
const calc = __mod_calcs;

const esc = (s) => String(s ?? '').replace(/[&<>"']/g, (c) => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' }[c]));
const num = (v) => { const n = parseFloat(String(v ?? '').replace(',', '.')); return Number.isFinite(n) ? n : null; };
const f1 = (v, d = 1) => (v == null || !Number.isFinite(v) ? '—' : (Math.round(v * 10 ** d) / 10 ** d).toFixed(d));

const TOOL_LIST = [
  { id: 'pt', label: 'PT chart — pressure ↔ temperature (+ custom fluid)', help: 'Pick the refrigerant (or Custom 2-point fluid), then type a temperature or a pressure.' },
  { id: 'shsc', label: 'Superheat & subcooling', help: 'Pressures from the gauges, line temperatures from the probes.' },
  { id: 'target', label: 'Target superheat (piston / fixed orifice)', help: 'Indoor wet bulb at the return, outdoor dry bulb at the condenser.' },
  { id: 'psy', label: 'Wet bulb, dew point, humidity (altitude-aware)', help: 'Dry bulb and humidity — or dry bulb and wet bulb.' },
  { id: 'split', label: 'Target temperature split (A/C)', help: 'Return air dry bulb and humidity; compare with return − supply.' },
  { id: 'glycol', label: 'Glycol freeze point', help: 'Concentration ↔ freeze point for ethylene or propylene glycol.' },
  { id: 'combustion', label: 'Combustion & flue efficiency (oil)', help: 'Gross stack temperature, the air temperature at the burner, and O2.' },
  { id: 'flow', label: 'Flow from ΔT & fan/pump affinity laws', help: 'Load & ΔT for GPM/CFM, or speed ratio for affinity laws (Q ∝ N, ΔP ∝ N², BHP ∝ N³).' },
  { id: 'elec', label: '3-phase unbalance & live capacitor test', help: 'Phase voltages/currents for motor derating, or start-winding amps & volts for live µF.' },
];

const field = (tool, k, label, unit, val = '', hint = '') => `<div class="field"><label>${esc(label)} <span class="unit">${esc(unit)}</span></label>
  <input data-tool="${tool}" data-k="${k}" type="text" inputmode="decimal" autocomplete="off" value="${esc(val)}">${hint ? `<span class="hint">${esc(hint)}</span>` : ''}</div>`;
const select = (tool, k, label, options, cur) => `<div class="field"><label>${esc(label)}</label>
  <select data-tool="${tool}" data-k="${k}">${options.map((o) => `<option value="${esc(o[0])}" ${o[0] === cur ? 'selected' : ''}>${esc(o[1])}</option>`).join('')}</select></div>`;

function renderTool(id, { ctx = {}, refrigerants = [] } = {}) {
  const t = TOOL_LIST.find((x) => x.id === id);
  const ref = ctx.refrigerant || 'R-410A';
  const refOpts = [...refrigerants.map((r) => [r, r]), ['CUSTOM', 'Custom / Future Fluid (2-pt Clausius-Clapeyron)']];
  const refSel = (tool) => select(tool, 'ref', 'Refrigerant', refOpts, ref);
  let body = '';
  switch (id) {
    case 'pt':
      body = `<div class="fields">${refSel('pt')}${field('pt', 'elev', 'Elevation (optional)', 'ft', '0', 'Sea level = 0')}
        ${field('pt', 'temp', 'Temperature', '°F')}${field('pt', 'psig', 'or pressure', 'psig')}${field('pt', 'inhg', 'or vacuum', 'in. Hg')}<div></div>
        ${field('pt', 't1', 'Custom Ref Pt 1 Temp', '°F', '0', 'Only if Custom selected')}${field('pt', 'p1', 'Custom Ref Pt 1 Press', 'psig', '48')}
        ${field('pt', 't2', 'Custom Ref Pt 2 Temp', '°F', '100', 'Only if Custom selected')}${field('pt', 'p2', 'Custom Ref Pt 2 Press', 'psig', '318')}</div>`;
      break;
    case 'shsc':
      body = `<div class="fields">${refSel('shsc')}${field('shsc', 'elev', 'Elevation (optional)', 'ft', '0')}
        ${field('shsc', 'sp', 'Suction pressure', 'psig')}${field('shsc', 'st', 'Suction line temp', '°F')}
        ${field('shsc', 'lp', 'Liquid pressure', 'psig')}${field('shsc', 'lt', 'Liquid line temp', '°F')}</div>`;
      break;
    case 'target':
      body = `<div class="fields">${field('target', 'iwb', 'Return air wet bulb', '°F', '', 'or fill dry bulb + humidity')}${field('target', 'odb', 'Outdoor air (condenser inlet)', '°F')}
        ${field('target', 'idb', 'Return air dry bulb', '°F')}${field('target', 'irh', 'Return air humidity', '% RH')}</div>`;
      break;
    case 'psy':
      body = `<div class="fields">${field('psy', 'db', 'Dry bulb', '°F')}${field('psy', 'rh', 'Relative humidity', '% RH')}${field('psy', 'wb', 'or wet bulb', '°F')}${field('psy', 'elev', 'Elevation (optional)', 'ft', '0', 'Adjusts barometric pressure')}</div>`;
      break;
    case 'split':
      body = `<div class="fields">${field('split', 'db', 'Return air dry bulb', '°F')}${field('split', 'rh', 'Return air humidity', '% RH')}
        ${field('split', 'wb', 'or return wet bulb', '°F')}${field('split', 'sa', 'Supply air (optional)', '°F')}</div>`;
      break;
    case 'glycol':
      body = `<div class="fields">${select('glycol', 'type', 'Glycol', [['EG', 'Ethylene (EG)'], ['PG', 'Propylene (PG)']], 'PG')}<div></div>
        ${field('glycol', 'pct', 'Concentration', '% by mass')}${field('glycol', 'fp', 'or freeze point wanted', '°F')}</div>`;
      break;
    case 'combustion':
      body = `<div class="fields">${field('combustion', 'stack', 'Stack temperature (gross)', '°F')}${field('combustion', 'air', 'Combustion air temp', '°F', '70')}
        ${field('combustion', 'o2', 'O2', '%')}${field('combustion', 'co', 'CO as measured (optional)', 'ppm')}</div>`;
      break;
    case 'flow':
      body = `<div class="fields">${field('flow', 'btuh', 'Load', 'Btu/h')}${field('flow', 'dt', 'Temperature difference', '°F')}
        ${select('flow', 'fluid', 'Water side fluid', [['500', 'Water (500)'], ['485', '30% PG (≈485)'], ['470', '40% PG (≈470)'], ['455', '50% PG (≈455)']], '500')}${field('flow', 'elev', 'Elevation (optional)', 'ft', '0')}
        ${field('flow', 'q1', 'Affinity: Current CFM or GPM', '')}${field('flow', 'n1', 'Current RPM or Hz', '')}
        ${field('flow', 'n2', 'New RPM or Hz', '', '', 'or leave blank & enter target flow')}${field('flow', 'q2', 'or Target CFM / GPM', '')}
        ${field('flow', 'dp1', 'Current Static / Head (optional)', 'in.wc/ft')}${field('flow', 'bhp1', 'Current Motor Power (optional)', 'HP/kW')}</div>`;
      break;
    case 'elec':
      body = `<div class="fields">
        ${field('elec', 'v1', 'Phase L1–L2 Voltage', 'V')}${field('elec', 'v2', 'Phase L2–L3 Voltage', 'V')}${field('elec', 'v3', 'Phase L3–L1 Voltage', 'V')}<div></div>
        ${field('elec', 'i1', 'Leg L1 Current', 'A')}${field('elec', 'i2', 'Leg L2 Current', 'A')}${field('elec', 'i3', 'Leg L3 Current', 'A')}<div></div>
        ${field('elec', 'cap_a', 'Live Cap: Start-winding amps', 'A', '', 'uF = 2652.6 × A / V (60 Hz)')}${field('elec', 'cap_v', 'Voltage across capacitor', 'V')}
        ${select('elec', 'hz', 'Line frequency', [['60', '60 Hz'], ['50', '50 Hz']], '60')}<div></div></div>`;
      break;
    default:
      body = '<p>Unknown calculator.</p>';
  }
  return `<h1>${esc(t?.label || 'Calculator')}</h1>${body}<div id="toolout" class="out"></div>
    <div style="margin-top:16px"><a href="#/tools">‹ All calculators</a></div>`;
}

function updateTool(id) {
  const out = document.getElementById('toolout');
  if (!out) return;
  const v = {};
  document.querySelectorAll(`[data-tool="${id}"]`).forEach((el) => { v[el.dataset.k] = el.value; });
  out.innerHTML = compute(id, v);
}

const row = (label, value) => `<div class="row"><span>${esc(label)}</span><b>${value}</b></div>`;

function pressureText(p) {
  if (p == null) return '—';
  return p < 0 ? `${f1(calc.inHg(p))} in. Hg vac` : `${f1(p)} psig`;
}

function compute(id, v) {
  const elev = num(v.elev) ?? 0;
  const patm = calc.patmFromElev(elev);
  switch (id) {
    case 'pt': {
      const ref = v.ref;
      const t = num(v.temp);
      let p = num(v.psig);
      const vac = num(v.inhg);
      if (p == null && vac != null) p = calc.fromInHg(vac);
      if (ref === 'CUSTOM') {
        const fit = calc.clausiusFit(num(v.t1), num(v.p1), num(v.t2), num(v.p2), patm);
        if (!fit) return '<p class="warnbox">Enter two distinct valid reference points (Temp °F and Pressure psig) from the cylinder or nameplate.</p>';
        let html = `<div class="muted">Clausius–Clapeyron fit: ln(P_abs) = ${f1(fit.A, 3)} − ${f1(fit.B, 1)} / T_R · P_atm = ${f1(patm, 2)} psia</div>`;
        if (t != null) {
          html += `<div class="big">${pressureText(calc.clausiusPsat(fit, t))}</div>` + customPtTable(fit, Math.round(t));
        } else if (p != null) {
          const tc = calc.clausiusTsat(fit, p);
          html += `<div class="big">${f1(tc)} °F</div>` + (tc != null ? customPtTable(fit, Math.round(tc)) : '');
        } else html += '<p class="muted">Type a temperature, a pressure, or a vacuum.</p>';
        return html;
      }
      const glide = calc.hasGlide(ref);
      const info = calc.refInfo(ref);
      let html = info ? `<div class="muted">${esc(ref)} · ${esc(info.safety)} · ${esc(info.use)}${elev ? ` · P_atm ${f1(patm, 2)} psia` : ''}</div>` : '';
      if (t != null) {
        html += glide
          ? `<div class="big">${pressureText(calc.psat(ref, t, 'dew', patm))}</div>${row('Vapor (dew) — use for superheat', pressureText(calc.psat(ref, t, 'dew', patm)))}${row('Liquid (bubble) — use for subcooling', pressureText(calc.psat(ref, t, 'bubble', patm)))}`
          : `<div class="big">${pressureText(calc.psat(ref, t, 'dew', patm))}</div>`;
        html += ptTable(ref, Math.round(t), patm);
      } else if (p != null) {
        const td = calc.tsat(ref, p, 'dew', patm), tb = calc.tsat(ref, p, 'bubble', patm);
        html += glide
          ? `<div class="big">${f1(td)} °F</div>${row('Dew point (vapor) — for superheat', `${f1(td)} °F`)}${row('Bubble point (liquid) — for subcooling', `${f1(tb)} °F`)}`
          : `<div class="big">${f1(td)} °F</div>`;
        if (td != null) html += ptTable(ref, Math.round(td), patm);
        if (td == null) html += '<p class="muted">Outside the table (−60 to 160 °F, or above the critical point).</p>';
      } else html += '<p class="muted">Type a temperature, a pressure, or a vacuum.</p>';
      return html;
    }
    case 'shsc': {
      const ref = v.ref;
      const sp = num(v.sp), st = num(v.st), lp = num(v.lp), lt = num(v.lt);
      const evap = calc.tsat(ref, sp, 'dew', patm), cond = calc.tsat(ref, lp, 'bubble', patm);
      let html = '';
      if (evap != null) html += row('Evaporator saturation (dew)', `${f1(evap)} °F`);
      if (evap != null && st != null) html += `<div class="big">SH ${f1(st - evap)} °F</div>`;
      if (cond != null) html += row('Condensing saturation (bubble)', `${f1(cond)} °F`);
      if (cond != null && lt != null) html += `<div class="big">SC ${f1(cond - lt)} °F</div>`;
      return html || '<p class="muted">Enter a pressure and its line temperature.</p>';
    }
    case 'target': {
      let wb = num(v.iwb);
      if (wb == null && num(v.idb) != null && num(v.irh) != null) wb = calc.wetbulb(num(v.idb), num(v.irh));
      const odb = num(v.odb);
      const tgt = calc.foTargetSh(wb, odb);
      if (tgt == null) return '<p class="muted">Needs the return wet bulb (or dry bulb + humidity) and the outdoor temperature.</p>';
      const low = tgt <= 5;
      return `<div class="big">${f1(tgt)} °F</div>${row('Return wet bulb used', `${f1(wb)} °F`)}${row('Acceptable band', `${f1(Math.max(0, tgt - 5))} – ${f1(tgt + 5)} °F`)}
        ${low ? '<p class="warnbox">Below 5 °F: too hot and dry to charge by superheat. Come back when the load is higher, or weigh the charge in.</p>' : ''}
        <p class="muted">California ACM Table RD-2 where it applies, the field formula outside it. Measured at the outdoor unit's suction line. The unit's own charging chart wins.</p>`;
    }
    case 'psy': {
      const db = num(v.db);
      let rh = num(v.rh);
      const wbIn = num(v.wb);
      if (db == null) return '<p class="muted">Enter the dry bulb first.</p>';
      if (wbIn != null && wbIn > db + 0.5) return '<p class="warnbox">Wet-bulb cannot exceed dry-bulb — check thermometer calibration or dry wick.</p>';
      if (rh == null && wbIn != null) rh = calc.rhFromWb(db, wbIn, patm);
      if (rh == null) return '<p class="muted">Add humidity or wet bulb.</p>';
      const wb = calc.wetbulb(db, rh, patm), dp = calc.dewpoint(db, rh, patm), W = calc.wFromRh(db, rh, patm);
      return `<div class="big">${f1(wb)} °F WB</div>${row('Relative humidity', `${f1(rh)} %`)}${row('Dew point', `${f1(dp)} °F`)}
        ${row('Humidity ratio', `${f1(W * 7000)} gr/lb`)}${row('Enthalpy', `${f1(calc.enthalpy(db, W))} Btu/lb`)}
        <p class="muted">Barometric pressure: ${f1(patm, 2)} psia (${elev ? `${f1(elev, 0)} ft` : 'sea level'}).</p>`;
    }
    case 'split': {
      const db = num(v.db);
      let wb = num(v.wb);
      if (wb == null && db != null && num(v.rh) != null) wb = calc.wetbulb(db, num(v.rh));
      const t = calc.splitTarget(db, wb);
      if (db == null || wb == null) return '<p class="muted">Needs return dry bulb and humidity (or wet bulb).</p>';
      if (t == null) return '<p class="warnbox">These return-air readings don\'t make sense together (the chart has no target here). Re-measure.</p>';
      const sa = num(v.sa);
      let verdict = '';
      if (sa != null) {
        const actual = db - sa;
        const d = actual - t;
        verdict = row('Actual split', `${f1(actual)} °F`) + `<p class="${Math.abs(d) <= 3 ? 'muted' : 'warnbox'}">${Math.abs(d) <= 3 ? 'Within ±3 °F of target.' : d > 0 ? 'Split too high — low airflow (filter, coil, blower) or low load.' : 'Split too low — low charge, high airflow, or a refrigerant-side problem.'}</p>`;
      }
      return `<div class="big">${f1(t)} °F</div>${row('Target band', `${f1(t - 3)} – ${f1(t + 3)} °F`)}${verdict}<p class="muted">California ACM Table RD-3, 400 cfm per ton.</p>`;
    }
    case 'glycol': {
      const type = v.type || 'PG';
      const pct = num(v.pct), fp = num(v.fp);
      if (pct != null && pct > 60) {
        return '<p class="warnbox">Above 60 % the freeze point climbs back up (neat glycol freezes near +9 °F), the fluid gets thick and heat transfer drops. Dilute with pre-mix of the same chemistry to 50–55 %.</p>';
      }
      if (pct != null) {
        const f = calc.glycolFreeze(pct, type);
        return `<div class="big">${f1(f)} °F</div>${row('Freeze point at', `${f1(pct, 0)} % ${type}`)}<p class="muted">Freeze (slush) point, not burst protection. Burst protection is lower. ${pct > 60 ? 'Above 60 % the freeze point rises again — don\'t go richer.' : ''}</p>`;
      }
      if (fp != null) {
        const need = calc.glycolPctFor(fp, type);
        return need == null ? '<p class="warnbox">Colder than the table goes (60 %). Check the glycol maker\'s data.</p>' : `<div class="big">${f1(need, 0)} %</div>${row(`${type} by mass for a freeze point of`, `${f1(fp, 0)} °F`)}`;
      }
      return '<p class="muted">Type a concentration or the freeze point you need.</p>';
    }
    case 'combustion': {
      const stack = num(v.stack), air = num(v.air) ?? 70, o2 = num(v.o2), co = num(v.co);
      if (stack == null || o2 == null) return '<p class="muted">Needs stack temperature and O2.</p>';
      if (o2 >= 20.9) return '<p class="warnbox">O2 at or above 20.9 % means the probe is reading room air.</p>';
      const r = calc.combustion({ stackF: stack, airF: air, o2, co });
      return `<div class="big">${f1(r.eff)} %</div>${row('Net stack temperature', `${f1(r.netStack, 0)} °F`)}${row('CO2 (calculated)', `${f1(r.co2)} %`)}
        ${row('Excess air', `${f1(r.excessAir, 0)} %`)}${co != null ? row('CO air-free', `${f1(r.coAirFree, 0)} ppm`) : ''}
        <p class="muted">Flue-loss (Siegert) efficiency on the higher heating value, light fuel oil. Doesn't count CO, smoke or jacket losses. Check smoke number before trusting a high O2 trim.</p>`;
    }
    case 'flow': {
      const btuh = num(v.btuh), dt = num(v.dt), factor = num(v.fluid) ?? 500;
      let html = '';
      if (btuh != null && dt != null && dt !== 0) {
        html += `<div class="big">${f1(calc.gpm(btuh, dt, factor))} GPM</div>${row('Airflow for that load (sensible)', `${f1(calc.cfm(btuh, dt, patm), 0)} CFM`)}`;
      }
      const aff = calc.affinityLaws({ flow1: num(v.q1), speed1: num(v.n1), dp1: num(v.dp1), bhp1: num(v.bhp1), speed2: num(v.n2), flow2: num(v.q2) });
      if (aff) {
        html += `<div class="big">Ratio ${f1(aff.ratio * 100, 0)} %</div>`
          + (aff.flow2 != null ? row('New flow (Q ∝ N)', `${f1(aff.flow2, 1)}`) : '')
          + (aff.speed2 != null ? row('Required speed (RPM or Hz)', `${f1(aff.speed2, 1)}`) : '')
          + (aff.dp2 != null ? row('New static / head (ΔP ∝ N²)', `${f1(aff.dp2, 2)}`) : '')
          + (aff.bhp2 != null ? row('New shaft power (BHP ∝ N³)', `${f1(aff.bhp2, 2)}`) : '');
      }
      if (!html) return '<p class="muted">Enter Load & ΔT for GPM/CFM, or Current/New Speed & Flow for Fan/Pump Affinity Laws.</p>';
      return html + `<p class="muted">Water: Btu/h = 500 × GPM × ΔT. Air: Btu/h = 1.08 × (P/P0) × CFM × ΔT. Affinity laws: Q2/Q1 = N2/N1, ΔP2/ΔP1 = (N2/N1)², BHP2/BHP1 = (N2/N1)³.</p>`;
    }
    case 'elec': {
      let html = '';
      const tp = calc.threePhase({ v1: num(v.v1), v2: num(v.v2), v3: num(v.v3), i1: num(v.i1), i2: num(v.i2), i3: num(v.i3) });
      if (tp) {
        if (tp.vUnbal != null) {
          html += `<div class="big">${f1(tp.vUnbal, 1)} % V unbalance</div>`
            + row('Average phase voltage', `${f1(tp.vAvg, 1)} V`)
            + row('NEMA MG-1 motor derating factor', `${f1(tp.derate * 100, 0)} %`)
            + row('Extra winding temperature rise', `+${f1(tp.tempRiseExtraPct, 0)} %`);
        }
        if (tp.iUnbal != null) {
          html += row('Average leg current', `${f1(tp.iAvg, 1)} A`) + row('Current unbalance', `${f1(tp.iUnbal, 1)} %`);
        }
        if (tp.verdict) html += `<p class="${tp.singlePhased || (tp.vUnbal ?? 0) > 2 || (tp.iUnbal ?? 0) > 10 ? 'warnbox' : 'muted'}">${esc(tp.verdict)}</p>`;
      }
      const uf = calc.capUnderLoad(num(v.cap_a), num(v.cap_v), num(v.hz) ?? 60);
      if (uf != null) {
        html += `<div class="big">${f1(uf, 1)} µF</div>` + row('Live capacitor capacitance under load', `${f1(uf, 1)} µF`);
      }
      return html || '<p class="muted">Enter L1–L2, L2–L3, L3–L1 voltages (or leg currents) for 3-phase unbalance, or start-winding amps & capacitor volts for live µF.</p>';
    }
    default:
      return '';
  }
}

function ptTable(ref, center, patm = calc.P_ATM) {
  const glide = calc.hasGlide(ref);
  let rows = '';
  for (let t = center - 5; t <= center + 5; t++) {
    const d = calc.psat(ref, t, 'dew', patm);
    if (d == null) continue;
    rows += `<tr class="${t === center ? 'hit' : ''}"><td>${t}</td><td>${pressureText(d)}</td>${glide ? `<td>${pressureText(calc.psat(ref, t, 'bubble', patm))}</td>` : ''}</tr>`;
  }
  return `<table class="pt"><thead><tr><th>°F</th><th>${glide ? 'Vapor (dew)' : 'Pressure'}</th>${glide ? '<th>Liquid (bubble)</th>' : ''}</tr></thead><tbody>${rows}</tbody></table>`;
}

function customPtTable(fit, center) {
  let rows = '';
  for (let t = center - 5; t <= center + 5; t++) {
    const d = calc.clausiusPsat(fit, t);
    if (d == null) continue;
    rows += `<tr class="${t === center ? 'hit' : ''}"><td>${t}</td><td>${pressureText(d)}</td></tr>`;
  }
  return `<table class="pt"><thead><tr><th>°F</th><th>Saturation Pressure</th></tr></thead><tbody>${rows}</tbody></table>`;
}
return { TOOL_LIST, renderTool, updateTool };
})();
const __mod_main = (() => {
// Field Dx — offline HVAC/R diagnostics. Boot, the job being worked, routing, and the screens.
// One job at a time: the system, a few facts about the unit (context), findings (typed, answered
// or measured) and raw readings. Everything stays on the device.
const { KB } = __mod_kb;
const { diagnose, explain } = __mod_engine;
const { computeMeasures } = __mod_measure;
const calc = __mod_calcs;
const { Search, norm } = __mod_search;
const { TOOL_LIST, renderTool, updateTool } = __mod_tools;

const $ = (sel, el = document) => el.querySelector(sel);
const esc = (s) => String(s ?? '').replace(/[&<>"']/g, (c) => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' }[c]));
const pct = (p) => (p >= 0.995 ? '99' : p < 0.01 ? '<1' : String(Math.round(p * 100)));
const fmt = (v, d = 1) => (v == null || !Number.isFinite(v) ? '—' : (Math.round(v * 10 ** d) / 10 ** d).toFixed(d).replace(/\.0+$/, ''));

const KEY_JOB = 'fdx.job', KEY_HIST = 'fdx.history', KEY_THEME = 'fdx.theme';
const store = {
  get(k, d) { try { const v = localStorage.getItem(k); return v ? JSON.parse(v) : d; } catch { return d; } },
  set(k, v) { try { localStorage.setItem(k, JSON.stringify(v)); } catch { /* private mode: work without saving */ } },
};

let kb, search;
let job = null;
let view = { name: 'home', arg: null, q: {} };
let focusCheck = null; // a check the tech picked from "other checks"

const ICONS = {
  snow: '<path d="M12 2v20M3.3 7l17.4 10M20.7 7L3.3 17M9 4l3 2 3-2M9 20l3-2 3 2"/>',
  sun: '<circle cx="12" cy="12" r="4"/><path d="M12 2v3M12 19v3M2 12h3M19 12h3M4.9 4.9 7 7M17 17l2.1 2.1M4.9 19.1 7 17M17 7l2.1-2.1"/>',
  box: '<rect x="3" y="4" width="18" height="16" rx="1.5"/><path d="M12 4v16M15 11v2"/>',
  fridge: '<rect x="6" y="2" width="12" height="20" rx="2"/><path d="M6 9h12M9 5v2M9 12v4"/>',
  ice: '<path d="M12 3l8 4.5v9L12 21l-8-4.5v-9z"/><path d="M12 12l8-4.5M12 12v9M12 12L4 7.5"/>',
  flame: '<path d="M12 22a6.5 6.5 0 0 0 6.5-6.5c0-4-3-6.5-4-10-1.5 2-2 3.5-2 5-1.5-1-2-2.5-2-4.5-3 2.5-5 6-5 9.5A6.5 6.5 0 0 0 12 22z"/>',
  drop: '<path d="M12 2.5c3 4.5 6.5 8 6.5 12a6.5 6.5 0 0 1-13 0c0-4 3.5-7.5 6.5-12z"/>',
  steam: '<path d="M7 20c-2-2 2-4 0-6s2-4 0-6M12 20c-2-2 2-4 0-6s2-4 0-6M17 20c-2-2 2-4 0-6s2-4 0-6"/>',
  fan: '<circle cx="12" cy="12" r="2"/><path d="M12 10c0-4 1-7 4-7 2 0 2 3 0 5M14 12.5c3.5 2 5.5 4.5 4 7-1 1.7-3.6.3-4.5-2M10.2 13c-3.5 2-6.5 2.4-7.7-.2-.8-1.8 1.8-3 4-2.4"/>',
};
const icon = (name, size = 28) => `<svg width="${size}" height="${size}" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true">${ICONS[name] || ICONS.fan}</svg>`;

// ---------------------------------------------------------------- boot
async function boot() {
  try {
    let k, pt, glycol, charging;
    if (window.__FDX_INLINE_DATA__) {
      ({ kb: k, pt, glycol, charging } = window.__FDX_INLINE_DATA__);
    } else {
      [k, pt, glycol, charging] = await Promise.all(
        ['data/kb.json', 'data/pt.json', 'data/glycol.json', 'data/charging.json'].map((u) => fetch(u).then((r) => {
          if (!r.ok) throw new Error(`${u}: ${r.status}`);
          return r.json();
        })));
    }
    calc.setData({ pt, glycol, charging });
    kb = new KB(k);
    search = new Search(kb);
  } catch (e) {
    $('#main').innerHTML = `<h1>Couldn't load the knowledge base</h1><p class="lead">${esc(e.message)}</p>`;
    return;
  }
  job = store.get(KEY_JOB, null);
  if (job && !kb.systems.has(job.system)) job = null;
  applyTheme(store.get(KEY_THEME, 'auto'));
  window.addEventListener('hashchange', route);
  document.addEventListener('click', onClick);
  document.addEventListener('input', onInput);
  document.addEventListener('keydown', onKey);
  route();
  registerSW();
  if (window.location.search.includes('dbg')) Object.assign(window, { __kb: kb, __search: search, __job: () => job, __eval: evaluate });
}

function registerSW() {
  if (!('serviceWorker' in navigator) || location.protocol === 'file:') return;
  navigator.serviceWorker.register('sw.js').then((reg) => {
    reg.addEventListener('updatefound', () => {
      const w = reg.installing;
      w?.addEventListener('statechange', () => {
        if (w.state === 'installed' && navigator.serviceWorker.controller) toast('Updated — reopen the app to use the new version');
      });
    });
  }).catch(() => { /* offline install not available here; the app still works online */ });
}

function applyTheme(mode) {
  if (mode === 'light' || mode === 'dark') document.documentElement.dataset.theme = mode;
  else delete document.documentElement.dataset.theme;
  store.set(KEY_THEME, mode);
}

function toast(msg) {
  const t = document.createElement('div');
  t.className = 'toast';
  t.textContent = msg;
  document.body.appendChild(t);
  setTimeout(() => t.remove(), 3500);
}

// ---------------------------------------------------------------- job state
function newJob(system) {
  if (job && (Object.keys(job.f).length || Object.keys(job.inputs).length)) archive();
  job = { v: 1, id: Date.now().toString(36), t0: Date.now(), system, ctx: kb.defaultCtx(system), f: {}, inputs: {}, skip: [] };
  focusCheck = null;
  save();
}

function archive() {
  const hist = store.get(KEY_HIST, []);
  const { res } = evaluate();
  const top = res.post[0];
  hist.unshift({ job, when: Date.now(), top: top ? { name: top.cause.name, p: top.p } : null });
  store.set(KEY_HIST, hist.slice(0, 20));
}

function save() { store.set(KEY_JOB, job); }

function setFinding(fid, s, src = 'answer') {
  job.f[fid] = { s, src };
  if (focusCheck === fid) focusCheck = null;
  save();
}

// measured findings + the tech's own (the tech wins) → engine
function evaluate() {
  const m = computeMeasures(kb, job.system, job.ctx, job.inputs);
  const findings = {};
  for (const [fid, r] of Object.entries(m.findings)) findings[fid] = r.s;
  for (const [fid, r] of Object.entries(job.f)) findings[fid] = r.s;
  const res = diagnose(kb, { system: job.system, ctx: job.ctx, findings }, { limit: 16 });
  res.next = res.next.filter((n) => !job.skip.includes(n.id));
  return { m, findings, res };
}

// ---------------------------------------------------------------- routing
function go(hash) {
  if (location.hash === hash) route();
  else location.hash = hash;
}

function route() {
  const h = location.hash.replace(/^#\/?/, '');
  const [path, qs] = h.split('?');
  const parts = path.split('/').filter(Boolean);
  view = { name: parts[0] || 'home', arg: parts[1] ? decodeURIComponent(parts[1]) : null, q: Object.fromEntries(new URLSearchParams(qs || '')) };
  if (['setup', 'diag', 'readings', 'cause'].includes(view.name) && !job) view = { name: 'home', arg: null, q: {} };
  render();
  window.scrollTo(0, 0);
}

function render() {
  const sysEl = $('#sysname');
  sysEl.textContent = job ? `${kb.systems.get(job.system)?.short || kb.systems.get(job.system)?.name} ▾` : '';
  sysEl.title = job ? 'Unit details' : '';
  const views = { home: viewHome, setup: viewSetup, diag: viewDiag, readings: viewReadings, cause: viewCause, tools: viewTools, tool: viewTool, about: viewAbout };
  (views[view.name] || viewHome)();
}

function helper(text) { $('#helpertext').textContent = text; }

// ---------------------------------------------------------------- home
function viewHome() {
  const tiles = [...kb.systems.values()].filter((s) => !s.abstract)
    .map((s) => `<button class="tile" data-act="sys" data-id="${esc(s.id)}"><span class="ic">${icon(s.icon)}</span>${esc(s.name)}</button>`).join('');
  const hist = store.get(KEY_HIST, []);
  const resume = job ? `<button class="res" data-act="resume"><b>Back to: ${esc(kb.systems.get(job.system)?.name)}</b><span class="k">${Object.keys(job.f).length + Object.keys(job.inputs).length} entered</span></button>` : '';
  const recent = hist.slice(0, 4).map((h, i) => `<button class="res" data-act="reopen" data-i="${i}"><span>${esc(kb.systems.get(h.job.system)?.short || h.job.system)}${h.top ? ` — ${esc(h.top.name)}` : ''}</span><span class="k">${new Date(h.when).toLocaleDateString()}</span></button>`).join('');
  $('#main').innerHTML = `
    <h1>What's wrong?</h1>
    <p class="lead">Describe it the way you'd say it, or pick the equipment.</p>
    <div class="search"><input id="homeq" type="search" autocomplete="off" enterkeyhint="go" placeholder="e.g. walk-in freezer warm, coil iced, fans running" value="${esc(view.q.text || '')}"></div>
    <div id="homeres"></div>
    ${resume ? `<h2>Current job</h2><div class="results">${resume}</div>` : ''}
    <h2>Equipment</h2>
    <div class="tiles">${tiles}</div>
    <h2>Calculators</h2>
    <div class="results">${TOOL_LIST.slice(0, 4).map((t) => `<button class="res" data-act="tool" data-id="${t.id}">${esc(t.label)}</button>`).join('')}
      <button class="res" data-act="tools"><span>All calculators</span><span class="k">›</span></button></div>
    ${recent ? `<h2>Recent jobs</h2><div class="results">${recent}</div>` : ''}
    <p class="muted" style="margin-top:28px"><a href="#/about">About, sources and offline use</a></p>`;
  helper('Pick the equipment — or describe the problem in the box.');
  if (view.q.text) homeSearch();
}

function homeSearch() {
  const text = $('#homeq')?.value || '';
  const box = $('#homeres');
  if (!box) return;
  if (!text.trim()) { box.innerHTML = ''; return; }
  const r0 = search.run(text, null);
  const sys = guessSystem(text, r0);
  const r = sys ? search.run(text, sys) : r0;
  let html = '';
  if (sys) {
    html += `<div class="results"><div class="grp">Looks like</div>
      <button class="res" data-act="start-text"><b>${esc(kb.systems.get(sys).name)}</b><span class="k">start ›</span></button></div>`;
    if (r.picks.length) html += `<div class="chips">${r.picks.map((p) => `<span class="chip tent">${esc(p.label)}</span>`).join('')}</div>`;
    const others = r0.systems.filter((s) => s.id !== sys).slice(0, 2);
    if (others.length) html += `<div class="results">${others.map((s) => `<button class="res" data-act="start-text" data-sys="${s.id}">${esc(s.label)}<span class="k">or this</span></button>`).join('')}</div>`;
  } else {
    html += `<p class="muted">Which equipment is it? Pick a tile below and your words come along.</p>`;
  }
  if (r.tools.length) html += `<div class="results"><div class="grp">Calculators</div>${r.tools.map((t) => `<button class="res" data-act="tool" data-id="${t.id}">${esc(t.label)}</button>`).join('')}</div>`;
  box.innerHTML = html;
}

// a system from the words: system names first, then which system the matched findings belong to
function guessSystem(text, r0) {
  if (r0.systems.length && r0.systems[0].score >= 3) return r0.systems[0].id;
  const votes = new Map();
  for (const p of r0.picks) {
    const f = kb.features.get(p.f);
    const tags = (f.systems || []).filter((t) => t !== '*');
    for (const t of tags) {
      const leaves = [...kb.systems.values()].filter((s) => !s.abstract && kb.lineage(s.id).includes(t));
      for (const l of leaves) votes.set(l.id, (votes.get(l.id) || 0) + p.score / leaves.length);
    }
  }
  const best = [...votes].sort((a, b) => b[1] - a[1])[0];
  return best && best[1] > 4 ? best[0] : null;
}

function startFromText(text, sys) {
  newJob(sys);
  const n = ` ${norm(text)} `;
  for (const c of kb.contextFor(sys)) {
    for (const o of c.options || []) {
      if ((o.words || []).some((w) => n.includes(` ${norm(w)} `))) job.ctx[c.id] = String(o.id);
    }
  }
  for (const p of search.run(text, sys).picks) job.f[p.f] = { s: p.s, src: 'text' };
  save();
  go('#/diag');
}

// ---------------------------------------------------------------- setup (unit details)
function viewSetup() {
  const sys = kb.systems.get(job.system);
  const qs = kb.contextFor(job.system);
  const rows = qs.map((c) => {
    const cur = job.ctx[c.id];
    let opts;
    if (c.kind === 'refrigerant') {
      const common = COMMON_REFS[job.system] || COMMON_REFS.vc;
      const all = calc.refrigerants();
      const shown = [...new Set([...common, ...(cur && !common.includes(cur) ? [cur] : [])])];
      opts = shown.map((r) => `<button class="opt ${cur === r ? 'on' : ''}" data-act="ctx" data-k="refrigerant" data-v="${esc(r)}">${esc(r)}</button>`).join('')
        + `<select class="opt" data-ctxsel="refrigerant" aria-label="Other refrigerant"><option value="">Other…</option>${all.map((r) => `<option ${cur === r ? 'selected' : ''}>${esc(r)}</option>`).join('')}</select>`;
    } else {
      opts = (c.options || []).filter((o) => !o.systems || kb.inSystem(o, job.system)).map((o) => {
        const id = String(o.id ?? o), label = o.label ?? o;
        return `<button class="opt ${cur === id ? 'on' : ''}" data-act="ctx" data-k="${esc(c.id)}" data-v="${esc(id)}">${esc(label)}</button>`;
      }).join('');
    }
    opts += `<button class="opt dk ${cur == null ? 'on' : ''}" data-act="ctx" data-k="${esc(c.id)}" data-v="">Don't know</button>`;
    return `<div class="qrow"><div class="ql">${esc(c.ask)}</div>${c.hint ? `<div class="qh">${esc(c.hint)}</div>` : ''}<div class="opts">${opts}</div></div>`;
  }).join('');
  $('#main').innerHTML = `
    <h1>${esc(sys.name)}</h1>
    <p class="lead">${qs.length ? 'A few facts about this unit. Skip anything you don\'t know — you can come back here any time from the top bar.' : 'Nothing to set up for this one.'}</p>
    ${rows}
    <div style="margin-top:20px"><button class="cta" data-act="go" data-href="#/diag">Start diagnosing ›</button></div>
    <div style="margin-top:10px"><button class="cta ghost" data-act="home">Different equipment</button></div>`;
  helper('Answer what you know, then tap Start. "Don\'t know" is fine.');
}

const COMMON_REFS = {
  'vc.ac': ['R-410A', 'R-454B', 'R-32', 'R-22', 'R-407C'],
  'vc.hp': ['R-410A', 'R-454B', 'R-32', 'R-22', 'R-407C'],
  'vc.walkin': ['R-404A', 'R-448A', 'R-449A', 'R-507A', 'R-407A', 'R-134a', 'R-22'],
  'vc.reachin': ['R-134a', 'R-290', 'R-404A', 'R-600a', 'R-513A', 'R-448A'],
  'vc.ice': ['R-404A', 'R-290', 'R-134a', 'R-448A'],
  vc: ['R-410A', 'R-404A', 'R-134a', 'R-22'],
};

// ---------------------------------------------------------------- diagnose
function viewDiag() {
  const { m, findings, res } = evaluate();
  const sysId = job.system;
  const ctxLine = contextLine();
  // findings chips: the tech's own, then measured ones not overridden
  const own = Object.entries(job.f).map(([fid, r]) => `<button class="chip" data-act="chip" data-f="${esc(fid)}">${esc(kb.label(fid, r.s, sysId))}<span class="x">✎</span></button>`);
  const meas = Object.entries(m.findings).filter(([fid]) => !job.f[fid])
    .map(([fid, r]) => `<button class="chip meas" data-act="go" data-href="#/readings">${esc(kb.label(fid, r.s, sysId))}</button>`);
  const chips = [...own, ...meas];
  $('#main').innerHTML = `
    <button class="res" data-act="setup" style="margin-bottom:10px"><span>${ctxLine || 'Unit details: tap to add refrigerant, metering…'}</span><span class="k">edit</span></button>
    <div class="search"><input id="diagq" type="search" autocomplete="off" enterkeyhint="done" placeholder="Add a symptom or reading — e.g. coil iced, fan not running"></div>
    <div id="diagres"></div>
    ${chips.length ? `<div class="chips">${chips.join('')}</div>` : '<p class="muted">Nothing entered yet. Type what you see, or answer the check below.</p>'}
    <div id="nextcard">${nextCard(res, m)}</div>
    <h2>Likely causes</h2>
    ${fitNote(res, m)}
    <div class="causes">${res.post.slice(0, 6).map((r, i) => causeRow(r, i === 0)).join('')}</div>
    <h2>Readings</h2>
    <button class="res" data-act="go" data-href="#/readings"><span>${vitalsSummary(m)}</span><span class="k">enter ›</span></button>
    <h2>Notes</h2>
    <div class="field"><textarea id="jobnotes" rows="3" placeholder="Model, serial, location, what you did…" style="border-radius:12px;border:2px solid var(--line);background:var(--panel);padding:10px 12px;font-size:17px;width:100%">${esc(job.notes || '')}</textarea></div>
    <div style="margin-top:24px;display:grid;gap:10px">
      <button class="cta ghost" data-act="copy">Copy job summary</button>
      ${job.skip.length ? `<button class="cta ghost" data-act="unskip">Bring back ${job.skip.length} skipped check${job.skip.length > 1 ? 's' : ''}</button>` : ''}
      <button class="cta ghost" data-act="newjob">Finish — start a new job</button>
    </div>`;
  const top = res.post[0];
  const n = currentCheck(res);
  if (top && top.p >= 0.75 && top.id !== '_ok') helper(`Likely: ${top.cause.name}. Confirm it, then fix.`);
  else if (n) helper(`Next: ${shortAsk(n.feature)}`);
  else helper('Add what you see, or enter readings.');
}

function contextLine() {
  const parts = [];
  for (const c of kb.contextFor(job.system)) {
    const v = job.ctx[c.id];
    if (v == null) continue;
    if (c.kind === 'refrigerant') { parts.push(v); continue; }
    const o = (c.options || []).find((x) => String(x.id ?? x) === v);
    parts.push((o?.label ?? v).replace(/\s*\(.*\)$/, ''));
  }
  return esc(parts.join(' · '));
}

function shortAsk(f) {
  return kb.ask(f, job.system).replace(/\?$/, '');
}

function currentCheck(res) {
  if (focusCheck) {
    const hit = res.next.find((n) => n.id === focusCheck);
    if (hit) return hit;
  }
  return res.next[0];
}

function measureFor(fid) {
  return kb.measures.find((m) => m.sets === fid && kb.inSystem(m, job.system) && kb.requireFactor(m, job.ctx) > 0);
}

function nextCard(res, m) {
  const n = currentCheck(res);
  if (!n) return `<div class="next"><div class="tag">Next check</div><div class="q">No check left that would change the picture.</div><p class="how">Confirm the leading cause with its own test, or add anything else you've noticed.</p></div>`;
  const f = n.feature;
  const sys = job.system;
  const btns = f.stateIds.map((s) => `<button class="ans" data-act="answer" data-f="${esc(f.id)}" data-s="${esc(s)}">${esc(kb.fill(String(f.states[s]), sys))}</button>`).join('');
  const meas = measureFor(f.id);
  const nums = meas ? `<button class="ans nums" data-act="go" data-href="#/readings?f=${encodeURIComponent(f.id)}">Enter the numbers instead ›</button>` : '';
  // what each answer would point to
  const seen = new Set();
  const why = n.outcomes.filter((o) => o.p >= 0.06).sort((a, b) => b.p - a.p).map((o) => {
    const c = res.model.causes.find((x) => x.id === o.top);
    const key = `${o.top}`;
    if (seen.has(key) && n.outcomes.length > 2) return '';
    seen.add(key);
    return `<li>${esc(kb.fill(String(f.states[o.state]), sys))} → ${esc(c.c.name)} <span class="muted">(${pct(o.topP)}%)</span></li>`;
  }).join('');
  const alts = res.next.filter((x) => x.id !== n.id).slice(0, 4)
    .map((x) => `<button class="chip" data-act="focus" data-f="${esc(x.id)}">${esc(kb.fill(x.feature.name, sys))}</button>`).join('');
  return `<div class="next">
    <div class="tag">Next check</div>
    <div class="q">${esc(kb.ask(f, sys))}</div>
    ${f.caution ? `<div class="safety"><b>Before you do this:</b> ${esc(kb.fill(f.caution, sys))}</div>` : ''}
    ${f.how ? `<p class="how">${esc(kb.fill(f.how, sys))}</p>` : ''}
    <div class="answers">${btns}${nums}<button class="ans skip" data-act="skip" data-f="${esc(f.id)}">Can't check this now</button></div>
    ${why ? `<ul class="why">${why}</ul>` : ''}
    ${alts ? `<div class="alts"><span class="muted" style="font-size:14px;align-self:center">Or check:</span>${alts}</div>` : ''}
  </div>`;
}

function causeRow(r, lead) {
  const label = r.p >= 0.6 ? 'Strong lead' : r.p >= 0.3 ? 'Contender' : r.p >= 0.1 ? 'Possible' : 'Long shot';
  return `<button class="cause ${lead ? 'lead' : ''}" data-act="cause" data-id="${esc(r.id)}">
    <span class="n">${esc(r.cause.name)}</span><span class="p">${pct(r.p)}%</span>
    <span class="bar"><i style="width:${Math.max(2, Math.round(r.p * 100))}%"></i></span>
    <span class="lbl">${label}</span></button>`;
}

function fitNote(res, m) {
  let html = '';
  if (m?.sanity?.length) {
    html += m.sanity.map((w) => `<div class="safety"><b>Thermodynamic sanity check.</b> ${esc(w.msg || w)}</div>`).join('');
  }
  if (res.fit && !res.fit.ok && res.post[0] && res.post[0].id !== '_ok') {
    const misses = res.fit.misses.slice(0, 3).map((x) => esc(x.label)).join(', ');
    html += `<div class="warnbox">The leading cause doesn't explain everything (${misses}). There may be two faults, or a reading is off — recheck it.</div>`;
  }
  return html;
}

function vitalsSummary(m) {
  const shown = m.results.filter((r) => r.state && r.sets);
  if (!shown.length) return Object.keys(job.inputs).length ? 'Readings entered — add more to compute results' : 'Gauges, probes, meter — enter numbers';
  return shown.slice(0, 4).map((r) => `${esc(r.measure.name)} ${fmt(r.v)}${r.measure.unit === '%' ? '%' : ''} ${badge(r.state)}`).join(' · ');
}

function badge(state) {
  const sym = { low: '▼', high: '▲', normal: '●', ok: '●', matches: '●' }[state] || '◆';
  return `<span class="badge">${sym}</span>`;
}

// ---------------------------------------------------------------- readings
function viewReadings() {
  const sys = job.system;
  const focusF = view.q.f || null;
  // every measure that can set this finding, and the inputs they read (directly or through
  // another measure, e.g. superheat reads the evaporator saturation measure)
  const focusMeasures = focusF ? kb.measures.filter((m) => m.sets === focusF && kb.inSystem(m, job.system) && kb.requireFactor(m, job.ctx) > 0) : [];
  const focusIds = new Set();
  for (const fm of focusMeasures) {
    const src = [fm.value, fm.target, ...Object.values(fm.let || {})].join(' ');
    for (const inp of kb.inputs.values()) if (src.includes(inp.id)) focusIds.add(inp.id);
    for (const mm of kb.measures) if (src.includes(mm.id)) for (const inp of kb.inputs.values()) if (String(mm.value).includes(inp.id)) focusIds.add(inp.id);
  }
  const inputs = [...kb.inputs.values()].filter((i) => kb.inSystem(i, sys) && kb.requireFactor(i, job.ctx) > 0);
  inputs.sort((a, b) => (focusIds.has(b.id) ? 1 : 0) - (focusIds.has(a.id) ? 1 : 0));
  const needsRef = kb.contextFor(sys).some((c) => c.kind === 'refrigerant');
  const fields = inputs.map((i) => {
    const v = job.inputs[i.id] ?? '';
    const ph = i.default !== undefined ? `${i.default}` : '';
    // fixed nameplate values (voltage, relief setting, phases…) are a pick-list, not typing
    const control = Array.isArray(i.choices) && i.choices.length
      ? `<select id="in-${esc(i.id)}" data-in="${esc(i.id)}"><option value="">${ph ? `${esc(ph)} (default)` : '—'}</option>${i.choices.map((c) => {
        const val = typeof c === 'object' ? c.value ?? c.id : c;
        const lab = typeof c === 'object' ? c.label ?? val : c;
        return `<option value="${esc(val)}" ${String(v) === String(val) ? 'selected' : ''}>${esc(lab)}</option>`;
      }).join('')}</select>`
      : `<input id="in-${esc(i.id)}" data-in="${esc(i.id)}" type="text" inputmode="decimal" autocomplete="off" value="${esc(v)}" placeholder="${esc(ph)}">`;
    return `<div class="field ${focusIds.has(i.id) ? 'focus' : ''}"><label for="in-${esc(i.id)}">${esc(i.name)} <span class="unit">${esc(i.unit || '')}</span></label>
      ${control}
      ${i.hint ? `<span class="hint">${esc(i.hint)}</span>` : ''}</div>`;
  }).join('');
  $('#main').innerHTML = `
    <h1>Readings</h1>
    ${needsRef ? refPicker() : ''}
    <div id="vitals">${vitalsHtml()}</div>
    <h2>Enter what you've measured</h2>
    <div class="fields">${fields}</div>
    <div style="margin-top:20px;display:grid;gap:10px">
      <button class="cta" data-act="go" data-href="#/diag">Done — back to the diagnosis</button>
      <button class="cta ghost" data-act="clear-readings">Clear all readings</button>
    </div>`;
  helper('Enter what you have — results update as you type. Blank boxes are fine.');
  if (focusIds.size) setTimeout(() => $(`#in-${CSS.escape([...focusIds][0])}`)?.focus(), 50);
}

function refPicker() {
  const cur = job.ctx.refrigerant;
  const loc = job.ctx.sh_location;
  return `<div class="qrow"><div class="ql">Refrigerant</div><div class="opts">
    <select class="opt" data-ctxsel="refrigerant" style="min-width:160px"><option value="">Pick one…</option>${calc.refrigerants().map((r) => `<option ${cur === r ? 'selected' : ''}>${esc(r)}</option>`).join('')}</select>
    <span class="seg"><button class="${loc === 'evap' ? 'on' : ''}" data-act="ctx" data-k="sh_location" data-v="evap">Suction temp at evaporator</button><button class="${loc === 'comp' ? 'on' : ''}" data-act="ctx" data-k="sh_location" data-v="comp">at condensing unit</button></span>
  </div></div>`;
}

function vitalsHtml() {
  const m = computeMeasures(kb, job.system, job.ctx, job.inputs);
  // one tile per feature (the measure that actually set it) plus the display-only values
  const rows = m.results.filter((r) => Number.isFinite(r.v) && !r.measure.hidden
    && (!r.sets || !m.findings[r.sets] || m.findings[r.sets].from === r.id));
  const missingRef = !job.ctx.refrigerant && kb.contextFor(job.system).some((c) => c.kind === 'refrigerant')
    && Object.keys(job.inputs).some((k) => /psig/.test(k));
  let html = missingRef ? '<div class="warnbox">Pick the refrigerant to turn pressures into temperatures.</div>' : '';
  if (m.sanity?.length) {
    html += m.sanity.map((w) => `<div class="safety"><b>Thermodynamic sanity check.</b> ${esc(w.msg || w)}</div>`).join('');
  }
  if (!rows.length) return html + '<p class="muted">Results show up here as you enter numbers.</p>';
  html += `<div class="vitals">${rows.map((r) => {
    const unit = r.measure.unit || '';
    const t = r.t != null && Number.isFinite(r.t) ? `target ${fmt(r.t)}${unit === '%' ? '%' : ''}` : '';
    const st = r.state ? `<span class="badge">${badge(r.state)} ${esc(r.state)}</span>` : '';
    return `<div class="vital ${esc(r.state || '')}"><div class="l">${esc(r.measure.name)}</div><div class="v">${fmt(r.v)}<span class="muted" style="font-size:14px"> ${esc(unit)}</span></div><div class="t">${t} ${st}</div></div>`;
  }).join('')}</div>`;
  return html;
}

// ---------------------------------------------------------------- cause detail
function viewCause() {
  const { findings, res } = evaluate();
  const id = view.arg;
  const row = res.post.find((r) => r.id === id);
  const c = row?.cause || kb.cause.get(id);
  if (!c) { go('#/diag'); return; }
  const ex = explain(res.model, findings, id);
  const sys = job.system;
  const li = (rows, cls, fn) => rows.map((r) => `<li class="${cls}">${esc(r.label)} <span class="muted">${fn(r)}</span></li>`).join('');
  const ev = li(ex.support, 'y', (r) => `— expected here ${pct(r.p)}%, usually ${pct(r.base)}%`)
    + li(ex.against, 'n', (r) => `— this cause gives it only ${pct(r.p)}%`)
    + li(ex.silent, 'q', () => '— this cause doesn\'t explain it');
  const refs = (c.refs || []).map((r) => kb.refs.get(r)).filter(Boolean)
    .map((r) => (r.url ? `<a href="${esc(r.url)}" target="_blank" rel="noopener">${esc(r.title)}</a>` : esc(r.title))).join(' · ');
  // the check that best separates this cause from the strongest other one
  const rival = res.post.find((r) => r.id !== id);
  $('#main').innerHTML = `
    <p class="muted" style="margin:6px 0 0">${row ? `${pct(row.p)}% · ${row.p >= 0.6 ? 'Strong lead' : row.p >= 0.3 ? 'Contender' : row.p >= 0.1 ? 'Possible' : 'Long shot'}` : ''}</p>
    <h1>${esc(c.name)}</h1>
    ${ev ? `<h2>Why</h2><ul class="ev">${ev}</ul>` : ''}
    ${c.confirm ? `<h2>Confirm it</h2><div class="prose"><p>${esc(kb.fill(c.confirm, sys))}</p></div>` : ''}
    ${c.safety ? `<div class="safety"><b>Safety.</b> ${esc(c.safety)}</div>` : ''}
    <h2>Fix</h2><div class="prose">${paras(kb.fill(c.fix, sys))}</div>
    ${c.notes ? `<h2>Notes</h2><div class="prose">${paras(c.notes)}</div>` : ''}
    ${rival && rival.id !== '_ok' ? `<p class="muted">Closest other cause: <a href="#/cause/${encodeURIComponent(rival.id)}">${esc(rival.cause.name)}</a> (${pct(rival.p)}%).</p>` : ''}
    ${refs ? `<p class="refs">Sources: ${refs}</p>` : ''}
    <div style="margin-top:20px"><button class="cta" data-act="go" data-href="#/diag">Back to the diagnosis</button></div>`;
  helper(c.confirm ? 'Confirm it before you replace anything.' : 'Back to the diagnosis when you\'re ready.');
}

function paras(text) {
  return String(text || '').trim().split(/\n\s*\n|\n(?=[-•])/).map((p) => `<p>${esc(p.trim())}</p>`).join('');
}

// ---------------------------------------------------------------- tools and about
function viewTools() {
  $('#main').innerHTML = `<h1>Calculators</h1><div class="results">${TOOL_LIST.map((t) => `<button class="res" data-act="tool" data-id="${t.id}">${esc(t.label)}<span class="k">›</span></button>`).join('')}</div>`;
  helper('Pick a calculator. They all work offline.');
}

function viewTool() {
  const t = TOOL_LIST.find((x) => x.id === view.arg);
  if (!t) { go('#/tools'); return; }
  $('#main').innerHTML = renderTool(t.id, { ctx: job?.ctx || {}, refrigerants: calc.refrigerants() });
  updateTool(t.id);
  helper(t.help || 'Type a number — the answer updates as you go.');
}

function viewAbout() {
  const meta = kb.raw.meta || {};
  const refs = [...kb.refs.values()].map((r) => `<li>${r.url ? `<a href="${esc(r.url)}" target="_blank" rel="noopener">${esc(r.title)}</a>` : esc(r.title)} <span class="muted">— ${esc(r.rights || '')}</span></li>`).join('');
  $('#main').innerHTML = `
    <h1>About Field Dx</h1>
    <div class="prose">
      <p>Type what you see; the app ranks the likely causes and tells you the single check that would narrow it down fastest for the least effort. Numbers from gauges and probes turn into findings (superheat high, head pressure normal…) automatically.</p>
      <p>Everything runs on this device. No account, no connection needed once it's installed.</p>
      <h2>Put it on the iPhone home screen</h2>
      <p>Open this page in Safari once while you have internet, tap Share → Add to Home Screen. After that it opens and works offline.</p>
      <h2>How sure is it?</h2>
      <p>The percentages are the app's best guess from what's been entered, not a guarantee. The equipment's own documentation (charging charts, wiring diagrams, manufacturer specs) always wins. Confirm a cause with its own test before replacing parts.</p>
      <h2>Knowledge base</h2>
      <p>${meta.counts ? `${meta.counts.causes} causes · ${meta.counts.features} checks · ${meta.counts.measures} calculations` : ''}${meta.built ? ` · built ${esc(meta.built)}` : ''}</p>
      <ul class="ev">${refs}</ul>
    </div>`;
  helper('Back to work: tap Field Dx at the top.');
}

// ---------------------------------------------------------------- sheet: change a finding
function openSheet(fid) {
  const f = kb.features.get(fid);
  if (!f) return;
  const cur = job.f[fid]?.s;
  $('#sheet').innerHTML = `<div class="sheet-bg" data-act="sheet-close"><div class="sheet" role="dialog" aria-label="${esc(f.name)}">
    <div class="q">${esc(kb.ask(f, job.system))}</div>
    ${f.caution ? `<div class="safety"><b>Before you do this:</b> ${esc(kb.fill(f.caution, job.system))}</div>` : ''}
    <div class="answers">${f.stateIds.map((s) => `<button class="ans ${cur === s ? 'nums' : ''}" data-act="sheet-set" data-f="${esc(fid)}" data-s="${esc(s)}">${esc(kb.fill(String(f.states[s]), job.system))}</button>`).join('')}
      <button class="ans skip" data-act="sheet-remove" data-f="${esc(fid)}">Remove this finding</button></div></div></div>`;
}
const closeSheet = () => { $('#sheet').innerHTML = ''; };

// ---------------------------------------------------------------- events
function onClick(e) {
  const el = e.target.closest('[data-act]');
  if (!el) return;
  const a = el.dataset.act;
  if (a === 'sheet-close' && e.target !== el) return; // clicks inside the sheet
  switch (a) {
    case 'home': go('#/'); break;
    case 'setup': if (job) go('#/setup'); break;
    case 'tools': go('#/tools'); break;
    case 'tool': go(`#/tool/${el.dataset.id}`); break;
    case 'theme': {
      const cur = store.get(KEY_THEME, 'auto');
      const dark = cur === 'dark' || (cur === 'auto' && !window.matchMedia('(prefers-color-scheme: light)').matches);
      applyTheme(dark ? 'light' : 'dark');
      break;
    }
    case 'go': go(el.dataset.href); break;
    case 'sys': newJob(el.dataset.id); go('#/setup'); break;
    case 'start-text': {
      const text = $('#homeq')?.value || '';
      const sys = el.dataset.sys || guessSystem(text, search.run(text, null));
      if (sys) startFromText(text, sys);
      break;
    }
    case 'resume': go('#/diag'); break;
    case 'reopen': {
      const hist = store.get(KEY_HIST, []);
      const h = hist[+el.dataset.i];
      if (h) { if (job) archive(); job = h.job; save(); go('#/diag'); }
      break;
    }
    case 'newjob': archive(); job = null; store.set(KEY_JOB, null); go('#/'); break;
    case 'ctx': {
      const k = el.dataset.k, v = el.dataset.v;
      if (v === '') delete job.ctx[k]; else job.ctx[k] = v;
      save();
      if (view.name === 'readings') { $('#vitals').innerHTML = vitalsHtml(); el.parentElement.querySelectorAll('button').forEach((b) => b.classList.toggle('on', b === el)); }
      else render();
      break;
    }
    case 'answer': setFinding(el.dataset.f, el.dataset.s); render(); $('#nextcard')?.scrollIntoView({ block: 'nearest' }); break;
    case 'skip': if (!job.skip.includes(el.dataset.f)) job.skip.push(el.dataset.f); focusCheck = null; save(); render(); break;
    case 'unskip': job.skip = []; save(); render(); break;
    case 'focus': focusCheck = el.dataset.f; render(); $('#nextcard')?.scrollIntoView({ block: 'nearest', behavior: 'smooth' }); break;
    case 'chip': openSheet(el.dataset.f); break;
    case 'sheet-set': setFinding(el.dataset.f, el.dataset.s, 'edit'); closeSheet(); render(); break;
    case 'sheet-remove': delete job.f[el.dataset.f]; save(); closeSheet(); render(); break;
    case 'sheet-close': closeSheet(); break;
    case 'add-chip': setFinding(el.dataset.f, el.dataset.s, 'text'); render(); break;
    case 'add-picks': {
      const text = $('#diagq')?.value || '';
      for (const p of search.run(text, job.system).picks) setFinding(p.f, p.s, 'text');
      render();
      break;
    }
    case 'cause': go(`#/cause/${encodeURIComponent(el.dataset.id)}`); break;
    case 'clear-readings': job.inputs = {}; save(); render(); break;
    case 'copy': copySummary(); break;
    default: break;
  }
}

function onInput(e) {
  const t = e.target;
  if (t.id === 'homeq') { homeSearch(); return; }
  if (t.id === 'diagq') { diagSearch(); return; }
  if (t.id === 'jobnotes') { job.notes = t.value; save(); return; }
  if (t.dataset.in) {
    const v = t.value.trim();
    if (v === '') delete job.inputs[t.dataset.in]; else job.inputs[t.dataset.in] = v;
    save();
    $('#vitals').innerHTML = vitalsHtml();
    return;
  }
  if (t.dataset.ctxsel) {
    if (t.value) job.ctx[t.dataset.ctxsel] = t.value; else delete job.ctx[t.dataset.ctxsel];
    save();
    if (view.name === 'readings') $('#vitals').innerHTML = vitalsHtml(); else render();
    return;
  }
  if (t.dataset.tool) updateTool(t.dataset.tool);
}

function onKey(e) {
  if (e.key !== 'Enter') return;
  if (e.target.id === 'homeq') {
    const text = e.target.value;
    const sys = guessSystem(text, search.run(text, null));
    if (sys) startFromText(text, sys);
  } else if (e.target.id === 'diagq') {
    const text = e.target.value;
    const picks = search.run(text, job.system).picks;
    if (picks.length) {
      for (const p of picks) setFinding(p.f, p.s, 'text');
      render();
      setTimeout(() => $('#diagq')?.focus(), 30);
    }
  }
}

// plain text for a work order: what, the unit, what was found, the numbers, the likely causes
function jobSummary() {
  const { m, res } = evaluate();
  const sys = kb.systems.get(job.system);
  const lines = [`${sys.name} — ${new Date(job.t0).toLocaleString()}`];
  const ctx = contextLine().replace(/&amp;/g, '&');
  if (ctx) lines.push(`Unit: ${ctx}`);
  const found = [...Object.entries(job.f).map(([fid, r]) => kb.label(fid, r.s, job.system)),
    ...Object.entries(m.findings).filter(([fid]) => !job.f[fid]).map(([fid, r]) => kb.label(fid, r.s, job.system))];
  if (found.length) lines.push('Found:', ...found.map((x) => `- ${x}`));
  const vals = m.results.filter((r) => Number.isFinite(r.v) && !r.measure.hidden && (!r.sets || m.findings[r.sets]?.from === r.id));
  if (vals.length) lines.push('Readings:', ...vals.map((r) => `- ${r.measure.name}: ${fmt(r.v)} ${r.measure.unit || ''}${r.t != null && Number.isFinite(r.t) ? ` (target ${fmt(r.t)})` : ''}${r.state ? ` — ${r.state}` : ''}`));
  lines.push('Likely causes:', ...res.post.slice(0, 3).map((r) => `- ${r.cause.name} (${pct(r.p)}%)`));
  if (job.notes) lines.push('Notes:', job.notes);
  return lines.join('\n');
}

async function copySummary() {
  const text = jobSummary();
  try { await navigator.clipboard.writeText(text); toast('Copied — paste it into the work order'); }
  catch {
    $('#sheet').innerHTML = `<div class="sheet-bg" data-act="sheet-close"><div class="sheet"><div class="q">Copy this</div>
      <textarea rows="12" style="width:100%;font-size:15px;border-radius:12px;padding:10px;background:var(--panel2);border:1px solid var(--line)">${esc(text)}</textarea></div></div>`;
  }
}

function diagSearch() {
  const text = $('#diagq')?.value || '';
  const box = $('#diagres');
  if (!box) return;
  if (!text.trim()) { box.innerHTML = ''; return; }
  const r = search.run(text, job.system);
  const sys = job.system;
  let html = '';
  if (r.picks.length) {
    html += `<div class="chips">${r.picks.map((p) => `<button class="chip add" data-act="add-chip" data-f="${esc(p.f)}" data-s="${esc(p.s)}">+ ${esc(p.label)}</button>`).join('')}</div>`;
    if (r.picks.length > 1) html += `<button class="cta" data-act="add-picks" style="margin-bottom:8px">Add all ${r.picks.length}</button>`;
  }
  const more = r.chips.filter((c) => !r.picks.some((p) => p.f === c.f && p.s === c.s)).slice(0, 5);
  if (more.length) html += `<div class="results"><div class="grp">Or did you mean</div>${more.map((c) => `<button class="res" data-act="add-chip" data-f="${esc(c.f)}" data-s="${esc(c.s)}">${esc(c.label)}</button>`).join('')}</div>`;
  if (r.causes.length) html += `<div class="results"><div class="grp">Causes</div>${r.causes.slice(0, 3).map((c) => `<button class="res" data-act="cause" data-id="${esc(c.id)}">${esc(c.label)}<span class="k">read ›</span></button>`).join('')}</div>`;
  if (r.tools.length) html += `<div class="results"><div class="grp">Calculators</div>${r.tools.map((t) => `<button class="res" data-act="tool" data-id="${t.id}">${esc(t.label)}</button>`).join('')}</div>`;
  box.innerHTML = html || `<p class="muted">No match yet — try other words ("${esc(kb.fill('{output}', sys))}", a part name, what it's doing).</p>`;
}

boot();
})();
</script>
</body>
</html>
